0,   100.00, 33, 0, 0, 60.00     / PSS(R)E 33 RAW created by rawd33  FRI, APR 18 2025  14:38
TEXAS2K_SERIES24_CASE5_2024HIGHRENEWABLES
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
  1001,'ODESSA 2 0  ', 115.0000,1,   1,   9,   1,0.96930,  14.4837,1.10000,0.90000,1.10000,0.90000
  1002,'PRESIDIO 2 0', 115.0000,1,   1,   9,   1,1.02905,  41.1350,1.10000,0.90000,1.10000,0.90000
  1003,'O DONNELL ~1', 115.0000,1,   1,   9,   1,0.99665,  23.7530,1.10000,0.90000,1.10000,0.90000
  1004,'O DONNELL ~2', 230.0000,2,   1,   9,   1,1.01000,  16.8511,1.10000,0.90000,1.10000,0.90000
  1005,'BIG SPRING~8', 115.0000,1,   1,   9,   1,0.99809,  30.3093,1.10000,0.90000,1.10000,0.90000
  1006,'BIG SPRING~9',  13.8000,2,   1,   9,   1,1.00000,  31.3925,1.10000,0.90000,1.10000,0.90000
  1007,'VAN HORN 0  ', 115.0000,2,   1,   9,   1,1.02996,  43.7432,1.10000,0.90000,1.10000,0.90000
  1008,'IRAAN 2 0   ', 115.0000,1,   1,   9,   1,1.00938,  29.9761,1.10000,0.90000,1.10000,0.90000
  1009,'IRAAN 2 1   ',  13.8000,2,   1,   9,   1,1.00475,  31.6468,1.10000,0.90000,1.10000,0.90000
  1010,'PRESIDIO 1 0', 115.0000,1,   1,   9,   1,1.03000,  40.8908,1.10000,0.90000,1.10000,0.90000
  1011,'PRESIDIO 1 1',  22.0000,2,   1,   9,   1,1.03022,  42.6438,1.10000,0.90000,1.10000,0.90000
  1012,'SANDERSON 0 ', 115.0000,1,   1,   9,   1,1.02683,  16.6280,1.10000,0.90000,1.10000,0.90000
  1013,'MONAHANS 2 0', 115.0000,1,   1,   9,   1,0.99492,  28.8125,1.10000,0.90000,1.10000,0.90000
  1014,'GRANDFALLS 0', 115.0000,1,   1,   9,   1,0.99966,  30.1684,1.10000,0.90000,1.10000,0.90000
  1015,'MARFA 0     ', 115.0000,1,   1,   9,   1,1.03279,  41.7663,1.10000,0.90000,1.10000,0.90000
  1016,'GARDEN CIT~1', 115.0000,2,   1,   9,   1,1.00000,  36.0513,1.10000,0.90000,1.10000,0.90000
  1017,'ODESSA 4 0  ', 115.0000,1,   1,   9,   1,0.97721,  20.3716,1.10000,0.90000,1.10000,0.90000
  1018,'NOTREES 0   ', 115.0000,1,   1,   9,   1,0.98871,  21.7870,1.10000,0.90000,1.10000,0.90000
  1019,'MIDLAND 4 0 ', 115.0000,1,   1,   9,   1,0.98454,  17.2306,1.10000,0.90000,1.10000,0.90000
  1020,'BIG SPRING~1', 115.0000,1,   1,   9,   1,1.00017,  24.1269,1.10000,0.90000,1.10000,0.90000
  1021,'BIG SPRING~2',  13.8000,2,   1,   9,   1,1.00000,  27.4791,1.10000,0.90000,1.10000,0.90000
  1022,'O DONNELL ~3', 115.0000,2,   1,   9,   1,1.00136,  24.7715,1.10000,0.90000,1.10000,0.90000
  1023,'O DONNELL ~4',  13.8000,2,   1,   9,   1,1.01000,  31.9028,1.10000,0.90000,1.10000,0.90000
  1024,'ODESSA 6 0  ', 115.0000,1,   1,   9,   1,0.99311,  22.9730,1.10000,0.90000,1.10000,0.90000
  1025,'BIG SPRIN~14', 115.0000,1,   1,   9,   1,1.00013,  25.6633,1.10000,0.90000,1.10000,0.90000
  1026,'BIG SPRIN~15',  13.8000,2,   1,   9,   1,1.00000,  30.4821,1.10000,0.90000,1.10000,0.90000
  1027,'MIDLAND 2 0 ', 115.0000,2,   1,   9,   1,1.01052,  22.5244,1.10000,0.90000,1.10000,0.90000
  1028,'COAHOMA 0   ', 115.0000,2,   1,   9,   1,1.00000,  21.6556,1.10000,0.90000,1.10000,0.90000
  1029,'MIDLAND 3 0 ', 115.0000,2,   1,   9,   1,1.00000,  23.4626,1.10000,0.90000,1.10000,0.90000
  1030,'ALPINE 0    ', 115.0000,2,   1,   9,   1,1.02034,  37.1963,1.10000,0.90000,1.10000,0.90000
  1031,'FORT DAVIS 0', 115.0000,1,   1,   9,   1,1.01067,  37.6797,1.10000,0.90000,1.10000,0.90000
  1032,'MCCAMEY 1 0 ', 115.0000,2,   1,   9,   1,0.99274,  28.2359,1.10000,0.90000,1.10000,0.90000
  1033,'MCCAMEY 1 1 ', 230.0000,2,   1,   9,   1,1.00000,  24.7594,1.10000,0.90000,1.10000,0.90000
  1034,'BIG SPRING~6', 115.0000,1,   1,   9,   1,1.00098,  33.1026,1.10000,0.90000,1.10000,0.90000
  1035,'BIG SPRING~7',  13.8000,2,   1,   9,   1,1.00000,  34.7502,1.10000,0.90000,1.10000,0.90000
  1036,'CRANE 0     ', 115.0000,2,   1,   9,   1,0.99715,  32.1945,1.10000,0.90000,1.10000,0.90000
  1037,'ODESSA 5 0  ', 115.0000,2,   1,   9,   1,0.97193,  18.7035,1.10000,0.90000,1.10000,0.90000
  1038,'FORT STOCK~1', 115.0000,1,   1,   9,   1,1.01095,  33.3323,1.10000,0.90000,1.10000,0.90000
  1039,'FORT STOCK~2',  22.0000,2,   1,   9,   1,1.00182,  36.0337,1.10000,0.90000,1.10000,0.90000
  1040,'ANDREWS 0   ', 115.0000,2,   1,   9,   1,1.00000,  25.3129,1.10000,0.90000,1.10000,0.90000
  1041,'FORSAN 0    ', 115.0000,1,   1,   9,   1,1.00365,  32.3619,1.10000,0.90000,1.10000,0.90000
  1042,'FORSAN 1    ',  13.8000,1,   1,   9,   1,1.00365,  32.3619,1.10000,0.90000,1.10000,0.90000
  1043,'FORSAN 2    ',  13.8000,2,   1,   9,   1,1.00000,  33.9841,1.10000,0.90000,1.10000,0.90000
  1044,'BIG LAKE 0  ', 115.0000,2,   1,   9,   1,1.00000,  13.8890,1.10000,0.90000,1.10000,0.90000
  1045,'MIDLAND 5 0 ', 115.0000,1,   1,   9,   1,0.97475,  16.8601,1.10000,0.90000,1.10000,0.90000
  1046,'OZONA 0     ', 115.0000,2,   1,   9,   1,1.00000,  23.6645,1.10000,0.90000,1.10000,0.90000
  1047,'MONAHANS 1 0', 115.0000,1,   1,   9,   1,0.99187,  25.2394,1.10000,0.90000,1.10000,0.90000
  1048,'MONAHANS 1 1',  18.0000,1,   1,   9,   1,0.99187,  25.2394,1.10000,0.90000,1.10000,0.90000
  1049,'MONAHANS 1 2',  18.0000,1,   1,   9,   1,0.99187,  25.2394,1.10000,0.90000,1.10000,0.90000
  1050,'MONAHANS 1 3',  18.0000,2,   1,   9,   1,1.00000,  26.4209,1.10000,0.90000,1.10000,0.90000
  1051,'MONAHANS 1 4',  18.0000,1,   1,   9,   1,0.99187,  25.2394,1.10000,0.90000,1.10000,0.90000
  1052,'MONAHANS 1 5',  18.0000,1,   1,   9,   1,0.99187,  25.2394,1.10000,0.90000,1.10000,0.90000
  1053,'MONAHANS 1 6', 230.0000,1,   1,   9,   1,0.99622,  22.2687,1.10000,0.90000,1.10000,0.90000
  1054,'STANTON 0   ', 115.0000,1,   1,   9,   1,1.00922,  26.7684,1.10000,0.90000,1.10000,0.90000
  1055,'ODONNELL 0  ', 115.0000,2,   1,   9,   1,1.00000,  24.8281,1.10000,0.90000,1.10000,0.90000
  1056,'LENORAH 0   ', 115.0000,1,   1,   9,   1,1.02169,  25.7737,1.10000,0.90000,1.10000,0.90000
  1057,'LENORAH 1   ',  18.0000,1,   1,   9,   1,1.02169,  25.7737,1.10000,0.90000,1.10000,0.90000
  1058,'IRAAN 3 0   ', 115.0000,1,   1,   9,   1,1.01770,  28.0110,1.10000,0.90000,1.10000,0.90000
  1059,'IRAAN 3 1   ',  22.0000,1,   1,   9,   1,1.01770,  28.0110,1.10000,0.90000,1.10000,0.90000
  1060,'IRAAN 3 2   ',  22.0000,1,   1,   9,   1,1.01770,  28.0110,1.10000,0.90000,1.10000,0.90000
  1061,'BIG SPRIN~10', 115.0000,2,   1,   9,   1,1.00000,  28.9366,1.10000,0.90000,1.10000,0.90000
  1062,'BIG SPRIN~11',  13.8000,2,   1,   9,   1,1.01000,  31.0151,1.10000,0.90000,1.10000,0.90000
  1063,'BIG SPRIN~12',  13.8000,2,   1,   9,   1,1.01000,  30.9768,1.10000,0.90000,1.10000,0.90000
  1064,'ODESSA 3 0  ', 115.0000,1,   1,   9,   1,0.96546,  14.8410,1.10000,0.90000,1.10000,0.90000
  1065,'BIG SPRING~4', 115.0000,1,   1,   9,   1,1.00571,  32.5588,1.10000,0.90000,1.10000,0.90000
  1066,'BIG SPRING~5',  13.8000,2,   1,   9,   1,1.00000,  36.3255,1.10000,0.90000,1.10000,0.90000
  1067,'BIG SPRIN~13', 115.0000,1,   1,   9,   1,1.00143,  31.7622,1.10000,0.90000,1.10000,0.90000
  1068,'MIDLAND 1 0 ', 115.0000,1,   1,   9,   1,0.98973,  34.6461,1.10000,0.90000,1.10000,0.90000
  1069,'IRAAN 1 0   ', 115.0000,1,   1,   9,   1,1.01620,  30.4748,1.10000,0.90000,1.10000,0.90000
  1070,'IRAAN 1 1   ',  13.8000,2,   1,   9,   1,1.02877,  32.7567,1.10000,0.90000,1.10000,0.90000
  1071,'ODESSA 1 0  ', 115.0000,1,   1,   9,   1,0.97322,  14.2831,1.10000,0.90000,1.10000,0.90000
  1072,'ODESSA 1 1  ',  18.0000,2,   1,   9,   1,1.01000,  16.0127,1.10000,0.90000,1.10000,0.90000
  1073,'ODESSA 1 2  ',  18.0000,2,   1,   9,   1,1.01000,  17.3065,1.10000,0.90000,1.10000,0.90000
  1074,'ODESSA 1 3  ',  18.0000,1,   1,   9,   1,0.97322,  14.2831,1.10000,0.90000,1.10000,0.90000
  1075,'ODESSA 1 4  ',  18.0000,1,   1,   9,   1,0.97322,  14.2831,1.10000,0.90000,1.10000,0.90000
  1076,'ODESSA 1 5  ',  18.0000,1,   1,   9,   1,0.97322,  14.2831,1.10000,0.90000,1.10000,0.90000
  1077,'ODESSA 1 6  ',  18.0000,1,   1,   9,   1,0.97322,  14.2831,1.10000,0.90000,1.10000,0.90000
  1078,'ODESSA 1 7  ',  18.0000,1,   1,   9,   1,0.97322,  14.2831,1.10000,0.90000,1.10000,0.90000
  1079,'ODESSA 1 8  ', 500.0000,1,   1,   9,   1,0.99792,  -3.0814,1.10000,0.90000,1.10000,0.90000
  1080,'ODESSA 1 9  ',  18.0000,1,   1,   9,   1,0.97322,  14.2831,1.10000,0.90000,1.10000,0.90000
  1081,'ODESSA 1 10 ', 230.0000,1,   1,   9,   1,0.99724,  20.2412,1.10000,0.90000,1.10000,0.90000
  1082,'FORT STOCK~3', 115.0000,2,   1,   9,   1,1.01323,  33.4145,1.10000,0.90000,1.10000,0.90000
  1083,'FORT STOCK~4', 115.0000,2,   1,   9,   1,1.01384,  36.2335,1.10000,0.90000,1.10000,0.90000
  1084,'BIG SPRING~3', 115.0000,2,   1,   9,   1,1.00317,  22.5582,1.10000,0.90000,1.10000,0.90000
  1085,'KERMIT 0    ', 115.0000,2,   1,   9,   1,1.00000,  27.9362,1.10000,0.90000,1.10000,0.90000
  1086,'PECOS 0     ', 115.0000,2,   1,   9,   1,1.01849,  28.4868,1.10000,0.90000,1.10000,0.90000
  1087,'SHEFFIELD 0 ', 115.0000,1,   1,   9,   1,1.02787,  23.0199,1.10000,0.90000,1.10000,0.90000
  1088,'MCCAMEY 2 0 ', 115.0000,2,   1,   9,   1,1.00000,  35.1879,1.10000,0.90000,1.10000,0.90000
  1089,'LAMESA 0    ', 115.0000,2,   1,   9,   1,1.00000,  30.1548,1.10000,0.90000,1.10000,0.90000
  1090,'GOLDSMITH 0 ', 115.0000,2,   1,   9,   1,1.00366,  24.4165,1.10000,0.90000,1.10000,0.90000
  1091,'RALLS 2 0   ', 161.0000,1,   1,   9,   1,0.98182,  23.9420,1.10000,0.90000,1.10000,0.90000
  2001,'PARIS 3 0   ', 161.0000,1,   2,  11,   1,1.02737, -29.0439,1.10000,0.90000,1.10000,0.90000
  2002,'SAVOY 0     ', 500.0000,1,   2,  11,   1,1.02990, -28.3747,1.10000,0.90000,1.10000,0.90000
  2003,'SAVOY 1     ', 161.0000,1,   2,  11,   1,1.02962, -29.0156,1.10000,0.90000,1.10000,0.90000
  2004,'SAVOY 2     ',  13.8000,1,   2,  11,   1,1.02990, -28.3747,1.10000,0.90000,1.10000,0.90000
  2005,'SAVOY 3     ',  13.8000,1,   2,  11,   1,1.02990, -28.3747,1.10000,0.90000,1.10000,0.90000
  2006,'SAVOY 4     ',  13.8000,1,   2,  11,   1,1.02990, -28.3747,1.10000,0.90000,1.10000,0.90000
  2007,'HONEY GROV~1', 161.0000,1,   2,  11,   1,1.02807, -28.6508,1.10000,0.90000,1.10000,0.90000
  2008,'MEMPHIS 0   ', 161.0000,2,   2,  10,   1,1.00232,  30.3511,1.10000,0.90000,1.10000,0.90000
  2009,'IOWA PARK 0 ', 161.0000,1,   2,  11,   1,0.99636,   1.0101,1.10000,0.90000,1.10000,0.90000
  2010,'VERNON 2 0  ', 161.0000,2,   2,  10,   1,1.00000,  22.3817,1.10000,0.90000,1.10000,0.90000
  2011,'PANHANDLE ~2', 500.0000,2,   2,  10,   1,1.02000,  16.0765,1.10000,0.90000,1.10000,0.90000
  2012,'PANHANDLE ~3', 161.0000,2,   2,  10,   1,0.99632,  22.1400,1.10000,0.90000,1.10000,0.90000
  2013,'PANHANDLE ~4',  18.0000,2,   2,  10,   1,1.00923,  18.6047,1.10000,0.90000,1.10000,0.90000
  2014,'CHILDRESS 0 ', 161.0000,1,   2,  10,   1,0.99810,  31.5618,1.10000,0.90000,1.10000,0.90000
  2015,'FORESTBURG 0', 161.0000,1,   2,  11,   1,1.00240, -18.9619,1.10000,0.90000,1.10000,0.90000
  2016,'SHERMAN 3 0 ', 161.0000,2,   2,  11,   1,1.02316, -31.2787,1.10000,0.90000,1.10000,0.90000
  2017,'PANHANDLE ~7', 500.0000,1,   2,  10,   1,1.03003,  11.1699,1.10000,0.90000,1.10000,0.90000
  2018,'PANHANDLE ~8', 161.0000,1,   2,  10,   1,1.00583,  14.8552,1.10000,0.90000,1.10000,0.90000
  2019,'PANHANDLE ~9',  20.0000,1,   2,  10,   1,1.03003,  11.1699,1.10000,0.90000,1.10000,0.90000
  2020,'WICHITA F~12', 161.0000,1,   2,  11,   1,0.97908,  -4.8366,1.10000,0.90000,1.10000,0.90000
  2021,'PARIS 2 0   ', 500.0000,1,   2,  11,   1,1.03504, -27.8323,1.10000,0.90000,1.10000,0.90000
  2022,'PARIS 2 1   ', 161.0000,1,   2,  11,   1,1.03233, -28.5136,1.10000,0.90000,1.10000,0.90000
  2023,'PARIS 2 2   ',  13.8000,1,   2,  11,   1,1.03504, -27.8323,1.10000,0.90000,1.10000,0.90000
  2024,'PARIS 2 3   ',  13.8000,1,   2,  11,   1,1.03504, -27.8323,1.10000,0.90000,1.10000,0.90000
  2025,'WICHITA F~10', 161.0000,1,   2,  11,   1,0.97756,  -4.9206,1.10000,0.90000,1.10000,0.90000
  2026,'WHEELER 0   ', 161.0000,1,   2,  10,   1,1.00261,  17.5796,1.10000,0.90000,1.10000,0.90000
  2027,'DEPORT 0    ', 161.0000,1,   2,  11,   1,1.02869, -29.1737,1.10000,0.90000,1.10000,0.90000
  2028,'WICHITA FA~9', 161.0000,1,   2,  11,   1,0.98639,  -4.5969,1.10000,0.90000,1.10000,0.90000
  2029,'SILVERTON 0 ', 161.0000,2,   2,  10,   1,1.00000,  33.0576,1.10000,0.90000,1.10000,0.90000
  2030,'BONHAM 0    ', 161.0000,1,   2,  11,   1,1.01729, -29.8414,1.10000,0.90000,1.10000,0.90000
  2031,'MATADOR 0   ', 161.0000,1,   2,  10,   1,1.00196,  24.7775,1.10000,0.90000,1.10000,0.90000
  2032,'ARTHUR CIT~1', 161.0000,1,   2,  11,   1,1.02971, -28.4617,1.10000,0.90000,1.10000,0.90000
  2033,'LEONARD 0   ', 161.0000,1,   2,  11,   1,1.01837, -30.0965,1.10000,0.90000,1.10000,0.90000
  2034,'GORDONVILL~1', 161.0000,1,   2,  11,   1,1.02567, -31.1676,1.10000,0.90000,1.10000,0.90000
  2035,'KNOX CITY 0 ', 161.0000,2,   2,  10,   1,1.00000,  33.3691,1.10000,0.90000,1.10000,0.90000
  2036,'WICHITA F~13', 161.0000,1,   2,  11,   1,0.98087,  -3.5041,1.10000,0.90000,1.10000,0.90000
  2037,'LINDSAY 0   ', 161.0000,1,   2,  11,   1,1.00971, -18.9776,1.10000,0.90000,1.10000,0.90000
  2038,'ECTOR 0     ', 161.0000,1,   2,  11,   1,1.02903, -28.8811,1.10000,0.90000,1.10000,0.90000
  2039,'SUNSET 0    ', 161.0000,1,   2,  11,   1,0.99273, -18.1159,1.10000,0.90000,1.10000,0.90000
  2040,'CLARKSVILL~1', 161.0000,1,   2,  11,   1,1.03227, -28.7326,1.10000,0.90000,1.10000,0.90000
  2041,'PANHANDLE ~5', 161.0000,2,   2,  10,   1,1.00000,  26.2362,1.10000,0.90000,1.10000,0.90000
  2042,'PANHANDLE ~6',  18.0000,2,   2,  10,   1,1.01000,  29.8134,1.10000,0.90000,1.10000,0.90000
  2043,'SADLER 0    ', 161.0000,1,   2,  11,   1,1.02456, -31.2257,1.10000,0.90000,1.10000,0.90000
  2044,'WHITESBORO 0', 161.0000,1,   2,  11,   1,1.00752, -24.1295,1.10000,0.90000,1.10000,0.90000
  2045,'SHEPPARD A~1', 161.0000,1,   2,  11,   1,0.98024,  -4.8133,1.10000,0.90000,1.10000,0.90000
  2046,'POTTSBORO 0 ', 161.0000,1,   2,  11,   1,1.02707, -31.0790,1.10000,0.90000,1.10000,0.90000
  2047,'BELLS 0     ', 161.0000,1,   2,  11,   1,1.02911, -29.3981,1.10000,0.90000,1.10000,0.90000
  2048,'CROSBYTON 0 ', 161.0000,2,   2,  10,   1,1.00000,  25.6278,1.10000,0.90000,1.10000,0.90000
  2049,'ELECTRA 0   ', 161.0000,2,   2,  10,   1,1.00000,   9.9637,1.10000,0.90000,1.10000,0.90000
  2050,'PATTONVILL~1', 161.0000,1,   2,  11,   1,1.02384, -29.9067,1.10000,0.90000,1.10000,0.90000
  2051,'HENRIETTA 0 ', 161.0000,2,   2,  11,   1,1.00000,  -9.4270,1.10000,0.90000,1.10000,0.90000
  2052,'PANHANDLE~13', 161.0000,1,   2,  10,   1,0.99434,  26.1181,1.10000,0.90000,1.10000,0.90000
  2053,'BOWIE 0     ', 161.0000,1,   2,  11,   1,0.99314, -20.5738,1.10000,0.90000,1.10000,0.90000
  2054,'WICHITA FA~1', 500.0000,1,   2,  11,   1,0.98161,  -5.6347,1.10000,0.90000,1.10000,0.90000
  2055,'WICHITA FA~2', 161.0000,1,   2,  11,   1,0.97879,  -4.7765,1.10000,0.90000,1.10000,0.90000
  2056,'WICHITA FA~3',  18.0000,1,   2,  11,   1,0.98161,  -5.6347,1.10000,0.90000,1.10000,0.90000
  2057,'WICHITA FA~4',  18.0000,2,   2,  11,   1,0.99000,  -5.3849,1.10000,0.90000,1.10000,0.90000
  2058,'WHITE DEER 0', 161.0000,1,   2,  10,   1,1.00098,  25.0325,1.10000,0.90000,1.10000,0.90000
  2059,'WHITE DEER 1',  13.8000,2,   2,  10,   1,1.00000,  28.5054,1.10000,0.90000,1.10000,0.90000
  2060,'ROXTON 0    ', 161.0000,1,   2,  11,   1,1.02479, -29.4504,1.10000,0.90000,1.10000,0.90000
  2061,'VERNON 1 0  ', 161.0000,1,   2,  10,   1,1.00122,  15.0286,1.10000,0.90000,1.10000,0.90000
  2062,'VERNON 1 1  ',  18.0000,2,   2,  10,   1,1.01367,  17.3554,1.10000,0.90000,1.10000,0.90000
  2063,'DENISON 2 0 ', 161.0000,1,   2,  11,   1,1.02982, -30.8764,1.10000,0.90000,1.10000,0.90000
  2064,'SUMNER 0    ', 161.0000,1,   2,  11,   1,1.02842, -28.9940,1.10000,0.90000,1.10000,0.90000
  2065,'GAINESVILL~1', 161.0000,2,   2,  11,   1,1.00529, -20.8185,1.10000,0.90000,1.10000,0.90000
  2066,'ASPERMONT 0 ', 161.0000,1,   2,  10,   1,0.98470,  23.8953,1.10000,0.90000,1.10000,0.90000
  2067,'WICHITA F~11', 161.0000,1,   2,  11,   1,0.97802,  -4.9792,1.10000,0.90000,1.10000,0.90000
  2068,'WINDTHORST 0', 161.0000,1,   2,  11,   1,0.99095,  -4.3920,1.10000,0.90000,1.10000,0.90000
  2069,'HOWE 0      ', 161.0000,1,   2,  11,   1,1.03000, -30.8849,1.10000,0.90000,1.10000,0.90000
  2070,'ARCHER 2 0  ', 161.0000,1,   2,  11,   1,0.99419,  -4.5419,1.10000,0.90000,1.10000,0.90000
  2071,'ARCHER 2 1  ',  18.0000,2,   2,  11,   1,1.00000,  -0.8469,1.10000,0.90000,1.10000,0.90000
  2072,'COLLINSVIL~1', 161.0000,1,   2,  11,   1,1.02597, -29.9380,1.10000,0.90000,1.10000,0.90000
  2073,'JAYTON 0    ', 161.0000,1,   2,  10,   1,0.99064,  16.6824,1.10000,0.90000,1.10000,0.90000
  2074,'JAYTON 1    ', 115.0000,1,   2,  10,   1,0.99298,  19.5731,1.10000,0.90000,1.10000,0.90000
  2075,'JAYTON 2    ', 115.0000,1,   2,  10,   1,0.99298,  19.5731,1.10000,0.90000,1.10000,0.90000
  2076,'JAYTON 3    ',  24.0000,2,   2,  10,   1,0.99602,  17.6350,1.10000,0.90000,1.10000,0.90000
  2077,'MUENSTER 1 0', 161.0000,1,   2,  11,   1,1.01628, -16.5570,1.10000,0.90000,1.10000,0.90000
  2078,'MUENSTER 1 1',  13.8000,2,   2,  11,   1,1.02000, -13.2315,1.10000,0.90000,1.10000,0.90000
  2079,'PADUCAH 0   ', 161.0000,1,   2,  10,   1,1.00142,  23.6253,1.10000,0.90000,1.10000,0.90000
  2080,'NOCONA 0    ', 161.0000,1,   2,  11,   1,1.00036, -13.1347,1.10000,0.90000,1.10000,0.90000
  2081,'DODD CITY 0 ', 161.0000,2,   2,  11,   1,1.02776, -28.6085,1.10000,0.90000,1.10000,0.90000
  2082,'WICHITA FA~5', 161.0000,1,   2,  11,   1,0.98452,  -2.0726,1.10000,0.90000,1.10000,0.90000
  2083,'WICHITA FA~6',  20.0000,1,   2,  11,   1,0.98452,  -2.0726,1.10000,0.90000,1.10000,0.90000
  2084,'WICHITA FA~7',  20.0000,1,   2,  11,   1,0.98452,  -2.0726,1.10000,0.90000,1.10000,0.90000
  2085,'WICHITA FA~8',  20.0000,1,   2,  11,   1,0.98452,  -2.0726,1.10000,0.90000,1.10000,0.90000
  2086,'MONTAGUE 0  ', 161.0000,1,   2,  11,   1,0.99510, -16.1974,1.10000,0.90000,1.10000,0.90000
  2087,'SPUR 0      ', 161.0000,2,   2,  10,   1,1.00140,  24.2180,1.10000,0.90000,1.10000,0.90000
  2088,'ARCHER 1 0  ', 161.0000,1,   2,  11,   1,0.99275,  -4.3007,1.10000,0.90000,1.10000,0.90000
  2089,'ARCHER 1 1  ',  24.0000,2,   2,  11,   1,1.00000,  -0.6800,1.10000,0.90000,1.10000,0.90000
  2090,'ANNONA 0    ', 161.0000,1,   2,  11,   1,1.03006, -29.3231,1.10000,0.90000,1.10000,0.90000
  2091,'SEYMOUR 0   ', 161.0000,2,   2,  10,   1,1.00000,  30.7101,1.10000,0.90000,1.10000,0.90000
  2092,'DENISON 1 0 ', 161.0000,1,   2,  11,   1,1.02851, -30.1727,1.10000,0.90000,1.10000,0.90000
  2093,'PANHANDLE~10', 161.0000,2,   2,  10,   1,1.00000,  19.0076,1.10000,0.90000,1.10000,0.90000
  2094,'PANHANDLE~11',  13.8000,2,   2,  10,   1,1.00000,  19.4442,1.10000,0.90000,1.10000,0.90000
  2095,'PANHANDLE~12',  13.8000,2,   2,  10,   1,1.00000,  19.2232,1.10000,0.90000,1.10000,0.90000
  2096,'RALLS 1 0   ', 500.0000,1,   2,  10,   1,1.02133,  10.6291,1.10000,0.90000,1.10000,0.90000
  2097,'RALLS 1 1   ', 230.0000,1,   2,  10,   1,1.01044,  13.3348,1.10000,0.90000,1.10000,0.90000
  2098,'RALLS 1 2   ', 161.0000,1,   2,  10,   1,0.97897,  22.2186,1.10000,0.90000,1.10000,0.90000
  2099,'RALLS 1 3   ',  18.0000,2,   2,  10,   1,1.02086,  10.7726,1.10000,0.90000,1.10000,0.90000
  2100,'RALLS 1 4   ',  18.0000,2,   2,  10,   1,1.02000,  13.2514,1.10000,0.90000,1.10000,0.90000
  2101,'SHERMAN 1 0 ', 500.0000,1,   2,  11,   1,1.02656, -28.4180,1.10000,0.90000,1.10000,0.90000
  2102,'SHERMAN 1 1 ', 161.0000,1,   2,  11,   1,1.02117, -28.3745,1.10000,0.90000,1.10000,0.90000
  2103,'SHERMAN 1 2 ',  20.0000,1,   2,  11,   1,1.02656, -28.4180,1.10000,0.90000,1.10000,0.90000
  2104,'SHERMAN 1 3 ',  20.0000,1,   2,  11,   1,1.02656, -28.4180,1.10000,0.90000,1.10000,0.90000
  2105,'SHERMAN 1 4 ',  20.0000,1,   2,  11,   1,1.02656, -28.4180,1.10000,0.90000,1.10000,0.90000
  2106,'WHITEWRIGH~1', 161.0000,1,   2,  11,   1,1.01600, -30.2115,1.10000,0.90000,1.10000,0.90000
  2107,'SHERMAN 2 0 ', 161.0000,1,   2,  11,   1,1.01697, -28.6232,1.10000,0.90000,1.10000,0.90000
  2108,'ROCHESTER 0 ', 161.0000,1,   2,  10,   1,0.99582,   8.4670,1.10000,0.90000,1.10000,0.90000
  2109,'BURKBURNET~1', 161.0000,2,   2,  11,   1,1.00000,  -0.8504,1.10000,0.90000,1.10000,0.90000
  2110,'MUENSTER 2 0', 161.0000,1,   2,  11,   1,1.01696, -17.6116,1.10000,0.90000,1.10000,0.90000
  2111,'ARCHER CIT~1', 161.0000,1,   2,  11,   1,0.98951,  -5.8383,1.10000,0.90000,1.10000,0.90000
  2112,'PETROLIA 0  ', 161.0000,1,   2,  11,   1,0.98991,  -6.0997,1.10000,0.90000,1.10000,0.90000
  2113,'PARIS 1 0   ', 500.0000,2,   2,  11,   1,1.03527, -27.7288,1.10000,0.90000,1.10000,0.90000
  2114,'PARIS 1 1   ', 161.0000,2,   2,  11,   1,1.03319, -27.9637,1.10000,0.90000,1.10000,0.90000
  2115,'PARIS 1 2   ',  13.8000,2,   2,  11,   1,1.03547, -26.7504,1.10000,0.90000,1.10000,0.90000
  2116,'PARIS 1 3   ',  13.8000,2,   2,  11,   1,1.03131, -26.2894,1.10000,0.90000,1.10000,0.90000
  2117,'PARIS 1 4   ',  13.8000,2,   2,  11,   1,1.03527, -26.5956,1.10000,0.90000,1.10000,0.90000
  2118,'PARIS 1 5   ',  13.8000,2,   2,  11,   1,1.03532, -26.4739,1.10000,0.90000,1.10000,0.90000
  2119,'PARIS 1 6   ',  13.8000,2,   2,  11,   1,1.03537, -27.1081,1.10000,0.90000,1.10000,0.90000
  2120,'PARIS 1 7   ',  13.8000,2,   2,  11,   1,1.03536, -26.5229,1.10000,0.90000,1.10000,0.90000
  2121,'BAGWELL 0   ', 161.0000,1,   2,  11,   1,1.03203, -28.9587,1.10000,0.90000,1.10000,0.90000
  2122,'TELEPHONE 0 ', 161.0000,1,   2,  11,   1,1.02448, -29.0406,1.10000,0.90000,1.10000,0.90000
  2123,'PANHANDLE ~1', 161.0000,2,   2,  10,   1,1.00000,  25.3911,1.10000,0.90000,1.10000,0.90000
  2124,'VAN ALSTYN~1', 161.0000,1,   2,  11,   1,1.01297, -30.5529,1.10000,0.90000,1.10000,0.90000
  2125,'TIOGA 0     ', 161.0000,1,   2,  11,   1,1.00835, -28.8356,1.10000,0.90000,1.10000,0.90000
  2126,'VALLEY VIE~1', 161.0000,1,   2,  11,   1,1.00726, -22.8402,1.10000,0.90000,1.10000,0.90000
  2127,'MIAMI 0     ', 500.0000,2,   2,  10,   1,1.04000,  10.5607,1.10000,0.90000,1.10000,0.90000
  2128,'MIAMI 1     ', 161.0000,1,   2,  10,   1,1.01184,  14.1321,1.10000,0.90000,1.10000,0.90000
  2129,'TRENTON 0   ', 161.0000,1,   2,  11,   1,1.01833, -30.0632,1.10000,0.90000,1.10000,0.90000
  2130,'HASKELL 0   ', 161.0000,2,   2,  10,   1,1.00000,  12.4789,1.10000,0.90000,1.10000,0.90000
  2131,'HASKELL 1   ', 115.0000,2,   2,  10,   1,1.00000,  14.9085,1.10000,0.90000,1.10000,0.90000
  2132,'HASKELL 2   ', 115.0000,2,   2,  10,   1,1.00000,  18.0063,1.10000,0.90000,1.10000,0.90000
  2133,'SAINT JO 0  ', 161.0000,1,   2,  11,   1,1.01286, -15.9082,1.10000,0.90000,1.10000,0.90000
  3001,'KERRVILLE 0 ', 230.0000,1,   3,  28,   1,1.01488, -45.9627,1.10000,0.90000,1.10000,0.90000
  3002,'KERRVILLE 1 ', 115.0000,1,   3,  28,   1,0.99596, -45.6567,1.10000,0.90000,1.10000,0.90000
  3003,'SWEETWATER~4', 115.0000,1,   3,  27,   1,1.00564,  16.3207,1.10000,0.90000,1.10000,0.90000
  3004,'SWEETWATER~5',  18.0000,2,   3,  27,   1,1.00328,  17.1328,1.10000,0.90000,1.10000,0.90000
  3005,'LEAKEY 0    ', 115.0000,1,   3,  28,   1,1.01753, -33.9661,1.10000,0.90000,1.10000,0.90000
  3006,'HAMLIN 0    ', 115.0000,1,   3,  27,   1,1.01597,  14.8080,1.10000,0.90000,1.10000,0.90000
  3007,'MERKEL 3 0  ', 115.0000,1,   3,  27,   1,1.01677,  12.6781,1.10000,0.90000,1.10000,0.90000
  3008,'COLEMAN 0   ', 115.0000,1,   3,  27,   1,0.95901,   4.4141,1.10000,0.90000,1.10000,0.90000
  3009,'SONORA 0    ', 115.0000,1,   3,  28,   1,0.99337,  13.3078,1.10000,0.90000,1.10000,0.90000
  3010,'CAMP WOOD 0 ', 115.0000,1,   3,  28,   1,0.99445, -28.1918,1.10000,0.90000,1.10000,0.90000
  3011,'LLANO 0     ', 115.0000,1,   3,  28,   1,1.02040, -45.6443,1.10000,0.90000,1.10000,0.90000
  3012,'WILLOW CIT~1', 115.0000,1,   3,  28,   1,1.02175, -46.2021,1.10000,0.90000,1.10000,0.90000
  3013,'ABILENE 4 0 ', 115.0000,1,   3,  27,   1,1.03000,  11.4122,1.10000,0.90000,1.10000,0.90000
  3014,'KINGSLAND 0 ', 115.0000,1,   3,  28,   1,0.96915, -36.8823,1.10000,0.90000,1.10000,0.90000
  3015,'ROSCOE 6 0  ', 115.0000,1,   3,  27,   1,1.00680,  16.6058,1.10000,0.90000,1.10000,0.90000
  3016,'BLACKWELL 0 ', 115.0000,1,   3,  27,   1,1.00651,  13.2623,1.10000,0.90000,1.10000,0.90000
  3017,'BLACKWELL 1 ',  18.0000,2,   3,  27,   1,1.01000,  15.8653,1.10000,0.90000,1.10000,0.90000
  3018,'CHRISTOVAL 0', 230.0000,1,   3,  27,   1,0.99053,   3.9071,1.10000,0.90000,1.10000,0.90000
  3019,'CHRISTOVAL 1', 115.0000,1,   3,  27,   1,0.99941,   5.9837,1.10000,0.90000,1.10000,0.90000
  3020,'CHRISTOVAL 2',  13.8000,2,   3,  27,   1,1.00137,   6.0980,1.10000,0.90000,1.10000,0.90000
  3021,'LUEDERS 0   ', 115.0000,1,   3,  27,   1,0.99960,  11.8276,1.10000,0.90000,1.10000,0.90000
  3022,'COLORADO C~1', 115.0000,1,   3,  27,   1,0.98668,  18.0058,1.10000,0.90000,1.10000,0.90000
  3023,'STAMFORD 0  ', 115.0000,1,   3,  27,   1,1.03000,  17.3581,1.10000,0.90000,1.10000,0.90000
  3024,'ELDORADO 0  ', 115.0000,2,   3,  28,   1,1.00000,   8.2649,1.10000,0.90000,1.10000,0.90000
  3025,'SAN SABA 0  ', 115.0000,1,   3,  28,   1,0.90499, -16.7557,1.10000,0.90000,1.10000,0.90000
  3026,'ABILENE 2 0 ', 230.0000,1,   3,  27,   1,1.02185,   0.5663,1.10000,0.90000,1.10000,0.90000
  3027,'ABILENE 2 1 ', 115.0000,1,   3,  27,   1,1.01111,   3.2010,1.10000,0.90000,1.10000,0.90000
  3028,'ABILENE 2 2 ',  18.0000,2,   3,  27,   1,1.02861,   1.8805,1.10000,0.90000,1.10000,0.90000
  3029,'LOMETA 0    ', 115.0000,1,   3,  28,   1,1.00863, -25.4073,1.10000,0.90000,1.10000,0.90000
  3030,'SAN ANGELO~1', 115.0000,1,   3,  27,   1,1.03000,   5.2733,1.10000,0.90000,1.10000,0.90000
  3031,'TUSCOLA 0   ', 115.0000,1,   3,  27,   1,0.99974,  11.3198,1.10000,0.90000,1.10000,0.90000
  3032,'ABILENE 7 0 ', 115.0000,1,   3,  27,   1,1.01326,  12.0997,1.10000,0.90000,1.10000,0.90000
  3033,'SNYDER 1 0  ', 115.0000,1,   3,  27,   1,1.00061,  23.0591,1.10000,0.90000,1.10000,0.90000
  3034,'SNYDER 1 1  ',  22.0000,2,   3,  27,   1,1.02348,  27.7274,1.10000,0.90000,1.10000,0.90000
  3035,'CHEROKEE 0  ', 115.0000,1,   3,  28,   1,0.93590, -10.2160,1.10000,0.90000,1.10000,0.90000
  3036,'RICHLAND S~1', 115.0000,1,   3,  28,   1,0.92921,  -4.8321,1.10000,0.90000,1.10000,0.90000
  3037,'ROSCOE 2 0  ', 230.0000,1,   3,  27,   1,1.00660,  10.0902,1.10000,0.90000,1.10000,0.90000
  3038,'ROSCOE 2 1  ', 115.0000,1,   3,  27,   1,0.99131,  14.3013,1.10000,0.90000,1.10000,0.90000
  3039,'ROSCOE 2 2  ',  13.8000,2,   3,  27,   1,1.01348,  11.4393,1.10000,0.90000,1.10000,0.90000
  3040,'BALLINGER 0 ', 115.0000,1,   3,  27,   1,1.01582,   8.0320,1.10000,0.90000,1.10000,0.90000
  3041,'SILVER 0    ', 230.0000,2,   3,  27,   1,1.01128,   4.9609,1.10000,0.90000,1.10000,0.90000
  3042,'SILVER 1    ', 115.0000,2,   3,  27,   1,0.98781,  17.8188,1.10000,0.90000,1.10000,0.90000
  3043,'SILVER 2    ',  13.8000,2,   3,  27,   1,1.03252,   5.8650,1.10000,0.90000,1.10000,0.90000
  3044,'SILVER 3    ',  13.8000,2,   3,  27,   1,1.04000,   6.2240,1.10000,0.90000,1.10000,0.90000
  3045,'SILVER 4    ',  13.8000,2,   3,  27,   1,1.02821,   5.6771,1.10000,0.90000,1.10000,0.90000
  3046,'ROSCOE 5 0  ', 230.0000,1,   3,  27,   1,1.00880,   1.1394,1.10000,0.90000,1.10000,0.90000
  3047,'ROSCOE 5 1  ', 115.0000,1,   3,  27,   1,1.03000,  11.3851,1.10000,0.90000,1.10000,0.90000
  3048,'ROSCOE 5 2  ', 500.0000,2,   3,  27,   1,1.00431,  -5.4370,1.10000,0.90000,1.10000,0.90000
  3049,'ANSON 0     ', 115.0000,2,   3,  27,   1,1.01655,  15.5526,1.10000,0.90000,1.10000,0.90000
  3050,'DEL RIO 0   ', 230.0000,2,   3,  28,   1,1.03010,   6.5032,1.10000,0.90000,1.10000,0.90000
  3051,'DEL RIO 1   ', 115.0000,2,   3,  28,   1,1.02728,   9.1241,1.10000,0.90000,1.10000,0.90000
  3052,'HUNT 0      ', 115.0000,1,   3,  28,   1,0.98927, -37.9562,1.10000,0.90000,1.10000,0.90000
  3053,'WINGATE 0   ', 230.0000,1,   3,  27,   1,1.02885,   7.3032,1.10000,0.90000,1.10000,0.90000
  3054,'WINGATE 1   ', 115.0000,1,   3,  27,   1,1.00343,   9.7985,1.10000,0.90000,1.10000,0.90000
  3055,'WINGATE 2   ',  13.8000,2,   3,  27,   1,1.03651,   8.7485,1.10000,0.90000,1.10000,0.90000
  3056,'WINGATE 3   ',  13.8000,2,   3,  27,   1,1.04000,  10.0302,1.10000,0.90000,1.10000,0.90000
  3057,'WINGATE 4   ',  13.8000,2,   3,  27,   1,1.04000,   9.9451,1.10000,0.90000,1.10000,0.90000
  3058,'STERLING C~1', 230.0000,1,   3,  27,   1,1.01581,   9.7252,1.10000,0.90000,1.10000,0.90000
  3059,'STERLING C~2', 115.0000,1,   3,  27,   1,0.98430,  19.7357,1.10000,0.90000,1.10000,0.90000
  3060,'STERLING C~3',  18.0000,2,   3,  27,   1,1.03420,  13.5701,1.10000,0.90000,1.10000,0.90000
  3061,'STERLING C~4',  18.0000,2,   3,  27,   1,1.02938,  12.4838,1.10000,0.90000,1.10000,0.90000
  3062,'STERLING C~5',  18.0000,2,   3,  27,   1,1.02329,  11.1223,1.10000,0.90000,1.10000,0.90000
  3063,'STERLING C~6',  18.0000,2,   3,  27,   1,1.02622,  11.7073,1.10000,0.90000,1.10000,0.90000
  3064,'ROSCOE 4 0  ', 115.0000,1,   3,  27,   1,1.01832,  14.1905,1.10000,0.90000,1.10000,0.90000
  3065,'ROSCOE 4 1  ',  18.0000,2,   3,  27,   1,1.00923,  17.2173,1.10000,0.90000,1.10000,0.90000
  3066,'BRADY 0     ', 115.0000,2,   3,  28,   1,1.00000,  -1.2272,1.10000,0.90000,1.10000,0.90000
  3067,'TRENT 1 0   ', 115.0000,1,   3,  27,   1,1.01821,  15.7337,1.10000,0.90000,1.10000,0.90000
  3068,'TRENT 1 1   ',  20.0000,2,   3,  27,   1,1.02602,  17.2118,1.10000,0.90000,1.10000,0.90000
  3069,'OVALO 0     ', 115.0000,1,   3,  27,   1,0.99824,  10.1313,1.10000,0.90000,1.10000,0.90000
  3070,'NOLAN 0     ', 115.0000,1,   3,  27,   1,1.01870,  15.0825,1.10000,0.90000,1.10000,0.90000
  3071,'NOLAN 1     ',  24.0000,2,   3,  27,   1,1.01234,  17.3553,1.10000,0.90000,1.10000,0.90000
  3072,'MILES 0     ', 115.0000,1,   3,  27,   1,1.02815,   6.2870,1.10000,0.90000,1.10000,0.90000
  3073,'BRACKETTVI~3', 115.0000,1,   3,  28,   1,1.00859, -23.1417,1.10000,0.90000,1.10000,0.90000
  3074,'BRACKETTVI~4',  13.8000,2,   3,  28,   1,1.00469, -21.8909,1.10000,0.90000,1.10000,0.90000
  3075,'MASON 0     ', 115.0000,2,   3,  28,   1,1.00876,  11.4677,1.10000,0.90000,1.10000,0.90000
  3076,'BRACKETTVI~5', 115.0000,2,   3,  28,   1,1.00553, -23.5424,1.10000,0.90000,1.10000,0.90000
  3077,'ABILENE 6 0 ', 115.0000,1,   3,  27,   1,1.01345,  12.0143,1.10000,0.90000,1.10000,0.90000
  3078,'HERMLEIGH 0 ', 230.0000,1,   3,  27,   1,1.00258,   8.1328,1.10000,0.90000,1.10000,0.90000
  3079,'HERMLEIGH 1 ', 161.0000,1,   3,  27,   1,0.99340,  11.0784,1.10000,0.90000,1.10000,0.90000
  3080,'HERMLEIGH 2 ', 115.0000,1,   3,  27,   1,0.99026,  13.4453,1.10000,0.90000,1.10000,0.90000
  3081,'HERMLEIGH 3 ',  20.0000,2,   3,  27,   1,1.01871,  11.2818,1.10000,0.90000,1.10000,0.90000
  3082,'MERKEL 1 0  ', 230.0000,1,   3,  27,   1,1.01263,   7.1206,1.10000,0.90000,1.10000,0.90000
  3083,'MERKEL 1 1  ', 115.0000,1,   3,  27,   1,1.00610,  10.0577,1.10000,0.90000,1.10000,0.90000
  3084,'MERKEL 1 2  ',  13.8000,2,   3,  27,   1,1.00000,  12.0689,1.10000,0.90000,1.10000,0.90000
  3085,'LORAINE 1 0 ', 115.0000,1,   3,  27,   1,0.99114,  16.0163,1.10000,0.90000,1.10000,0.90000
  3086,'LORAINE 1 1 ',  13.2000,2,   3,  27,   1,1.00000,  19.5106,1.10000,0.90000,1.10000,0.90000
  3087,'LORAINE 1 2 ',  13.2000,1,   3,  27,   1,0.99114,  16.0163,1.10000,0.90000,1.10000,0.90000
  3088,'ABILENE 1 0 ', 230.0000,1,   3,  27,   1,1.03000,   2.9879,1.10000,0.90000,1.10000,0.90000
  3089,'ABILENE 1 1 ', 161.0000,1,   3,  27,   1,1.02349,   2.4994,1.10000,0.90000,1.10000,0.90000
  3090,'ABILENE 1 2 ', 161.0000,1,   3,  27,   1,1.02187,   3.3468,1.10000,0.90000,1.10000,0.90000
  3091,'ABILENE 1 3 ', 115.0000,1,   3,  27,   1,1.02000,   4.4941,1.10000,0.90000,1.10000,0.90000
  3092,'ABILENE 1 4 ',  13.8000,2,   3,  27,   1,1.04000,   6.3730,1.10000,0.90000,1.10000,0.90000
  3093,'ROCKSPRING~1', 115.0000,1,   3,  28,   1,0.98955, -32.0588,1.10000,0.90000,1.10000,0.90000
  3094,'MERKEL 2 0  ', 115.0000,1,   3,  27,   1,1.01616,  13.5385,1.10000,0.90000,1.10000,0.90000
  3095,'MERKEL 2 1  ',  18.0000,2,   3,  27,   1,1.04000,  21.4627,1.10000,0.90000,1.10000,0.90000
  3096,'FLUVANNA 2 0', 230.0000,1,   3,  27,   1,1.00984,  16.7033,1.10000,0.90000,1.10000,0.90000
  3097,'FLUVANNA 2 1', 115.0000,1,   3,  27,   1,1.00194,  19.0904,1.10000,0.90000,1.10000,0.90000
  3098,'FLUVANNA 2 2',  13.8000,2,   3,  27,   1,1.03099,  21.1004,1.10000,0.90000,1.10000,0.90000
  3099,'DYESS AFB 0 ', 115.0000,1,   3,  27,   1,1.01254,  11.1800,1.10000,0.90000,1.10000,0.90000
  3100,'HAWLEY 0    ', 115.0000,1,   3,  27,   1,1.01287,   6.5353,1.10000,0.90000,1.10000,0.90000
  3101,'BUCHANAN D~4', 115.0000,1,   3,  28,   1,0.91000, -25.5258,1.10000,0.90000,1.10000,0.90000
  3102,'ABILENE 3 0 ', 115.0000,1,   3,  27,   1,1.01580,   4.7209,1.10000,0.90000,1.10000,0.90000
  3103,'SWEETWATER~6', 115.0000,1,   3,  27,   1,1.00493,  14.8076,1.10000,0.90000,1.10000,0.90000
  3104,'BUCHANAN D~1', 115.0000,1,   3,  28,   1,0.92466, -29.7019,1.10000,0.90000,1.10000,0.90000
  3105,'BUCHANAN D~2',  13.2000,1,   3,  28,   1,0.92466, -29.7019,1.10000,0.90000,1.10000,0.90000
  3106,'BUCHANAN D~3',  13.2000,1,   3,  28,   1,0.92466, -29.7019,1.10000,0.90000,1.10000,0.90000
  3107,'INGRAM 0    ', 115.0000,1,   3,  28,   1,0.98936, -42.5313,1.10000,0.90000,1.10000,0.90000
  3108,'KEMPNER 0   ', 115.0000,1,   3,  28,   1,1.00652, -32.7297,1.10000,0.90000,1.10000,0.90000
  3109,'FLUVANNA 1 0', 115.0000,1,   3,  27,   1,1.00062,  20.5984,1.10000,0.90000,1.10000,0.90000
  3110,'FLUVANNA 1 1',  13.8000,2,   3,  27,   1,1.01925,  24.4798,1.10000,0.90000,1.10000,0.90000
  3111,'STERLING C~7', 115.0000,1,   3,  27,   1,0.99327,  20.3111,1.10000,0.90000,1.10000,0.90000
  3112,'STERLING C~8',  18.0000,2,   3,  27,   1,1.00000,  24.4229,1.10000,0.90000,1.10000,0.90000
  3113,'STERLING C~9',  18.0000,2,   3,  27,   1,1.00000,  24.4303,1.10000,0.90000,1.10000,0.90000
  3114,'SAN ANGELO~2', 115.0000,2,   3,  27,   1,0.99903,   5.1938,1.10000,0.90000,1.10000,0.90000
  3115,'ROTAN 0     ', 115.0000,2,   3,  27,   1,1.00000,  21.4733,1.10000,0.90000,1.10000,0.90000
  3116,'SYNDER 0    ', 115.0000,1,   3,  27,   1,1.00270,  25.9846,1.10000,0.90000,1.10000,0.90000
  3117,'SYNDER 1    ',  13.8000,2,   3,  27,   1,1.00000,  27.5156,1.10000,0.90000,1.10000,0.90000
  3118,'SYNDER 2    ',  13.8000,2,   3,  27,   1,1.00000,  28.0022,1.10000,0.90000,1.10000,0.90000
  3119,'BRACKETTVI~1', 115.0000,1,   3,  28,   1,1.01985, -18.8026,1.10000,0.90000,1.10000,0.90000
  3120,'BRACKETTVI~2',  13.8000,2,   3,  28,   1,1.02013, -18.0598,1.10000,0.90000,1.10000,0.90000
  3121,'ROSCOE 1 0  ', 115.0000,1,   3,  27,   1,1.01835,  16.1937,1.10000,0.90000,1.10000,0.90000
  3122,'ROSCOE 1 1  ',  18.0000,2,   3,  27,   1,1.00460,  20.6062,1.10000,0.90000,1.10000,0.90000
  3123,'UVALDE 0    ', 115.0000,1,   3,  28,   1,1.00890, -24.9719,1.10000,0.90000,1.10000,0.90000
  3124,'FREDERICKS~1', 115.0000,1,   3,  28,   1,1.03000, -44.0021,1.10000,0.90000,1.10000,0.90000
  3125,'ABILENE 5 0 ', 115.0000,1,   3,  27,   1,1.01505,   4.9061,1.10000,0.90000,1.10000,0.90000
  3126,'SABINAL 0   ', 115.0000,2,   3,  28,   1,1.03002, -30.8317,1.10000,0.90000,1.10000,0.90000
  3127,'SWEETWATER~2', 115.0000,2,   3,  27,   1,1.00000,  18.2576,1.10000,0.90000,1.10000,0.90000
  3128,'LORAINE 2 0 ', 115.0000,1,   3,  27,   1,0.99592,  16.1350,1.10000,0.90000,1.10000,0.90000
  3129,'ROSCOE 3 0  ', 115.0000,2,   3,  27,   1,1.02689,  14.7938,1.10000,0.90000,1.10000,0.90000
  3130,'SAN ANGELO~3', 115.0000,1,   3,  27,   1,0.99252,  22.0348,1.10000,0.90000,1.10000,0.90000
  3131,'TUSOCOLA 0  ', 115.0000,2,   3,  27,   1,1.02000,  14.5291,1.10000,0.90000,1.10000,0.90000
  3132,'EDEN 0      ', 115.0000,2,   3,  28,   1,1.00000,  14.1813,1.10000,0.90000,1.10000,0.90000
  3133,'SNYDER 2 0  ', 230.0000,2,   3,  27,   1,1.00879,  12.8433,1.10000,0.90000,1.10000,0.90000
  3134,'SNYDER 2 1  ', 161.0000,2,   3,  27,   1,1.00000,  13.4023,1.10000,0.90000,1.10000,0.90000
  3135,'SNYDER 2 2  ', 161.0000,2,   3,  27,   1,1.00000,  25.8504,1.10000,0.90000,1.10000,0.90000
  3136,'SNYDER 2 3  ', 115.0000,2,   3,  27,   1,1.00000,  23.9313,1.10000,0.90000,1.10000,0.90000
  3137,'SWEETWATER~1', 115.0000,2,   3,  27,   1,1.01332,  11.8375,1.10000,0.90000,1.10000,0.90000
  3138,'MENARD 0    ', 115.0000,1,   3,  28,   1,1.01943,   9.0603,1.10000,0.90000,1.10000,0.90000
  3139,'WINTERS 0   ', 115.0000,1,   3,  27,   1,1.00850,   9.9894,1.10000,0.90000,1.10000,0.90000
  3140,'GOLDSBORO 0 ', 115.0000,1,   3,  27,   1,0.99034,   9.5088,1.10000,0.90000,1.10000,0.90000
  3141,'SWEETWATER~3', 115.0000,2,   3,  27,   1,1.00583,  16.7525,1.10000,0.90000,1.10000,0.90000
  3142,'GOODFELLOW~1', 115.0000,2,   3,  27,   1,1.02998,   6.9567,1.10000,0.90000,1.10000,0.90000
  3143,'SANTA ANNA 0', 115.0000,1,   3,  28,   1,0.98236,   7.4324,1.10000,0.90000,1.10000,0.90000
  3144,'ROWENA 0    ', 115.0000,1,   3,  28,   1,0.99015,  10.8995,1.10000,0.90000,1.10000,0.90000
  3145,'TRENT 2 0   ', 115.0000,1,   3,  27,   1,1.01659,  14.2697,1.10000,0.90000,1.10000,0.90000
  3146,'JUNCTION 0  ', 115.0000,1,   3,  28,   1,1.03000,  10.6477,1.10000,0.90000,1.10000,0.90000
  3147,'LAMPASAS 0  ', 115.0000,1,   3,  28,   1,1.03000, -30.4144,1.10000,0.90000,1.10000,0.90000
  4002,'LAUGHLIN A~1', 115.0000,1,   4,  20,   1,1.01618, -20.6268,1.10000,0.90000,1.10000,0.90000
  4003,'EDINBURG 3 0', 115.0000,2,   4,  19,   1,1.00000, -22.7578,1.10000,0.90000,1.10000,0.90000
  4004,'LAREDO 7 0  ', 230.0000,1,   4,  20,   1,1.01034, -25.8369,1.10000,0.90000,1.10000,0.90000
  4005,'LAREDO 7 1  ', 115.0000,1,   4,  20,   1,1.01843, -28.9368,1.10000,0.90000,1.10000,0.90000
  4006,'BRUNI 2 0   ', 115.0000,1,   4,  20,   1,1.01949, -28.1632,1.10000,0.90000,1.10000,0.90000
  4007,'MCALLEN 2 0 ', 115.0000,1,   4,  19,   1,1.01735, -29.5410,1.10000,0.90000,1.10000,0.90000
  4008,'POTEET 0    ', 115.0000,1,   4,  20,   1,1.00696, -46.8358,1.10000,0.90000,1.10000,0.90000
  4009,'SARITA 3 0  ', 115.0000,1,   4,  21,   1,1.02314, -15.6581,1.10000,0.90000,1.10000,0.90000
  4010,'SARITA 3 1  ',  20.0000,2,   4,  21,   1,1.03000, -12.8163,1.10000,0.90000,1.10000,0.90000
  4011,'HEBBRONVIL~1', 115.0000,2,   4,  19,   1,1.00000, -23.8571,1.10000,0.90000,1.10000,0.90000
  4012,'PROGRESO 0  ', 115.0000,1,   4,  19,   1,1.02981, -24.8705,1.10000,0.90000,1.10000,0.90000
  4013,'EDINBURG 2 0', 115.0000,1,   4,  19,   1,1.01883, -28.3146,1.10000,0.90000,1.10000,0.90000
  4014,'EAGLE PASS 0', 230.0000,1,   4,  20,   1,0.99775, -18.7627,1.10000,0.90000,1.10000,0.90000
  4015,'EAGLE PASS 1', 115.0000,1,   4,  20,   1,1.00400, -19.5343,1.10000,0.90000,1.10000,0.90000
  4016,'CHARLOTTE 0 ', 115.0000,1,   4,  20,   1,1.01842, -43.6515,1.10000,0.90000,1.10000,0.90000
  4017,'CORPUS CH~24', 115.0000,1,   4,  21,   1,1.01714, -24.9029,1.10000,0.90000,1.10000,0.90000
  4018,'WOODSBORO 0 ', 115.0000,1,   4,  21,   1,1.00649, -28.1035,1.10000,0.90000,1.10000,0.90000
  4019,'MERCEDES 0  ', 115.0000,2,   4,  19,   1,1.00000, -21.3583,1.10000,0.90000,1.10000,0.90000
  4020,'CORPUS CH~13', 115.0000,1,   4,  21,   1,0.99537, -25.7382,1.10000,0.90000,1.10000,0.90000
  4021,'EDCOUCH 0   ', 115.0000,1,   4,  19,   1,1.00462, -22.2769,1.10000,0.90000,1.10000,0.90000
  4022,'ENCINAL 0   ', 115.0000,1,   4,  20,   1,1.01647, -30.2725,1.10000,0.90000,1.10000,0.90000
  4023,'MOORE 0     ', 115.0000,1,   4,  20,   1,1.01893, -45.0843,1.10000,0.90000,1.10000,0.90000
  4024,'CHRISTINE 0 ', 230.0000,1,   4,  20,   1,1.02441, -38.6658,1.10000,0.90000,1.10000,0.90000
  4025,'CHRISTINE 1 ', 115.0000,1,   4,  20,   1,1.02355, -41.0751,1.10000,0.90000,1.10000,0.90000
  4026,'CHRISTINE 2 ',  13.8000,2,   4,  20,   1,1.03000, -38.3302,1.10000,0.90000,1.10000,0.90000
  4027,'MCALLEN 3 0 ', 115.0000,1,   4,  19,   1,1.02461, -29.8225,1.10000,0.90000,1.10000,0.90000
  4028,'FANNIN 0    ', 230.0000,1,   4,  21,   1,1.01576, -38.0221,1.10000,0.90000,1.10000,0.90000
  4029,'FANNIN 1    ', 115.0000,1,   4,  21,   1,1.01253, -37.9415,1.10000,0.90000,1.10000,0.90000
  4030,'FANNIN 2    ',  13.8000,2,   4,  21,   1,1.01000, -37.8063,1.10000,0.90000,1.10000,0.90000
  4031,'SAN YGNACI~1', 115.0000,1,   4,  20,   1,1.01256, -28.5427,1.10000,0.90000,1.10000,0.90000
  4032,'KINGSVILLE 0', 115.0000,1,   4,  21,   1,1.00207, -24.6438,1.10000,0.90000,1.10000,0.90000
  4033,'LAREDO 6 0  ', 115.0000,1,   4,  20,   1,0.99875, -27.2741,1.10000,0.90000,1.10000,0.90000
  4034,'HIDALGO 0   ', 115.0000,1,   4,  19,   1,1.01680, -28.3025,1.10000,0.90000,1.10000,0.90000
  4035,'CORPUS CH~15', 115.0000,2,   4,  21,   1,1.00000, -23.0007,1.10000,0.90000,1.10000,0.90000
  4036,'CRYSTAL CI~1', 115.0000,1,   4,  20,   1,1.00997, -34.4323,1.10000,0.90000,1.10000,0.90000
  4037,'SINTON 0    ', 115.0000,1,   4,  21,   1,1.01459, -26.3460,1.10000,0.90000,1.10000,0.90000
  4038,'BEEVILLE 0  ', 115.0000,2,   4,  21,   1,1.00000, -29.3050,1.10000,0.90000,1.10000,0.90000
  4039,'MISSION 4 0 ', 230.0000,1,   4,  19,   1,1.02896, -25.8767,1.10000,0.90000,1.10000,0.90000
  4040,'MISSION 4 1 ', 115.0000,1,   4,  19,   1,1.03000, -26.8008,1.10000,0.90000,1.10000,0.90000
  4041,'SAN JUAN 0  ', 230.0000,1,   4,  19,   1,1.02609, -27.4280,1.10000,0.90000,1.10000,0.90000
  4042,'SAN JUAN 1  ', 115.0000,1,   4,  19,   1,1.02551, -29.1076,1.10000,0.90000,1.10000,0.90000
  4043,'FALCON HEI~5', 115.0000,1,   4,  19,   1,0.99871, -26.3587,1.10000,0.90000,1.10000,0.90000
  4044,'FALCON HEI~1', 115.0000,1,   4,  19,   1,0.99417, -25.3236,1.10000,0.90000,1.10000,0.90000
  4045,'FALCON HEI~2',  13.8000,1,   4,  19,   1,0.99417, -25.3236,1.10000,0.90000,1.10000,0.90000
  4046,'FALCON HEI~3',  13.8000,1,   4,  19,   1,0.99417, -25.3236,1.10000,0.90000,1.10000,0.90000
  4047,'FALCON HEI~4',  13.8000,1,   4,  19,   1,0.99417, -25.3236,1.10000,0.90000,1.10000,0.90000
  4048,'LA JOYA 0   ', 115.0000,1,   4,  19,   1,1.01403, -27.4585,1.10000,0.90000,1.10000,0.90000
  4049,'SEBASTIAN ~2', 115.0000,1,   4,  19,   1,1.01330, -17.7480,1.10000,0.90000,1.10000,0.90000
  4050,'SEBASTIAN ~3',  13.8000,2,   4,  19,   1,1.00299, -14.3480,1.10000,0.90000,1.10000,0.90000
  4051,'BISHOP 0    ', 115.0000,1,   4,  21,   1,1.00095, -26.1512,1.10000,0.90000,1.10000,0.90000
  4052,'BISHOP 1    ',  18.0000,2,   4,  21,   1,1.03763, -26.0114,1.10000,0.90000,1.10000,0.90000
  4053,'ARMSTRONG ~4', 115.0000,2,   4,  19,   1,1.00000, -13.9372,1.10000,0.90000,1.10000,0.90000
  4054,'SKIDMORE 0  ', 115.0000,1,   4,  21,   1,1.00701, -27.7757,1.10000,0.90000,1.10000,0.90000
  4055,'CORPUS CH~29', 115.0000,1,   4,  21,   1,0.99581, -25.0013,1.10000,0.90000,1.10000,0.90000
  4056,'GREGORY 0   ', 230.0000,1,   4,  21,   1,1.01873, -25.1087,1.10000,0.90000,1.10000,0.90000
  4057,'GREGORY 1   ', 115.0000,1,   4,  21,   1,1.00302, -24.9477,1.10000,0.90000,1.10000,0.90000
  4058,'GREGORY 2   ',  13.8000,1,   4,  21,   1,1.01873, -25.1087,1.10000,0.90000,1.10000,0.90000
  4059,'GREGORY 3   ',  13.8000,1,   4,  21,   1,1.01873, -25.1087,1.10000,0.90000,1.10000,0.90000
  4060,'GREGORY 4   ',  13.8000,1,   4,  21,   1,1.01873, -25.1087,1.10000,0.90000,1.10000,0.90000
  4061,'GREGORY 5   ',  13.8000,1,   4,  21,   1,1.01873, -25.1087,1.10000,0.90000,1.10000,0.90000
  4062,'GREGORY 6   ',  13.8000,2,   4,  21,   1,1.03000, -22.4921,1.10000,0.90000,1.10000,0.90000
  4063,'GREGORY 7   ',  13.8000,2,   4,  21,   1,1.03000, -22.9697,1.10000,0.90000,1.10000,0.90000
  4064,'CORPUS CH~16', 115.0000,1,   4,  21,   1,1.00291, -22.9510,1.10000,0.90000,1.10000,0.90000
  4065,'CORPUS CH~17',  18.0000,2,   4,  21,   1,1.02000, -22.7643,1.10000,0.90000,1.10000,0.90000
  4066,'WESLACO 0   ', 115.0000,1,   4,  19,   1,1.03000, -29.3892,1.10000,0.90000,1.10000,0.90000
  4067,'HARLINGEN ~1', 115.0000,1,   4,  19,   1,1.00201, -19.9707,1.10000,0.90000,1.10000,0.90000
  4068,'ELSA 0      ', 115.0000,1,   4,  19,   1,1.01896, -26.2996,1.10000,0.90000,1.10000,0.90000
  4069,'CORPUS CH~14', 115.0000,1,   4,  21,   1,1.00014, -23.8007,1.10000,0.90000,1.10000,0.90000
  4070,'BROWNSVILL~3', 230.0000,1,   4,  19,   1,1.01785, -21.8739,1.10000,0.90000,1.10000,0.90000
  4071,'BROWNSVILL~4', 115.0000,1,   4,  19,   1,1.00060, -23.0711,1.10000,0.90000,1.10000,0.90000
  4072,'CORPUS CHR~7', 115.0000,1,   4,  21,   1,1.00185, -25.0833,1.10000,0.90000,1.10000,0.90000
  4073,'MISSION 1 0 ', 230.0000,1,   4,  19,   1,1.02858, -26.0303,1.10000,0.90000,1.10000,0.90000
  4074,'MISSION 1 1 ', 115.0000,1,   4,  19,   1,1.02941, -26.6172,1.10000,0.90000,1.10000,0.90000
  4075,'MISSION 1 2 ',  24.0000,1,   4,  19,   1,1.02858, -26.0303,1.10000,0.90000,1.10000,0.90000
  4076,'MISSION 1 3 ',  24.0000,2,   4,  19,   1,1.03000, -25.7681,1.10000,0.90000,1.10000,0.90000
  4077,'MISSION 1 4 ',  24.0000,1,   4,  19,   1,1.02858, -26.0303,1.10000,0.90000,1.10000,0.90000
  4078,'CORPUS CH~28', 115.0000,1,   4,  21,   1,0.99412, -25.3315,1.10000,0.90000,1.10000,0.90000
  4079,'MISSION 3 0 ', 115.0000,1,   4,  19,   1,1.02293, -27.8931,1.10000,0.90000,1.10000,0.90000
  4080,'CORPUS CH~18', 230.0000,1,   4,  21,   1,1.03003, -22.3074,1.10000,0.90000,1.10000,0.90000
  4081,'CORPUS CH~19', 115.0000,1,   4,  21,   1,1.02052, -24.3877,1.10000,0.90000,1.10000,0.90000
  4082,'CORPUS CH~20',  13.8000,2,   4,  21,   1,1.04000, -20.8112,1.10000,0.90000,1.10000,0.90000
  4083,'CORPUS CH~21',  13.8000,2,   4,  21,   1,1.04000, -20.9300,1.10000,0.90000,1.10000,0.90000
  4084,'CORPUS CH~22',  13.8000,1,   4,  21,   1,1.03003, -22.3074,1.10000,0.90000,1.10000,0.90000
  4085,'CORPUS CH~23',  13.8000,1,   4,  21,   1,1.03003, -22.3074,1.10000,0.90000,1.10000,0.90000
  4086,'RIO HONDO 0 ', 115.0000,1,   4,  19,   1,1.03000, -19.6442,1.10000,0.90000,1.10000,0.90000
  4087,'CORPUS CH~25', 115.0000,1,   4,  21,   1,1.02545, -25.5401,1.10000,0.90000,1.10000,0.90000
  4088,'PHARR 0     ', 115.0000,1,   4,  19,   1,1.03000, -29.7966,1.10000,0.90000,1.10000,0.90000
  4089,'SANTA ROSA~1', 115.0000,1,   4,  19,   1,1.00645, -21.3153,1.10000,0.90000,1.10000,0.90000
  4090,'SANTA ROSA~2',  13.8000,1,   4,  19,   1,1.00645, -21.3153,1.10000,0.90000,1.10000,0.90000
  4091,'SANTA ROSA~3',  13.8000,1,   4,  19,   1,1.00645, -21.3153,1.10000,0.90000,1.10000,0.90000
  4092,'SANTA ROSA~4',  13.8000,1,   4,  19,   1,1.00645, -21.3153,1.10000,0.90000,1.10000,0.90000
  4093,'SANTA ROSA~5',  13.8000,1,   4,  19,   1,1.00645, -21.3153,1.10000,0.90000,1.10000,0.90000
  4094,'SANTA ROSA~6',  13.8000,1,   4,  19,   1,1.00645, -21.3153,1.10000,0.90000,1.10000,0.90000
  4095,'SANTA ROSA~7',  13.8000,2,   4,  19,   1,1.01000, -20.4691,1.10000,0.90000,1.10000,0.90000
  4096,'SANTA ROSA~8',  13.8000,1,   4,  19,   1,1.00645, -21.3153,1.10000,0.90000,1.10000,0.90000
  4097,'SANTA ROSA~9',  13.8000,2,   4,  19,   1,1.01000, -20.3556,1.10000,0.90000,1.10000,0.90000
  4098,'SANTA ROS~10',  13.8000,1,   4,  19,   1,1.00645, -21.3153,1.10000,0.90000,1.10000,0.90000
  4099,'ODEM 0      ', 115.0000,2,   4,  21,   1,1.00000, -21.4633,1.10000,0.90000,1.10000,0.90000
  4100,'CORPUS CH~10', 115.0000,1,   4,  21,   1,0.99987, -25.1809,1.10000,0.90000,1.10000,0.90000
  4101,'LAREDO 3 0  ', 115.0000,2,   4,  20,   1,0.99783, -26.1229,1.10000,0.90000,1.10000,0.90000
  4102,'OLMITO 0    ', 115.0000,2,   4,  19,   1,1.00000, -21.0962,1.10000,0.90000,1.10000,0.90000
  4103,'EDINBURG 1 0', 115.0000,1,   4,  19,   1,1.01784, -24.9663,1.10000,0.90000,1.10000,0.90000
  4104,'TAFT 2 0    ', 115.0000,1,   4,  21,   1,1.00523, -23.0957,1.10000,0.90000,1.10000,0.90000
  4105,'TAFT 2 1    ',  18.0000,2,   4,  21,   1,1.01000, -19.7243,1.10000,0.90000,1.10000,0.90000
  4106,'PORT ISABE~1', 115.0000,1,   4,  19,   1,1.00497, -22.2947,1.10000,0.90000,1.10000,0.90000
  4107,'DONNA 0     ', 115.0000,1,   4,  19,   1,1.02495, -29.3208,1.10000,0.90000,1.10000,0.90000
  4108,'INGLESIDE 0 ', 115.0000,1,   4,  21,   1,1.00109, -25.1054,1.10000,0.90000,1.10000,0.90000
  4109,'CORPUS CHR~8', 115.0000,1,   4,  21,   1,0.99478, -25.9516,1.10000,0.90000,1.10000,0.90000
  4110,'LOS FRESNO~1', 115.0000,2,   4,  19,   1,1.01999, -19.8585,1.10000,0.90000,1.10000,0.90000
  4111,'HARLINGEN ~2', 115.0000,1,   4,  19,   1,1.00194, -21.5951,1.10000,0.90000,1.10000,0.90000
  4112,'RIVIERA 0   ', 115.0000,1,   4,  21,   1,1.02528, -20.1710,1.10000,0.90000,1.10000,0.90000
  4113,'LAREDO 1 0  ', 230.0000,1,   4,  20,   1,1.01632, -27.9775,1.10000,0.90000,1.10000,0.90000
  4114,'LAREDO 1 1  ', 115.0000,1,   4,  20,   1,1.00629, -28.0427,1.10000,0.90000,1.10000,0.90000
  4115,'LAREDO 1 2  ',  13.8000,2,   4,  20,   1,1.04000, -27.3787,1.10000,0.90000,1.10000,0.90000
  4116,'LAREDO 1 3  ',  13.8000,1,   4,  20,   1,1.01632, -27.9775,1.10000,0.90000,1.10000,0.90000
  4117,'JOURDANTON 0', 115.0000,1,   4,  20,   1,1.02132, -42.1478,1.10000,0.90000,1.10000,0.90000
  4118,'GEORGE WES~1', 115.0000,1,   4,  21,   1,1.00399, -23.9790,1.10000,0.90000,1.10000,0.90000
  4119,'ROMA 0      ', 115.0000,1,   4,  19,   1,0.99436, -25.6459,1.10000,0.90000,1.10000,0.90000
  4120,'CORPUS CHR~9', 115.0000,1,   4,  21,   1,0.99719, -25.2817,1.10000,0.90000,1.10000,0.90000
  4121,'SANTA MARI~1', 115.0000,1,   4,  19,   1,1.02360, -23.1952,1.10000,0.90000,1.10000,0.90000
  4122,'MCALLEN 1 0 ', 115.0000,1,   4,  19,   1,1.02543, -29.0076,1.10000,0.90000,1.10000,0.90000
  4123,'CORPUS CH~27', 115.0000,1,   4,  21,   1,1.00036, -25.6937,1.10000,0.90000,1.10000,0.90000
  4124,'FALFURRIAS 0', 115.0000,2,   4,  19,   1,1.01123, -19.1287,1.10000,0.90000,1.10000,0.90000
  4125,'PETTUS 0    ', 115.0000,1,   4,  21,   1,1.00572, -33.7227,1.10000,0.90000,1.10000,0.90000
  4126,'BROWNSVILL~5', 115.0000,1,   4,  19,   1,1.00265, -21.7830,1.10000,0.90000,1.10000,0.90000
  4127,'ALICE 0     ', 115.0000,1,   4,  21,   1,1.02486, -27.1296,1.10000,0.90000,1.10000,0.90000
  4128,'RIO GRANDE~1', 115.0000,2,   4,  19,   1,1.00000, -17.7353,1.10000,0.90000,1.10000,0.90000
  4129,'PREMONT 0   ', 115.0000,1,   4,  20,   1,1.03592, -20.2603,1.10000,0.90000,1.10000,0.90000
  4130,'FREER 0     ', 115.0000,1,   4,  20,   1,1.03890, -21.7899,1.10000,0.90000,1.10000,0.90000
  4131,'PEARSALL 0  ', 230.0000,2,   4,  20,   1,1.02939, -35.7089,1.10000,0.90000,1.10000,0.90000
  4132,'PEARSALL 1  ', 115.0000,2,   4,  20,   1,1.02569, -35.4775,1.10000,0.90000,1.10000,0.90000
  4133,'PEARSALL 2  ',  20.0000,2,   4,  20,   1,1.02960, -35.2213,1.10000,0.90000,1.10000,0.90000
  4134,'PEARSALL 3  ',  20.0000,2,   4,  20,   1,1.02947, -34.7048,1.10000,0.90000,1.10000,0.90000
  4135,'PEARSALL 4  ',  20.0000,2,   4,  20,   1,1.02963, -34.7545,1.10000,0.90000,1.10000,0.90000
  4136,'PEARSALL 5  ',  20.0000,2,   4,  20,   1,1.02953, -34.4550,1.10000,0.90000,1.10000,0.90000
  4137,'PEARSALL 6  ',  20.0000,2,   4,  20,   1,1.02961, -35.1611,1.10000,0.90000,1.10000,0.90000
  4138,'PEARSALL 7  ',  20.0000,2,   4,  20,   1,1.02945, -35.4526,1.10000,0.90000,1.10000,0.90000
  4139,'SANDIA 0    ', 115.0000,1,   4,  21,   1,1.00221, -23.8486,1.10000,0.90000,1.10000,0.90000
  4140,'SARITA 1 0  ', 230.0000,1,   4,  21,   1,1.03481, -21.1209,1.10000,0.90000,1.10000,0.90000
  4141,'SARITA 1 1  ', 115.0000,1,   4,  21,   1,1.03000, -20.4902,1.10000,0.90000,1.10000,0.90000
  4142,'SARITA 1 2  ',  13.8000,2,   4,  21,   1,1.04000, -19.0323,1.10000,0.90000,1.10000,0.90000
  4143,'DILLEY 0    ', 115.0000,1,   4,  20,   1,1.02090, -34.2555,1.10000,0.90000,1.10000,0.90000
  4144,'ORANGE GRO~1', 115.0000,1,   4,  21,   1,1.00654, -24.9515,1.10000,0.90000,1.10000,0.90000
  4145,'PORTLAND 0  ', 115.0000,1,   4,  21,   1,0.99786, -24.4267,1.10000,0.90000,1.10000,0.90000
  4146,'LAREDO 4 0  ', 230.0000,1,   4,  20,   1,1.02364, -29.7288,1.10000,0.90000,1.10000,0.90000
  4147,'LAREDO 4 1  ', 115.0000,1,   4,  20,   1,1.01906, -29.5274,1.10000,0.90000,1.10000,0.90000
  4148,'THREE RIVE~1', 115.0000,1,   4,  20,   1,1.01175, -23.6949,1.10000,0.90000,1.10000,0.90000
  4149,'ROCKPORT 0  ', 115.0000,2,   4,  21,   1,1.00000, -29.8995,1.10000,0.90000,1.10000,0.90000
  4150,'CORPUS CH~12', 115.0000,1,   4,  21,   1,0.99766, -25.2142,1.10000,0.90000,1.10000,0.90000
  4151,'ARMSTRONG ~1', 230.0000,1,   4,  21,   1,1.03172, -20.4671,1.10000,0.90000,1.10000,0.90000
  4152,'ARMSTRONG ~2', 115.0000,1,   4,  21,   1,1.01812, -17.5265,1.10000,0.90000,1.10000,0.90000
  4153,'ARMSTRONG ~3',  18.0000,2,   4,  21,   1,1.04000, -18.6542,1.10000,0.90000,1.10000,0.90000
  4154,'PENITAS 0   ', 115.0000,1,   4,  19,   1,1.01283, -27.7826,1.10000,0.90000,1.10000,0.90000
  4155,'SULLIVAN C~1', 115.0000,1,   4,  19,   1,1.01499, -27.2848,1.10000,0.90000,1.10000,0.90000
  4156,'CORPUS CH~26', 115.0000,1,   4,  21,   1,1.00337, -25.7623,1.10000,0.90000,1.10000,0.90000
  4157,'MISSION 2 0 ', 115.0000,1,   4,  19,   1,1.02216, -28.6091,1.10000,0.90000,1.10000,0.90000
  4158,'CORPUS CHR~1', 230.0000,1,   4,  21,   1,1.01684, -24.3322,1.10000,0.90000,1.10000,0.90000
  4159,'CORPUS CHR~2', 115.0000,1,   4,  21,   1,1.00431, -25.0046,1.10000,0.90000,1.10000,0.90000
  4160,'CORPUS CHR~3',  13.8000,2,   4,  21,   1,1.03000, -23.1279,1.10000,0.90000,1.10000,0.90000
  4161,'CORPUS CHR~4',  13.8000,1,   4,  21,   1,1.01684, -24.3322,1.10000,0.90000,1.10000,0.90000
  4162,'CORPUS CHR~5',  13.8000,1,   4,  21,   1,1.01684, -24.3322,1.10000,0.90000,1.10000,0.90000
  4163,'CORPUS CHR~6',  13.8000,1,   4,  21,   1,1.01684, -24.3322,1.10000,0.90000,1.10000,0.90000
  4164,'GRULLA 0    ', 115.0000,1,   4,  19,   1,1.01237, -27.0776,1.10000,0.90000,1.10000,0.90000
  4165,'SARITA 2 0  ', 115.0000,1,   4,  21,   1,1.02292, -15.4073,1.10000,0.90000,1.10000,0.90000
  4166,'SARITA 2 1  ',  13.8000,2,   4,  21,   1,1.00900, -11.5349,1.10000,0.90000,1.10000,0.90000
  4167,'HARGILL 0   ', 115.0000,1,   4,  19,   1,1.00839, -22.7208,1.10000,0.90000,1.10000,0.90000
  4168,'CORPUS CH~11', 115.0000,1,   4,  21,   1,1.00334, -25.0425,1.10000,0.90000,1.10000,0.90000
  4169,'MATHIS 0    ', 115.0000,1,   4,  21,   1,0.99972, -22.5056,1.10000,0.90000,1.10000,0.90000
  4170,'ARANSAS PA~1', 115.0000,1,   4,  21,   1,0.99610, -25.4839,1.10000,0.90000,1.10000,0.90000
  4171,'SAN BENITO 0', 115.0000,1,   4,  19,   1,1.01352, -22.2556,1.10000,0.90000,1.10000,0.90000
  4172,'PLEASANTON 0', 115.0000,1,   4,  20,   1,1.01686, -43.9380,1.10000,0.90000,1.10000,0.90000
  4173,'REFUGIO 0   ', 115.0000,1,   4,  21,   1,1.00065, -33.8500,1.10000,0.90000,1.10000,0.90000
  4174,'LYTLE 0     ', 115.0000,1,   4,  20,   1,1.03000, -48.7091,1.10000,0.90000,1.10000,0.90000
  4175,'LAREDO 2 0  ', 115.0000,2,   4,  20,   1,1.00000, -21.3409,1.10000,0.90000,1.10000,0.90000
  4176,'BRUNI 1 0   ', 115.0000,1,   4,  20,   1,1.03102, -17.4630,1.10000,0.90000,1.10000,0.90000
  4177,'BRUNI 1 1   ',  13.8000,2,   4,  20,   1,1.04000, -14.0930,1.10000,0.90000,1.10000,0.90000
  4178,'GOLIAD 0    ', 115.0000,1,   4,  21,   1,1.00809, -31.6796,1.10000,0.90000,1.10000,0.90000
  4179,'SAN DIEGO 0 ', 115.0000,1,   4,  20,   1,1.02780, -22.6108,1.10000,0.90000,1.10000,0.90000
  4180,'PORT ARANS~1', 115.0000,1,   4,  21,   1,0.99601, -25.5515,1.10000,0.90000,1.10000,0.90000
  4181,'TAFT 1 0    ', 230.0000,2,   4,  21,   1,1.02104, -26.7048,1.10000,0.90000,1.10000,0.90000
  4182,'TAFT 1 1    ', 115.0000,1,   4,  21,   1,1.00635, -28.9478,1.10000,0.90000,1.10000,0.90000
  4183,'SAN PERLIT~1', 230.0000,2,   4,  19,   1,1.02786, -21.1984,1.10000,0.90000,1.10000,0.90000
  4184,'SAN PERLIT~2', 115.0000,1,   4,  19,   1,1.00551, -16.5590,1.10000,0.90000,1.10000,0.90000
  4185,'ZAPATA 0    ', 115.0000,2,   4,  19,   1,1.00000, -20.2905,1.10000,0.90000,1.10000,0.90000
  4186,'SANTA ROS~11', 115.0000,1,   4,  19,   1,1.01483, -23.2869,1.10000,0.90000,1.10000,0.90000
  4187,'COTULLA 0   ', 115.0000,1,   4,  20,   1,1.01543, -31.3385,1.10000,0.90000,1.10000,0.90000
  4188,'QUEMADO 0   ', 115.0000,1,   4,  20,   1,1.01453, -19.1930,1.10000,0.90000,1.10000,0.90000
  4189,'CARRIZO SP~1', 115.0000,2,   4,  20,   1,1.01978, -32.1617,1.10000,0.90000,1.10000,0.90000
  4190,'LAREDO 5 0  ', 115.0000,1,   4,  20,   1,1.00092, -27.9808,1.10000,0.90000,1.10000,0.90000
  4191,'RAYMONDVIL~1', 115.0000,2,   4,  19,   1,1.00000,  -8.2997,1.10000,0.90000,1.10000,0.90000
  4192,'BROWNSVILL~1', 230.0000,2,   4,  19,   1,1.02000, -21.7456,1.10000,0.90000,1.10000,0.90000
  4193,'BROWNSVILL~2', 115.0000,1,   4,  19,   1,1.01053, -22.0143,1.10000,0.90000,1.10000,0.90000
  4194,'SEBASTIAN ~1', 115.0000,2,   4,  19,   1,1.00935, -18.2998,1.10000,0.90000,1.10000,0.90000
  4195,'OILTON 0    ', 500.0000,2,   4,  20,   1,1.03376, -33.2734,1.10000,0.90000,1.10000,0.90000
  4196,'OILTON 1    ', 230.0000,1,   4,  20,   1,1.03000, -31.5948,1.10000,0.90000,1.10000,0.90000
  4197,'OILTON 2    ', 115.0000,1,   4,  20,   1,1.03000, -29.6067,1.10000,0.90000,1.10000,0.90000
  5003,'GARLAND 5 0 ', 161.0000,1,   5,  16,   1,1.00753, -31.8602,1.10000,0.90000,1.10000,0.90000
  5004,'KERENS 0    ', 161.0000,1,   5,  14,   1,1.00465, -33.6965,1.10000,0.90000,1.10000,0.90000
  5005,'LIPAN 0     ', 161.0000,1,   5,  18,   1,1.00440, -17.4063,1.10000,0.90000,1.10000,0.90000
  5006,'DALLAS 24 0 ', 161.0000,1,   5,  16,   1,1.01319, -31.4527,1.10000,0.90000,1.10000,0.90000
  5007,'DENTON 4 0  ', 161.0000,1,   5,  17,   1,1.00825, -27.1131,1.10000,0.90000,1.10000,0.90000
  5008,'ALBANY 2 0  ', 161.0000,1,   5,  15,   1,0.99423,   0.8471,1.10000,0.90000,1.10000,0.90000
  5009,'DALLAS 21 0 ', 161.0000,1,   5,  16,   1,1.01689, -31.9501,1.10000,0.90000,1.10000,0.90000
  5010,'PLANO 2 0   ', 161.0000,1,   5,  16,   1,1.01439, -31.3875,1.10000,0.90000,1.10000,0.90000
  5011,'THORNTON 0  ', 161.0000,1,   5,  13,   1,1.00690, -35.2800,1.10000,0.90000,1.10000,0.90000
  5012,'DENTON 5 0  ', 161.0000,1,   5,  17,   1,1.00665, -27.2512,1.10000,0.90000,1.10000,0.90000
  5013,'EARLY 0     ', 161.0000,1,   5,  15,   1,1.01006, -11.5345,1.10000,0.90000,1.10000,0.90000
  5014,'DECATUR 0   ', 161.0000,1,   5,  17,   1,0.99424, -18.8860,1.10000,0.90000,1.10000,0.90000
  5015,'KELLER 2 0  ', 500.0000,1,   5,  17,   1,1.01165, -25.2126,1.10000,0.90000,1.10000,0.90000
  5016,'KELLER 2 1  ', 161.0000,1,   5,  17,   1,1.01468, -27.4741,1.10000,0.90000,1.10000,0.90000
  5017,'PONDER 0    ', 161.0000,1,   5,  17,   1,1.00774, -27.2953,1.10000,0.90000,1.10000,0.90000
  5018,'JACKSBORO ~1', 500.0000,1,   5,  12,   1,1.00015, -15.0335,1.10000,0.90000,1.10000,0.90000
  5019,'JACKSBORO ~2', 161.0000,1,   5,  12,   1,0.99929, -15.7369,1.10000,0.90000,1.10000,0.90000
  5020,'JACKSBORO ~3',  13.8000,2,   5,  12,   1,1.00000, -13.3184,1.10000,0.90000,1.10000,0.90000
  5021,'ALEDO 1 0   ', 500.0000,1,   5,  17,   1,1.00601, -21.3719,1.10000,0.90000,1.10000,0.90000
  5022,'ALEDO 1 1   ', 161.0000,1,   5,  17,   1,1.00815, -23.7320,1.10000,0.90000,1.10000,0.90000
  5023,'ALEDO 1 2   ',  13.8000,1,   5,  17,   1,1.00601, -21.3719,1.10000,0.90000,1.10000,0.90000
  5024,'GATESVILLE~4', 161.0000,1,   5,  13,   1,0.98975, -29.5685,1.10000,0.90000,1.10000,0.90000
  5025,'CLEBURNE 2 0', 161.0000,1,   5,  18,   1,1.00694, -23.8227,1.10000,0.90000,1.10000,0.90000
  5026,'FORT WORTH~6', 161.0000,1,   5,  17,   1,1.00555, -27.9668,1.10000,0.90000,1.10000,0.90000
  5027,'FORT WORT~16', 161.0000,1,   5,  17,   1,1.01224, -27.5711,1.10000,0.90000,1.10000,0.90000
  5028,'FORT WORTH~1', 161.0000,1,   5,  17,   1,1.01299, -29.1597,1.10000,0.90000,1.10000,0.90000
  5029,'TROY 0      ', 161.0000,1,   5,  13,   1,0.99473, -32.7166,1.10000,0.90000,1.10000,0.90000
  5030,'SPRINGTOWN 0', 161.0000,1,   5,  12,   1,1.00628, -25.0113,1.10000,0.90000,1.10000,0.90000
  5031,'PRINCETON 0 ', 161.0000,1,   5,  16,   1,1.01764, -30.2480,1.10000,0.90000,1.10000,0.90000
  5032,'DALLAS 27 0 ', 161.0000,1,   5,  16,   1,1.00920, -31.1827,1.10000,0.90000,1.10000,0.90000
  5033,'DALLAS 1 0  ', 500.0000,1,   5,  16,   1,1.01752, -29.0355,1.10000,0.90000,1.10000,0.90000
  5034,'DALLAS 1 1  ', 161.0000,1,   5,  16,   1,1.01439, -29.9491,1.10000,0.90000,1.10000,0.90000
  5035,'DALLAS 1 2  ',  13.2000,1,   5,  16,   1,1.01752, -29.0355,1.10000,0.90000,1.10000,0.90000
  5036,'DALLAS 1 3  ',  13.2000,1,   5,  16,   1,1.01752, -29.0355,1.10000,0.90000,1.10000,0.90000
  5037,'DALLAS 1 4  ',  13.2000,1,   5,  16,   1,1.01752, -29.0355,1.10000,0.90000,1.10000,0.90000
  5038,'DALLAS 1 5  ',  13.2000,2,   5,  16,   1,1.02000, -28.0417,1.10000,0.90000,1.10000,0.90000
  5039,'DALLAS 1 6  ',  13.2000,1,   5,  16,   1,1.01752, -29.0355,1.10000,0.90000,1.10000,0.90000
  5040,'DALLAS 1 7  ',  13.2000,1,   5,  16,   1,1.01752, -29.0355,1.10000,0.90000,1.10000,0.90000
  5041,'DALLAS 1 8  ',  13.2000,1,   5,  16,   1,1.01752, -29.0355,1.10000,0.90000,1.10000,0.90000
  5042,'DALLAS 1 9  ',  13.2000,1,   5,  16,   1,1.01752, -29.0355,1.10000,0.90000,1.10000,0.90000
  5043,'ROYSE CITY 0', 161.0000,1,   5,  16,   1,1.00641, -31.7467,1.10000,0.90000,1.10000,0.90000
  5044,'BOYD 0      ', 161.0000,1,   5,  17,   1,1.01164, -24.7426,1.10000,0.90000,1.10000,0.90000
  5045,'STEPHENVIL~1', 500.0000,2,   5,  18,   1,1.00092, -13.1711,1.10000,0.90000,1.10000,0.90000
  5046,'STEPHENVIL~2', 161.0000,2,   5,  18,   1,1.00000, -14.4294,1.10000,0.90000,1.10000,0.90000
  5047,'MANSFIELD 0 ', 500.0000,1,   5,  17,   1,1.01100, -26.7036,1.10000,0.90000,1.10000,0.90000
  5048,'MANSFIELD 1 ', 161.0000,1,   5,  17,   1,1.00455, -27.3679,1.10000,0.90000,1.10000,0.90000
  5049,'GREENVILLE~1', 500.0000,1,   5,  16,   1,1.03031, -28.7418,1.10000,0.90000,1.10000,0.90000
  5050,'GREENVILLE~2', 161.0000,1,   5,  16,   1,1.02309, -30.2070,1.10000,0.90000,1.10000,0.90000
  5051,'GREENVILLE~3',  22.0000,2,   5,  16,   1,1.02883, -28.7061,1.10000,0.90000,1.10000,0.90000
  5052,'GREENVILLE~4', 115.0000,1,   5,  16,   1,1.02756, -28.2361,1.10000,0.90000,1.10000,0.90000
  5053,'PLANO 4 0   ', 161.0000,1,   5,  16,   1,1.00714, -31.1491,1.10000,0.90000,1.10000,0.90000
  5054,'GROESBECK 0 ', 161.0000,2,   5,  14,   1,1.00000, -33.4088,1.10000,0.90000,1.10000,0.90000
  5055,'GRAHAM 0    ', 500.0000,2,   5,  12,   1,1.00000, -15.9279,1.10000,0.90000,1.10000,0.90000
  5056,'GRAHAM 1    ', 161.0000,2,   5,  12,   1,0.99447, -14.2893,1.10000,0.90000,1.10000,0.90000
  5057,'GRAHAM 2    ',  13.8000,2,   5,  12,   1,1.00000, -15.6438,1.10000,0.90000,1.10000,0.90000
  5058,'GRAHAM 3    ',  13.8000,2,   5,  12,   1,1.00000, -15.3523,1.10000,0.90000,1.10000,0.90000
  5059,'MABANK 2 0  ', 161.0000,1,   5,  14,   1,1.01237, -34.3869,1.10000,0.90000,1.10000,0.90000
  5060,'MABANK 2 1  ', 115.0000,1,   5,  14,   1,1.01354, -35.5891,1.10000,0.90000,1.10000,0.90000
  5061,'MABANK 2 2  ', 115.0000,1,   5,  14,   1,1.03000, -37.1759,1.10000,0.90000,1.10000,0.90000
  5062,'MABANK 2 3  ', 115.0000,1,   5,  14,   1,1.00593, -39.2103,1.10000,0.90000,1.10000,0.90000
  5063,'ARLINGTON ~1', 500.0000,1,   5,  17,   1,1.01431, -25.5862,1.10000,0.90000,1.10000,0.90000
  5064,'ARLINGTON ~2', 161.0000,1,   5,  17,   1,1.01246, -27.7618,1.10000,0.90000,1.10000,0.90000
  5065,'ARLINGTON ~3',  13.8000,1,   5,  17,   1,1.01431, -25.5862,1.10000,0.90000,1.10000,0.90000
  5066,'ARLINGTON ~4',  13.8000,1,   5,  17,   1,1.01431, -25.5862,1.10000,0.90000,1.10000,0.90000
  5067,'ARLINGTON ~5',  13.8000,2,   5,  17,   1,1.03000, -24.3718,1.10000,0.90000,1.10000,0.90000
  5068,'ARLINGTON ~6',  13.8000,1,   5,  17,   1,1.01431, -25.5862,1.10000,0.90000,1.10000,0.90000
  5069,'ARLINGTON ~7',  13.8000,1,   5,  17,   1,1.01431, -25.5862,1.10000,0.90000,1.10000,0.90000
  5070,'DALLAS 41 0 ', 161.0000,1,   5,  17,   1,1.00869, -30.9924,1.10000,0.90000,1.10000,0.90000
  5071,'WACO 3 0    ', 161.0000,1,   5,  13,   1,1.00183, -31.8680,1.10000,0.90000,1.10000,0.90000
  5072,'DALLAS 19 0 ', 161.0000,1,   5,  16,   1,1.01235, -31.2176,1.10000,0.90000,1.10000,0.90000
  5073,'BANGS 0     ', 161.0000,1,   5,  15,   1,0.98662, -10.4109,1.10000,0.90000,1.10000,0.90000
  5074,'PROSPER 0   ', 161.0000,1,   5,  16,   1,1.01340, -31.0988,1.10000,0.90000,1.10000,0.90000
  5075,'EVANT 0     ', 161.0000,1,   5,  18,   1,0.99464, -32.8753,1.10000,0.90000,1.10000,0.90000
  5076,'TERRELL 1 0 ', 161.0000,1,   5,  16,   1,1.01513, -33.9225,1.10000,0.90000,1.10000,0.90000
  5077,'TERRELL 1 1 ', 115.0000,1,   5,  16,   1,1.03000, -35.1208,1.10000,0.90000,1.10000,0.90000
  5078,'AUBREY 0    ', 161.0000,1,   5,  17,   1,1.00511, -27.9480,1.10000,0.90000,1.10000,0.90000
  5079,'WACO 4 0    ', 161.0000,1,   5,  13,   1,1.00543, -29.8345,1.10000,0.90000,1.10000,0.90000
  5080,'LORENA 0    ', 161.0000,1,   5,  13,   1,0.99621, -28.3797,1.10000,0.90000,1.10000,0.90000
  5081,'FORT HOOD 0 ', 161.0000,1,   5,  13,   1,0.99381, -36.0052,1.10000,0.90000,1.10000,0.90000
  5082,'ARLINGTON~13', 161.0000,1,   5,  17,   1,1.01295, -29.4891,1.10000,0.90000,1.10000,0.90000
  5083,'MCKINNEY 3 0', 500.0000,1,   5,  16,   1,1.02156, -28.5419,1.10000,0.90000,1.10000,0.90000
  5084,'MCKINNEY 3 1', 161.0000,1,   5,  16,   1,1.01088, -30.4776,1.10000,0.90000,1.10000,0.90000
  5085,'DALLAS 38 0 ', 161.0000,1,   5,  17,   1,1.00640, -30.8449,1.10000,0.90000,1.10000,0.90000
  5086,'ARLINGTON~17', 161.0000,1,   5,  17,   1,1.00669, -29.2576,1.10000,0.90000,1.10000,0.90000
  5087,'MILFORD 0   ', 161.0000,1,   5,  14,   1,1.00845, -26.1284,1.10000,0.90000,1.10000,0.90000
  5088,'CLIFTON 1 0 ', 161.0000,1,   5,  18,   1,1.00315, -25.5693,1.10000,0.90000,1.10000,0.90000
  5089,'CLIFTON 1 1 ',  13.8000,1,   5,  18,   1,1.00315, -25.5693,1.10000,0.90000,1.10000,0.90000
  5090,'DALLAS 15 0 ', 161.0000,1,   5,  16,   1,1.01692, -31.7136,1.10000,0.90000,1.10000,0.90000
  5091,'FROST 0     ', 161.0000,1,   5,  14,   1,1.00366, -28.8933,1.10000,0.90000,1.10000,0.90000
  5092,'GRANDVIEW 0 ', 161.0000,1,   5,  14,   1,1.00941, -27.5263,1.10000,0.90000,1.10000,0.90000
  5093,'HASLET 0    ', 161.0000,1,   5,  17,   1,1.02483, -27.0976,1.10000,0.90000,1.10000,0.90000
  5094,'BARDWELL 0  ', 161.0000,1,   5,  14,   1,1.01849, -31.1716,1.10000,0.90000,1.10000,0.90000
  5095,'LAKE DALLA~1', 161.0000,1,   5,  17,   1,1.01481, -30.4556,1.10000,0.90000,1.10000,0.90000
  5096,'PLANO 1 0   ', 161.0000,1,   5,  16,   1,1.01400, -30.9822,1.10000,0.90000,1.10000,0.90000
  5097,'EULESS 2 0  ', 161.0000,1,   5,  17,   1,1.01189, -28.7215,1.10000,0.90000,1.10000,0.90000
  5098,'FORT WORT~17', 161.0000,1,   5,  17,   1,1.03000, -27.8101,1.10000,0.90000,1.10000,0.90000
  5099,'FLOWER MOU~2', 161.0000,1,   5,  17,   1,1.04090, -29.2400,1.10000,0.90000,1.10000,0.90000
  5100,'DALLAS 11 0 ', 161.0000,1,   5,  16,   1,1.01202, -31.1812,1.10000,0.90000,1.10000,0.90000
  5101,'COMANCHE 0  ', 161.0000,1,   5,  15,   1,1.00496, -13.4377,1.10000,0.90000,1.10000,0.90000
  5102,'RICHARDSON~2', 500.0000,1,   5,  16,   1,1.01850, -29.0394,1.10000,0.90000,1.10000,0.90000
  5103,'RICHARDSON~3', 161.0000,1,   5,  16,   1,1.01237, -30.8655,1.10000,0.90000,1.10000,0.90000
  5104,'FORT WORT~28', 161.0000,1,   5,  17,   1,1.00397, -27.9502,1.10000,0.90000,1.10000,0.90000
  5105,'IRVING 1 0  ', 161.0000,1,   5,  17,   1,1.01094, -30.6767,1.10000,0.90000,1.10000,0.90000
  5106,'IRVING 1 1  ',  13.8000,1,   5,  17,   1,1.01094, -30.6767,1.10000,0.90000,1.10000,0.90000
  5107,'IRVING 1 2  ',  13.8000,1,   5,  17,   1,1.01094, -30.6767,1.10000,0.90000,1.10000,0.90000
  5108,'DALLAS 44 0 ', 161.0000,1,   5,  17,   1,1.02652, -29.7715,1.10000,0.90000,1.10000,0.90000
  5109,'LANCASTER ~1', 161.0000,1,   5,  16,   1,1.00339, -30.7690,1.10000,0.90000,1.10000,0.90000
  5110,'PALO PINTO~8', 161.0000,1,   5,  12,   1,0.99326, -17.3360,1.10000,0.90000,1.10000,0.90000
  5111,'ADDISON 0   ', 161.0000,1,   5,  16,   1,1.01355, -31.6605,1.10000,0.90000,1.10000,0.90000
  5112,'HICO 0      ', 161.0000,1,   5,  18,   1,1.00584, -20.2549,1.10000,0.90000,1.10000,0.90000
  5113,'KRUM 0      ', 161.0000,2,   5,  17,   1,1.01513, -24.7683,1.10000,0.90000,1.10000,0.90000
  5114,'KAUFMAN 0   ', 161.0000,2,   5,  16,   1,1.00953, -32.8145,1.10000,0.90000,1.10000,0.90000
  5115,'CADDO MILL~1', 161.0000,1,   5,  16,   1,1.02615, -30.9134,1.10000,0.90000,1.10000,0.90000
  5116,'PLANO 7 0   ', 161.0000,1,   5,  16,   1,1.01139, -31.4342,1.10000,0.90000,1.10000,0.90000
  5117,'FORT WORT~25', 161.0000,1,   5,  17,   1,1.00309, -28.6052,1.10000,0.90000,1.10000,0.90000
  5118,'BAIRD 0     ', 161.0000,2,   5,  15,   1,1.00000,   0.7887,1.10000,0.90000,1.10000,0.90000
  5119,'PERRIN 0    ', 161.0000,1,   5,  12,   1,1.00331, -20.5968,1.10000,0.90000,1.10000,0.90000
  5120,'BROWNWOOD 0 ', 500.0000,2,   5,  15,   1,0.99372, -15.6351,1.10000,0.90000,1.10000,0.90000
  5121,'BROWNWOOD 1 ', 161.0000,2,   5,  15,   1,0.98537, -12.0839,1.10000,0.90000,1.10000,0.90000
  5122,'DALLAS 6 0  ', 161.0000,1,   5,  16,   1,1.01280, -31.6871,1.10000,0.90000,1.10000,0.90000
  5123,'MARLIN 0    ', 161.0000,1,   5,  13,   1,1.00654, -38.2366,1.10000,0.90000,1.10000,0.90000
  5124,'MARLIN 1    ', 115.0000,1,   5,  13,   1,1.01082, -39.0163,1.10000,0.90000,1.10000,0.90000
  5125,'ARLINGTON~14', 161.0000,1,   5,  17,   1,1.01184, -28.3079,1.10000,0.90000,1.10000,0.90000
  5126,'DALLAS 8 0  ', 161.0000,1,   5,  16,   1,1.00864, -31.9788,1.10000,0.90000,1.10000,0.90000
  5127,'JONESBORO 0 ', 161.0000,1,   5,  18,   1,1.00279, -22.6627,1.10000,0.90000,1.10000,0.90000
  5128,'DALLAS 33 0 ', 161.0000,1,   5,  16,   1,1.00973, -31.3219,1.10000,0.90000,1.10000,0.90000
  5129,'GOLDTHWAIT~6', 161.0000,2,   5,  18,   1,1.00000, -15.6726,1.10000,0.90000,1.10000,0.90000
  5130,'PLANO 5 0   ', 161.0000,1,   5,  16,   1,1.00895, -31.1038,1.10000,0.90000,1.10000,0.90000
  5131,'BELTON 0    ', 500.0000,2,   5,  13,   1,1.00940, -35.0911,1.10000,0.90000,1.10000,0.90000
  5132,'BELTON 1    ', 161.0000,2,   5,  13,   1,1.00308, -35.1331,1.10000,0.90000,1.10000,0.90000
  5133,'TOLAR 0     ', 161.0000,1,   5,  18,   1,1.00410, -18.4266,1.10000,0.90000,1.10000,0.90000
  5134,'BRECKENRID~1', 161.0000,1,   5,  15,   1,0.98861,  -4.5196,1.10000,0.90000,1.10000,0.90000
  5135,'EASTLAND 0  ', 161.0000,1,   5,  15,   1,1.00350, -12.4179,1.10000,0.90000,1.10000,0.90000
  5136,'COOPER 0    ', 161.0000,1,   5,  16,   1,1.02227, -29.7427,1.10000,0.90000,1.10000,0.90000
  5137,'WACO 1 0    ', 500.0000,1,   5,  13,   1,1.00420, -29.2527,1.10000,0.90000,1.10000,0.90000
  5138,'WACO 1 1    ', 161.0000,1,   5,  13,   1,1.00391, -30.0237,1.10000,0.90000,1.10000,0.90000
  5139,'DALLAS 42 0 ', 161.0000,1,   5,  16,   1,1.02837, -31.8334,1.10000,0.90000,1.10000,0.90000
  5140,'GATESVILLE~1', 161.0000,1,   5,  13,   1,0.99077, -29.9146,1.10000,0.90000,1.10000,0.90000
  5141,'ANNA 0      ', 161.0000,1,   5,  16,   1,1.01760, -30.4768,1.10000,0.90000,1.10000,0.90000
  5142,'MOODY 0     ', 161.0000,1,   5,  13,   1,0.99375, -30.6467,1.10000,0.90000,1.10000,0.90000
  5143,'FORT WORT~12', 161.0000,1,   5,  17,   1,1.01112, -28.1065,1.10000,0.90000,1.10000,0.90000
  5144,'WACO 6 0    ', 161.0000,2,   5,  13,   1,0.99456, -28.5855,1.10000,0.90000,1.10000,0.90000
  5145,'GRAND PRAI~1', 161.0000,1,   5,  17,   1,1.01183, -29.9721,1.10000,0.90000,1.10000,0.90000
  5146,'ROWLETT 2 0 ', 161.0000,1,   5,  16,   1,1.00999, -31.2475,1.10000,0.90000,1.10000,0.90000
  5147,'PLANO 6 0   ', 161.0000,1,   5,  16,   1,1.00755, -31.4435,1.10000,0.90000,1.10000,0.90000
  5148,'IRVING 5 0  ', 161.0000,1,   5,  17,   1,1.00784, -30.7429,1.10000,0.90000,1.10000,0.90000
  5149,'DALLAS 7 0  ', 161.0000,1,   5,  16,   1,1.00887, -31.8975,1.10000,0.90000,1.10000,0.90000
  5150,'BRYSON 2 0  ', 161.0000,1,   5,  12,   1,1.00038, -18.2444,1.10000,0.90000,1.10000,0.90000
  5151,'MORGAN 0    ', 161.0000,1,   5,  18,   1,1.00747, -23.3981,1.10000,0.90000,1.10000,0.90000
  5152,'SACHSE 0    ', 161.0000,1,   5,  16,   1,1.00904, -31.5404,1.10000,0.90000,1.10000,0.90000
  5153,'PARADISE 0  ', 161.0000,1,   5,  12,   1,1.00866, -23.4881,1.10000,0.90000,1.10000,0.90000
  5154,'RIO VISTA 0 ', 161.0000,1,   5,  18,   1,1.00456, -23.5089,1.10000,0.90000,1.10000,0.90000
  5155,'STRAWN 0    ', 161.0000,1,   5,  12,   1,0.99285,  -7.9353,1.10000,0.90000,1.10000,0.90000
  5156,'MAY-00      ', 161.0000,1,   5,  15,   1,1.00725,  -9.7723,1.10000,0.90000,1.10000,0.90000
  5157,'DESOTO 0    ', 161.0000,1,   5,  17,   1,1.00363, -30.6511,1.10000,0.90000,1.10000,0.90000
  5158,'MESQUITE 2 0', 161.0000,1,   5,  16,   1,1.02284, -31.5993,1.10000,0.90000,1.10000,0.90000
  5159,'ROSEBUD 0   ', 161.0000,1,   5,  13,   1,1.00551, -37.8295,1.10000,0.90000,1.10000,0.90000
  5160,'DENTON 2 0  ', 161.0000,1,   5,  17,   1,1.00822, -27.3078,1.10000,0.90000,1.10000,0.90000
  5161,'DALLAS 4 0  ', 161.0000,1,   5,  16,   1,1.02684, -32.1708,1.10000,0.90000,1.10000,0.90000
  5162,'AXTELL 0    ', 161.0000,1,   5,  14,   1,1.00002, -31.8512,1.10000,0.90000,1.10000,0.90000
  5163,'NOLANVILLE 0', 161.0000,1,   5,  13,   1,1.00066, -35.5615,1.10000,0.90000,1.10000,0.90000
  5164,'DENTON 1 0  ', 500.0000,1,   5,  17,   1,1.01282, -26.0883,1.10000,0.90000,1.10000,0.90000
  5165,'DENTON 1 1  ', 161.0000,1,   5,  17,   1,1.01138, -26.8559,1.10000,0.90000,1.10000,0.90000
  5166,'DENTON 1 2  ',  13.8000,2,   5,  17,   1,1.02984, -26.0159,1.10000,0.90000,1.10000,0.90000
  5167,'DENTON 1 3  ',  13.8000,1,   5,  17,   1,1.01282, -26.0883,1.10000,0.90000,1.10000,0.90000
  5168,'DALLAS 39 0 ', 161.0000,1,   5,  16,   1,1.01091, -31.6955,1.10000,0.90000,1.10000,0.90000
  5169,'DUBLIN 1 0  ', 161.0000,1,   5,  15,   1,1.00623, -13.4764,1.10000,0.90000,1.10000,0.90000
  5170,'DUBLIN 1 1  ',  18.0000,2,   5,  15,   1,1.00095, -11.7839,1.10000,0.90000,1.10000,0.90000
  5171,'MERTENS 0   ', 161.0000,1,   5,  14,   1,1.00310, -29.1303,1.10000,0.90000,1.10000,0.90000
  5172,'WEATHERFOR~1', 161.0000,1,   5,  12,   1,1.03000, -24.5342,1.10000,0.90000,1.10000,0.90000
  5173,'PLANO 3 0   ', 161.0000,1,   5,  16,   1,1.00735, -31.2108,1.10000,0.90000,1.10000,0.90000
  5174,'MALONE 0    ', 161.0000,1,   5,  14,   1,1.00223, -29.4351,1.10000,0.90000,1.10000,0.90000
  5175,'DENTON 3 0  ', 161.0000,1,   5,  17,   1,1.01076, -27.5243,1.10000,0.90000,1.10000,0.90000
  5176,'GRAFORD 0   ', 161.0000,1,   5,  12,   1,0.99583, -16.6227,1.10000,0.90000,1.10000,0.90000
  5177,'ARLINGTON~16', 161.0000,1,   5,  17,   1,1.00571, -29.4026,1.10000,0.90000,1.10000,0.90000
  5178,'ROCKWALL 1 0', 161.0000,1,   5,  16,   1,1.00842, -31.7618,1.10000,0.90000,1.10000,0.90000
  5179,'CORSICANA ~2', 500.0000,2,   5,  14,   1,1.02446, -31.6734,1.10000,0.90000,1.10000,0.90000
  5180,'CORSICANA ~3', 161.0000,2,   5,  14,   1,1.02010, -31.2307,1.10000,0.90000,1.10000,0.90000
  5181,'GARLAND 2 0 ', 161.0000,1,   5,  16,   1,1.00905, -31.8290,1.10000,0.90000,1.10000,0.90000
  5182,'GATESVILLE~2', 161.0000,1,   5,  13,   1,0.99051, -29.0686,1.10000,0.90000,1.10000,0.90000
  5183,'CARROLLTON~3', 161.0000,1,   5,  16,   1,1.01867, -31.8333,1.10000,0.90000,1.10000,0.90000
  5184,'FORT WORT~19', 161.0000,1,   5,  17,   1,1.00341, -28.7378,1.10000,0.90000,1.10000,0.90000
  5185,'RHOME 0     ', 161.0000,1,   5,  17,   1,1.01560, -25.9711,1.10000,0.90000,1.10000,0.90000
  5186,'VENUS 0     ', 161.0000,1,   5,  17,   1,1.00671, -28.3994,1.10000,0.90000,1.10000,0.90000
  5187,'OLNEY 2 0   ', 161.0000,1,   5,  12,   1,0.98979, -10.1339,1.10000,0.90000,1.10000,0.90000
  5188,'CARROLLTON~1', 161.0000,1,   5,  16,   1,1.00689, -31.1353,1.10000,0.90000,1.10000,0.90000
  5189,'DALLAS 20 0 ', 161.0000,1,   5,  16,   1,1.01371, -31.5091,1.10000,0.90000,1.10000,0.90000
  5190,'GORDON 0    ', 161.0000,1,   5,  12,   1,1.00556, -18.4778,1.10000,0.90000,1.10000,0.90000
  5191,'MERIDIAN 0  ', 161.0000,2,   5,  18,   1,1.01119, -22.5265,1.10000,0.90000,1.10000,0.90000
  5192,'KILLEEN 4 0 ', 500.0000,1,   5,  13,   1,1.00879, -35.7665,1.10000,0.90000,1.10000,0.90000
  5193,'KILLEEN 4 1 ', 161.0000,1,   5,  13,   1,1.00309, -36.4964,1.10000,0.90000,1.10000,0.90000
  5194,'DUNCANVILL~1', 161.0000,1,   5,  17,   1,1.01076, -30.2485,1.10000,0.90000,1.10000,0.90000
  5195,'ARGYLE 0    ', 161.0000,1,   5,  17,   1,1.02134, -27.8146,1.10000,0.90000,1.10000,0.90000
  5196,'BRYSON 1 0  ', 500.0000,1,   5,  12,   1,1.00139, -17.6706,1.10000,0.90000,1.10000,0.90000
  5197,'BRYSON 1 1  ', 161.0000,1,   5,  12,   1,0.99949, -17.6346,1.10000,0.90000,1.10000,0.90000
  5198,'BRYSON 1 2  ',  18.0000,2,   5,  12,   1,1.00000, -16.9508,1.10000,0.90000,1.10000,0.90000
  5199,'FORT WORTH~4', 161.0000,1,   5,  17,   1,1.00946, -28.1093,1.10000,0.90000,1.10000,0.90000
  5200,'MINERAL WE~1', 161.0000,1,   5,  12,   1,0.99105, -17.9749,1.10000,0.90000,1.10000,0.90000
  5201,'COOLIDGE 0  ', 161.0000,1,   5,  14,   1,1.00558, -33.6911,1.10000,0.90000,1.10000,0.90000
  5202,'RICE 0      ', 161.0000,1,   5,  14,   1,1.01269, -32.2565,1.10000,0.90000,1.10000,0.90000
  5203,'DALLAS 35 0 ', 161.0000,1,   5,  16,   1,1.00853, -31.5597,1.10000,0.90000,1.10000,0.90000
  5204,'POOLVILLE 0 ', 500.0000,1,   5,  12,   1,1.00463, -21.1229,1.10000,0.90000,1.10000,0.90000
  5205,'POOLVILLE 1 ', 161.0000,1,   5,  12,   1,1.00587, -21.7218,1.10000,0.90000,1.10000,0.90000
  5206,'POOLVILLE 2 ',  13.8000,2,   5,  12,   1,1.01000, -19.8314,1.10000,0.90000,1.10000,0.90000
  5207,'POOLVILLE 3 ',  13.8000,1,   5,  12,   1,1.00463, -21.1229,1.10000,0.90000,1.10000,0.90000
  5208,'POOLVILLE 4 ',  13.8000,1,   5,  12,   1,1.00463, -21.1229,1.10000,0.90000,1.10000,0.90000
  5209,'WALNUT SPR~1', 161.0000,1,   5,  18,   1,1.00519, -21.0929,1.10000,0.90000,1.10000,0.90000
  5210,'BEDFORD 2 0 ', 161.0000,1,   5,  17,   1,1.01095, -29.0476,1.10000,0.90000,1.10000,0.90000
  5211,'HUBBARD 0   ', 161.0000,1,   5,  14,   1,1.00180, -33.0602,1.10000,0.90000,1.10000,0.90000
  5212,'FERRIS 0    ', 161.0000,1,   5,  14,   1,1.00159, -30.1980,1.10000,0.90000,1.10000,0.90000
  5213,'GARLAND 4 0 ', 161.0000,1,   5,  16,   1,1.00722, -31.7368,1.10000,0.90000,1.10000,0.90000
  5214,'DALLAS 32 0 ', 161.0000,1,   5,  16,   1,1.00903, -31.1647,1.10000,0.90000,1.10000,0.90000
  5215,'PILOT POIN~1', 161.0000,1,   5,  16,   1,1.00728, -29.2765,1.10000,0.90000,1.10000,0.90000
  5216,'FORT WORT~26', 161.0000,1,   5,  17,   1,1.00791, -28.3674,1.10000,0.90000,1.10000,0.90000
  5217,'NORTH RICH~2', 161.0000,1,   5,  17,   1,1.02868, -29.0003,1.10000,0.90000,1.10000,0.90000
  5218,'JUSTIN 0    ', 161.0000,1,   5,  17,   1,1.01137, -26.3150,1.10000,0.90000,1.10000,0.90000
  5219,'SCURRY 0    ', 161.0000,1,   5,  14,   1,1.01572, -31.8929,1.10000,0.90000,1.10000,0.90000
  5220,'SANGER 0    ', 161.0000,1,   5,  17,   1,1.00976, -23.8704,1.10000,0.90000,1.10000,0.90000
  5221,'KILLEEN 1 0 ', 161.0000,1,   5,  13,   1,0.99523, -36.0379,1.10000,0.90000,1.10000,0.90000
  5222,'MABANK 1 0  ', 161.0000,1,   5,  14,   1,1.00740, -33.5004,1.10000,0.90000,1.10000,0.90000
  5223,'MEXIA 0     ', 161.0000,1,   5,  14,   1,0.99843, -33.5581,1.10000,0.90000,1.10000,0.90000
  5224,'CARROLLTON~2', 161.0000,1,   5,  16,   1,1.01317, -31.5813,1.10000,0.90000,1.10000,0.90000
  5225,'NEVADA 0    ', 161.0000,1,   5,  16,   1,1.02358, -31.1612,1.10000,0.90000,1.10000,0.90000
  5226,'ZEPHYR 0    ', 161.0000,1,   5,  15,   1,1.00496, -13.3563,1.10000,0.90000,1.10000,0.90000
  5227,'TERRELL 2 0 ', 161.0000,1,   5,  16,   1,1.01150, -33.4330,1.10000,0.90000,1.10000,0.90000
  5228,'DALLAS 14 0 ', 161.0000,1,   5,  16,   1,1.01035, -30.6337,1.10000,0.90000,1.10000,0.90000
  5229,'DALLAS 13 0 ', 161.0000,1,   5,  16,   1,1.01106, -31.2676,1.10000,0.90000,1.10000,0.90000
  5230,'DALLAS 28 0 ', 161.0000,1,   5,  16,   1,1.01386, -31.5042,1.10000,0.90000,1.10000,0.90000
  5231,'HAMILTON 0  ', 161.0000,2,   5,  18,   1,1.00219, -17.8394,1.10000,0.90000,1.10000,0.90000
  5232,'ARLINGTON~15', 161.0000,1,   5,  17,   1,1.01387, -29.6822,1.10000,0.90000,1.10000,0.90000
  5233,'EULESS 1 0  ', 161.0000,1,   5,  17,   1,1.01556, -29.6179,1.10000,0.90000,1.10000,0.90000
  5234,'FRISCO 1 0  ', 161.0000,1,   5,  16,   1,1.00862, -30.5830,1.10000,0.90000,1.10000,0.90000
  5235,'SALADO 0    ', 161.0000,1,   5,  13,   1,1.00464, -35.7121,1.10000,0.90000,1.10000,0.90000
  5236,'OLNEY 1 0   ', 500.0000,1,   5,  12,   1,0.99593, -10.5893,1.10000,0.90000,1.10000,0.90000
  5237,'OLNEY 1 1   ', 161.0000,1,   5,  12,   1,0.98808,  -7.1117,1.10000,0.90000,1.10000,0.90000
  5238,'OLNEY 1 2   ',  18.0000,2,   5,  12,   1,1.00000,  -9.6454,1.10000,0.90000,1.10000,0.90000
  5239,'GOLDTHWAIT~1', 500.0000,1,   5,  18,   1,0.98870, -23.6299,1.10000,0.90000,1.10000,0.90000
  5240,'GOLDTHWAIT~2', 161.0000,1,   5,  18,   1,0.98890, -20.2146,1.10000,0.90000,1.10000,0.90000
  5241,'GOLDTHWAIT~3', 115.0000,1,   5,  18,   1,1.00491, -23.3948,1.10000,0.90000,1.10000,0.90000
  5242,'GOLDTHWAIT~4', 115.0000,1,   5,  18,   1,1.00491, -23.3948,1.10000,0.90000,1.10000,0.90000
  5243,'GOLDTHWAIT~5',  13.8000,2,   5,  18,   1,0.99704, -21.9353,1.10000,0.90000,1.10000,0.90000
  5244,'FORT WORT~15', 161.0000,1,   5,  17,   1,1.00752, -27.3544,1.10000,0.90000,1.10000,0.90000
  5245,'GRAPEVINE 0 ', 161.0000,1,   5,  17,   1,1.01717, -30.2420,1.10000,0.90000,1.10000,0.90000
  5246,'GLEN ROSE ~5', 161.0000,1,   5,  18,   1,1.00610, -19.9445,1.10000,0.90000,1.10000,0.90000
  5247,'KOPPERL 0   ', 161.0000,1,   5,  18,   1,1.00469, -22.2662,1.10000,0.90000,1.10000,0.90000
  5248,'BEDFORD 1 0 ', 161.0000,1,   5,  17,   1,1.01041, -29.0122,1.10000,0.90000,1.10000,0.90000
  5249,'FORT WORT~22', 161.0000,1,   5,  17,   1,1.00531, -24.7026,1.10000,0.90000,1.10000,0.90000
  5250,'DALLAS 5 0  ', 161.0000,1,   5,  16,   1,1.01306, -30.8500,1.10000,0.90000,1.10000,0.90000
  5251,'GRAND PRAI~2', 161.0000,1,   5,  17,   1,1.01117, -30.2508,1.10000,0.90000,1.10000,0.90000
  5252,'DALLAS 22 0 ', 161.0000,1,   5,  16,   1,1.01134, -31.8329,1.10000,0.90000,1.10000,0.90000
  5253,'FLOWER MOU~1', 161.0000,1,   5,  17,   1,1.00657, -29.3513,1.10000,0.90000,1.10000,0.90000
  5254,'ROANOKE 0   ', 161.0000,1,   5,  17,   1,1.01216, -28.5708,1.10000,0.90000,1.10000,0.90000
  5255,'MILLSAP 0   ', 161.0000,1,   5,  12,   1,0.99548, -18.1907,1.10000,0.90000,1.10000,0.90000
  5256,'FORRESTON 0 ', 161.0000,1,   5,  14,   1,1.00528, -29.3186,1.10000,0.90000,1.10000,0.90000
  5257,'ITALY 0     ', 161.0000,1,   5,  14,   1,1.00480, -28.4762,1.10000,0.90000,1.10000,0.90000
  5258,'FORNEY 0    ', 161.0000,1,   5,  16,   1,1.00639, -31.6098,1.10000,0.90000,1.10000,0.90000
  5259,'LAVON 0     ', 161.0000,1,   5,  16,   1,1.01720, -31.2616,1.10000,0.90000,1.10000,0.90000
  5260,'GLEN ROSE ~1', 500.0000,1,   5,  18,   1,1.00540, -17.5170,1.10000,0.90000,1.10000,0.90000
  5261,'GLEN ROSE ~2', 161.0000,1,   5,  18,   1,1.00722, -18.9820,1.10000,0.90000,1.10000,0.90000
  5262,'GLEN ROSE ~3',  13.8000,2,   5,  18,   1,1.01000, -13.1859,1.10000,0.90000,1.10000,0.90000
  5263,'GLEN ROSE ~4',  13.8000,2,   5,  18,   1,1.01000, -14.4277,1.10000,0.90000,1.10000,0.90000
  5264,'DE LEON 0   ', 161.0000,2,   5,  15,   1,1.01428, -14.6598,1.10000,0.90000,1.10000,0.90000
  5265,'KELLER 1 0  ', 161.0000,1,   5,  17,   1,1.01699, -28.0869,1.10000,0.90000,1.10000,0.90000
  5266,'CEDAR HILL 0', 161.0000,1,   5,  17,   1,1.01943, -30.0196,1.10000,0.90000,1.10000,0.90000
  5267,'MC GREGOR 0 ', 161.0000,1,   5,  13,   1,0.99372, -30.3234,1.10000,0.90000,1.10000,0.90000
  5268,'COMMERCE 0  ', 161.0000,1,   5,  16,   1,1.01927, -30.1375,1.10000,0.90000,1.10000,0.90000
  5269,'MIDLOTHIAN~3', 161.0000,1,   5,  17,   1,1.00555, -28.3968,1.10000,0.90000,1.10000,0.90000
  5270,'WEST 0      ', 161.0000,1,   5,  13,   1,1.00004, -30.1071,1.10000,0.90000,1.10000,0.90000
  5271,'BARTLETT 0  ', 161.0000,1,   5,  13,   1,1.00576, -36.5096,1.10000,0.90000,1.10000,0.90000
  5272,'DALLAS 16 0 ', 161.0000,1,   5,  16,   1,1.01551, -31.6340,1.10000,0.90000,1.10000,0.90000
  5273,'COPPELL 0   ', 161.0000,1,   5,  17,   1,1.02627, -30.8869,1.10000,0.90000,1.10000,0.90000
  5274,'WILMER 0    ', 161.0000,1,   5,  16,   1,1.00768, -30.9498,1.10000,0.90000,1.10000,0.90000
  5275,'DAWSON 0    ', 161.0000,1,   5,  14,   1,1.00139, -33.3440,1.10000,0.90000,1.10000,0.90000
  5276,'MART 0      ', 161.0000,1,   5,  14,   1,1.00733, -33.9127,1.10000,0.90000,1.10000,0.90000
  5277,'LITTLE ELM 0', 161.0000,1,   5,  16,   1,1.00756, -29.9459,1.10000,0.90000,1.10000,0.90000
  5278,'TEMPLE 2 0  ', 161.0000,1,   5,  13,   1,1.00449, -35.7117,1.10000,0.90000,1.10000,0.90000
  5279,'TEMPLE 1 0  ', 500.0000,1,   5,  13,   1,1.01066, -35.2441,1.10000,0.90000,1.10000,0.90000
  5280,'TEMPLE 1 1  ', 161.0000,1,   5,  13,   1,1.00554, -35.3114,1.10000,0.90000,1.10000,0.90000
  5281,'TEMPLE 1 2  ',  13.8000,2,   5,  13,   1,1.00487, -34.7582,1.10000,0.90000,1.10000,0.90000
  5282,'TEMPLE 1 3  ',  13.8000,1,   5,  13,   1,1.01066, -35.2441,1.10000,0.90000,1.10000,0.90000
  5283,'TEMPLE 1 4  ',  13.8000,1,   5,  13,   1,1.01066, -35.2441,1.10000,0.90000,1.10000,0.90000
  5284,'QUINLAN 0   ', 161.0000,1,   5,  16,   1,1.01323, -31.2594,1.10000,0.90000,1.10000,0.90000
  5285,'CHICO 0     ', 161.0000,1,   5,  12,   1,0.99241, -19.2434,1.10000,0.90000,1.10000,0.90000
  5286,'DUBLIN 2 0  ', 161.0000,1,   5,  18,   1,0.99955, -17.1977,1.10000,0.90000,1.10000,0.90000
  5287,'ARLINGTON~10', 161.0000,1,   5,  17,   1,1.00853, -30.1523,1.10000,0.90000,1.10000,0.90000
  5288,'WOLFE CITY 0', 161.0000,1,   5,  16,   1,1.01991, -30.0228,1.10000,0.90000,1.10000,0.90000
  5289,'DALLAS 26 0 ', 161.0000,1,   5,  16,   1,1.01533, -31.6563,1.10000,0.90000,1.10000,0.90000
  5290,'WHITNEY 0   ', 161.0000,1,   5,  18,   1,1.00455, -24.7254,1.10000,0.90000,1.10000,0.90000
  5291,'FORT WORT~18', 161.0000,1,   5,  17,   1,1.00993, -27.1383,1.10000,0.90000,1.10000,0.90000
  5292,'FORT WORT~20', 161.0000,1,   5,  17,   1,1.00521, -25.5182,1.10000,0.90000,1.10000,0.90000
  5293,'JOSHUA 0    ', 161.0000,1,   5,  18,   1,1.00077, -23.3714,1.10000,0.90000,1.10000,0.90000
  5294,'DALLAS 12 0 ', 161.0000,1,   5,  16,   1,1.01140, -31.9304,1.10000,0.90000,1.10000,0.90000
  5295,'MCKINNEY 1 0', 500.0000,1,   5,  16,   1,1.02340, -28.6045,1.10000,0.90000,1.10000,0.90000
  5296,'MCKINNEY 1 1', 161.0000,1,   5,  16,   1,1.01704, -29.7055,1.10000,0.90000,1.10000,0.90000
  5297,'MCKINNEY 1 2',  13.8000,2,   5,  16,   1,1.02439, -28.6002,1.10000,0.90000,1.10000,0.90000
  5298,'MCKINNEY 1 3',  13.8000,1,   5,  16,   1,1.02340, -28.6045,1.10000,0.90000,1.10000,0.90000
  5299,'MCKINNEY 1 4',  13.8000,2,   5,  16,   1,1.03599, -28.5500,1.10000,0.90000,1.10000,0.90000
  5300,'MCKINNEY 1 5',  13.8000,2,   5,  16,   1,1.03387, -28.5592,1.10000,0.90000,1.10000,0.90000
  5301,'MCKINNEY 1 6',  13.8000,2,   5,  16,   1,1.03597, -28.5539,1.10000,0.90000,1.10000,0.90000
  5302,'MCKINNEY 1 7',  13.8000,2,   5,  16,   1,1.04000, -28.4169,1.10000,0.90000,1.10000,0.90000
  5303,'MCKINNEY 1 8',  13.8000,2,   5,  16,   1,1.04000, -28.4648,1.10000,0.90000,1.10000,0.90000
  5304,'ALLEN 1 0   ', 500.0000,1,   5,  16,   1,1.02185, -28.6296,1.10000,0.90000,1.10000,0.90000
  5305,'ALLEN 1 1   ', 161.0000,1,   5,  16,   1,1.01532, -30.4479,1.10000,0.90000,1.10000,0.90000
  5306,'ALEDO 2 0   ', 161.0000,1,   5,  17,   1,1.01276, -24.5121,1.10000,0.90000,1.10000,0.90000
  5307,'THE COLONY 0', 161.0000,1,   5,  16,   1,1.01759, -31.0359,1.10000,0.90000,1.10000,0.90000
  5308,'SUNNYVALE 0 ', 161.0000,1,   5,  16,   1,1.01149, -31.0081,1.10000,0.90000,1.10000,0.90000
  5309,'DALLAS 10 0 ', 161.0000,1,   5,  16,   1,1.00780, -31.8403,1.10000,0.90000,1.10000,0.90000
  5310,'FORT WORT~24', 161.0000,1,   5,  17,   1,1.02333, -29.0803,1.10000,0.90000,1.10000,0.90000
  5311,'DALLAS 30 0 ', 161.0000,1,   5,  16,   1,1.01472, -31.8297,1.10000,0.90000,1.10000,0.90000
  5312,'AZLE 0      ', 161.0000,1,   5,  17,   1,1.00271, -25.5114,1.10000,0.90000,1.10000,0.90000
  5313,'HUTCHINS 0  ', 161.0000,1,   5,  16,   1,1.01262, -30.2385,1.10000,0.90000,1.10000,0.90000
  5314,'VALLEY MIL~1', 161.0000,1,   5,  13,   1,0.99450, -26.9285,1.10000,0.90000,1.10000,0.90000
  5315,'DENTON 6 0  ', 161.0000,1,   5,  17,   1,1.00576, -28.3260,1.10000,0.90000,1.10000,0.90000
  5316,'MESQUITE 3 0', 161.0000,1,   5,  16,   1,1.03000, -32.0536,1.10000,0.90000,1.10000,0.90000
  5317,'GRANBURY 1 0', 500.0000,1,   5,  18,   1,1.00667, -19.0737,1.10000,0.90000,1.10000,0.90000
  5318,'GRANBURY 1 1', 161.0000,1,   5,  18,   1,1.00863, -21.0888,1.10000,0.90000,1.10000,0.90000
  5319,'GRANBURY 1 2',  13.2000,2,   5,  18,   1,1.01000, -18.6254,1.10000,0.90000,1.10000,0.90000
  5320,'GRANBURY 1 3',  13.2000,1,   5,  18,   1,1.00667, -19.0737,1.10000,0.90000,1.10000,0.90000
  5321,'GRANBURY 1 4',  13.2000,1,   5,  18,   1,1.00667, -19.0737,1.10000,0.90000,1.10000,0.90000
  5322,'DALLAS 2 0  ', 500.0000,1,   5,  17,   1,1.01908, -27.7209,1.10000,0.90000,1.10000,0.90000
  5323,'DALLAS 2 1  ', 161.0000,1,   5,  17,   1,1.01360, -29.6802,1.10000,0.90000,1.10000,0.90000
  5324,'DALLAS 2 2  ',  13.8000,2,   5,  17,   1,1.04000, -27.5951,1.10000,0.90000,1.10000,0.90000
  5325,'DALLAS 2 3  ',  13.8000,2,   5,  17,   1,1.04000, -27.5865,1.10000,0.90000,1.10000,0.90000
  5326,'DALLAS 2 4  ',  13.8000,2,   5,  17,   1,1.02909, -27.6810,1.10000,0.90000,1.10000,0.90000
  5327,'MOUNT CALM 0', 161.0000,1,   5,  14,   1,1.00350, -33.3634,1.10000,0.90000,1.10000,0.90000
  5328,'RIESEL 2 0  ', 161.0000,2,   5,  13,   1,1.00900, -25.2899,1.10000,0.90000,1.10000,0.90000
  5329,'DALLAS 17 0 ', 161.0000,1,   5,  16,   1,1.00529, -31.3554,1.10000,0.90000,1.10000,0.90000
  5330,'ARLINGTON~12', 161.0000,1,   5,  17,   1,1.01147, -28.7586,1.10000,0.90000,1.10000,0.90000
  5331,'CELINA 0    ', 161.0000,1,   5,  16,   1,1.01162, -30.8352,1.10000,0.90000,1.10000,0.90000
  5332,'FORT WORTH~8', 161.0000,1,   5,  17,   1,1.01183, -27.9824,1.10000,0.90000,1.10000,0.90000
  5333,'RED OAK 0   ', 161.0000,1,   5,  14,   1,1.00223, -30.4533,1.10000,0.90000,1.10000,0.90000
  5334,'CLYDE 0     ', 161.0000,1,   5,  15,   1,1.00264,  -0.5947,1.10000,0.90000,1.10000,0.90000
  5335,'IRVING 2 0  ', 161.0000,1,   5,  17,   1,1.00713, -31.1202,1.10000,0.90000,1.10000,0.90000
  5336,'ROWLETT 1 0 ', 161.0000,1,   5,  16,   1,1.01130, -30.9000,1.10000,0.90000,1.10000,0.90000
  5337,'JACKSBORO ~4', 161.0000,2,   5,  12,   1,1.00000, -18.5336,1.10000,0.90000,1.10000,0.90000
  5338,'GRANBURY 3 0', 161.0000,1,   5,  18,   1,1.00065, -25.1406,1.10000,0.90000,1.10000,0.90000
  5339,'SOUTHLAKE 0 ', 161.0000,1,   5,  17,   1,1.03000, -29.9455,1.10000,0.90000,1.10000,0.90000
  5340,'DALLAS 29 0 ', 161.0000,1,   5,  16,   1,1.01381, -31.5916,1.10000,0.90000,1.10000,0.90000
  5341,'LEWISVILLE~1', 161.0000,1,   5,  17,   1,1.02109, -30.7103,1.10000,0.90000,1.10000,0.90000
  5342,'LEWISVILLE~2',  13.8000,1,   5,  17,   1,1.02109, -30.7103,1.10000,0.90000,1.10000,0.90000
  5343,'LEWISVILLE~3',  13.8000,1,   5,  17,   1,1.02109, -30.7103,1.10000,0.90000,1.10000,0.90000
  5344,'DALLAS 36 0 ', 161.0000,1,   5,  16,   1,1.02122, -31.8752,1.10000,0.90000,1.10000,0.90000
  5345,'HILLSBORO 0 ', 161.0000,2,   5,  14,   1,1.01075, -24.1844,1.10000,0.90000,1.10000,0.90000
  5346,'FORT WORTH~7', 161.0000,1,   5,  17,   1,1.01462, -27.5899,1.10000,0.90000,1.10000,0.90000
  5347,'CISCO 0     ', 161.0000,1,   5,  15,   1,0.99612,   0.7041,1.10000,0.90000,1.10000,0.90000
  5348,'ITASCA 0    ', 161.0000,1,   5,  14,   1,1.00789, -27.0075,1.10000,0.90000,1.10000,0.90000
  5349,'LANCASTER ~2', 161.0000,1,   5,  16,   1,1.00863, -30.8052,1.10000,0.90000,1.10000,0.90000
  5350,'GARLAND 1 0 ', 500.0000,1,   5,  16,   1,1.01879, -28.9807,1.10000,0.90000,1.10000,0.90000
  5351,'GARLAND 1 1 ', 161.0000,1,   5,  16,   1,1.01354, -30.4537,1.10000,0.90000,1.10000,0.90000
  5352,'DALLAS 9 0  ', 161.0000,1,   5,  16,   1,1.01243, -31.3128,1.10000,0.90000,1.10000,0.90000
  5353,'DUNCANVILL~2', 161.0000,1,   5,  17,   1,1.01856, -30.0299,1.10000,0.90000,1.10000,0.90000
  5354,'MESQUITE 1 0', 161.0000,1,   5,  16,   1,1.01573, -32.4714,1.10000,0.90000,1.10000,0.90000
  5355,'MAYPEARL 0  ', 161.0000,1,   5,  14,   1,1.00715, -28.0476,1.10000,0.90000,1.10000,0.90000
  5356,'GARLAND 3 0 ', 161.0000,1,   5,  16,   1,1.01543, -31.7674,1.10000,0.90000,1.10000,0.90000
  5357,'ALLEN 2 0   ', 161.0000,1,   5,  16,   1,1.00918, -30.8919,1.10000,0.90000,1.10000,0.90000
  5358,'RIESEL 1 0  ', 500.0000,1,   5,  13,   1,1.02008, -35.3851,1.10000,0.90000,1.10000,0.90000
  5359,'RIESEL 1 1  ', 161.0000,1,   5,  13,   1,1.01057, -34.1463,1.10000,0.90000,1.10000,0.90000
  5360,'RIESEL 1 2  ',  13.8000,2,   5,  13,   1,1.01000, -35.0874,1.10000,0.90000,1.10000,0.90000
  5361,'BRIDGEPORT 0', 500.0000,1,   5,  12,   1,1.00498, -22.3058,1.10000,0.90000,1.10000,0.90000
  5362,'BRIDGEPORT 1', 161.0000,1,   5,  12,   1,1.00044, -22.0951,1.10000,0.90000,1.10000,0.90000
  5363,'BRIDGEPORT 2',  13.8000,1,   5,  12,   1,1.00498, -22.3058,1.10000,0.90000,1.10000,0.90000
  5364,'BRIDGEPORT 3',  13.8000,2,   5,  12,   1,1.00275, -22.2508,1.10000,0.90000,1.10000,0.90000
  5365,'BRIDGEPORT 4',  13.8000,2,   5,  12,   1,1.00033, -22.1915,1.10000,0.90000,1.10000,0.90000
  5366,'BRIDGEPORT 5',  13.8000,1,   5,  12,   1,1.00498, -22.3058,1.10000,0.90000,1.10000,0.90000
  5367,'BRIDGEPORT 6',  13.8000,2,   5,  12,   1,1.00000, -22.1794,1.10000,0.90000,1.10000,0.90000
  5368,'BRIDGEPORT 7',  13.8000,2,   5,  12,   1,1.00157, -22.2216,1.10000,0.90000,1.10000,0.90000
  5369,'BRIDGEPORT 8',  13.8000,2,   5,  12,   1,1.00000, -22.1681,1.10000,0.90000,1.10000,0.90000
  5370,'LEWISVILLE~4', 161.0000,1,   5,  17,   1,1.00709, -28.7029,1.10000,0.90000,1.10000,0.90000
  5371,'SEAGOVILLE 0', 161.0000,1,   5,  16,   1,1.01224, -30.8610,1.10000,0.90000,1.10000,0.90000
  5372,'DALLAS 31 0 ', 161.0000,1,   5,  16,   1,1.01504, -31.6874,1.10000,0.90000,1.10000,0.90000
  5373,'HALTOM CIT~1', 161.0000,1,   5,  17,   1,1.00256, -29.4814,1.10000,0.90000,1.10000,0.90000
  5374,'BALCH SPRI~1', 161.0000,1,   5,  16,   1,1.01752, -30.8441,1.10000,0.90000,1.10000,0.90000
  5375,'FORT WORTH~5', 161.0000,1,   5,  17,   1,1.00992, -27.8571,1.10000,0.90000,1.10000,0.90000
  5376,'DALLAS 43 0 ', 161.0000,1,   5,  17,   1,1.01459, -29.9950,1.10000,0.90000,1.10000,0.90000
  5377,'KILLEEN 2 0 ', 161.0000,1,   5,  13,   1,0.99489, -35.6445,1.10000,0.90000,1.10000,0.90000
  5378,'WACO 5 0    ', 161.0000,1,   5,  13,   1,1.00875, -29.5099,1.10000,0.90000,1.10000,0.90000
  5379,'FORT WORT~29', 161.0000,1,   5,  17,   1,1.01664, -29.1449,1.10000,0.90000,1.10000,0.90000
  5380,'ENNIS 0     ', 500.0000,1,   5,  14,   1,1.02536, -30.7735,1.10000,0.90000,1.10000,0.90000
  5381,'ENNIS 1     ', 161.0000,1,   5,  14,   1,1.01745, -31.0978,1.10000,0.90000,1.10000,0.90000
  5382,'ENNIS 2     ',  13.8000,2,   5,  14,   1,1.04000, -30.7109,1.10000,0.90000,1.10000,0.90000
  5383,'ENNIS 3     ',  13.8000,2,   5,  14,   1,1.04000, -30.7001,1.10000,0.90000,1.10000,0.90000
  5384,'DALLAS 3 0  ', 500.0000,1,   5,  16,   1,1.01814, -29.2786,1.10000,0.90000,1.10000,0.90000
  5385,'DALLAS 3 1  ', 161.0000,1,   5,  16,   1,1.01633, -30.3148,1.10000,0.90000,1.10000,0.90000
  5386,'RICHARDSON~1', 161.0000,1,   5,  16,   1,1.01654, -31.5892,1.10000,0.90000,1.10000,0.90000
  5387,'FORT WORT~14', 161.0000,1,   5,  17,   1,1.00669, -28.2262,1.10000,0.90000,1.10000,0.90000
  5388,'WACO 2 0    ', 500.0000,1,   5,  13,   1,1.00441, -28.9880,1.10000,0.90000,1.10000,0.90000
  5389,'WACO 2 1    ', 161.0000,1,   5,  13,   1,1.00034, -28.9495,1.10000,0.90000,1.10000,0.90000
  5390,'ROGERS 0    ', 161.0000,1,   5,  13,   1,1.00653, -36.3290,1.10000,0.90000,1.10000,0.90000
  5391,'ROGERS 1    ', 115.0000,1,   5,  13,   1,1.01237, -37.1147,1.10000,0.90000,1.10000,0.90000
  5392,'ROGERS 2    ', 115.0000,1,   5,  13,   1,1.00527, -37.7273,1.10000,0.90000,1.10000,0.90000
  5393,'CHINA SPRI~1', 161.0000,1,   5,  13,   1,1.00074, -27.2121,1.10000,0.90000,1.10000,0.90000
  5394,'ALBANY 1 0  ', 500.0000,2,   5,  15,   1,1.01188,  -3.0545,1.10000,0.90000,1.10000,0.90000
  5395,'ALBANY 1 1  ', 230.0000,2,   5,  15,   1,1.01345,  -1.1213,1.10000,0.90000,1.10000,0.90000
  5396,'ALBANY 1 2  ', 161.0000,2,   5,  15,   1,0.99722,   3.6893,1.10000,0.90000,1.10000,0.90000
  5397,'ALBANY 1 3  ', 115.0000,2,   5,  15,   1,0.99136,   8.1471,1.10000,0.90000,1.10000,0.90000
  5398,'ALBANY 1 4  ', 115.0000,2,   5,  15,   1,1.00000,  12.4780,1.10000,0.90000,1.10000,0.90000
  5399,'ALBANY 1 5  ',  13.8000,2,   5,  15,   1,1.01693,  -2.2605,1.10000,0.90000,1.10000,0.90000
  5400,'MCKINNEY 2 0', 161.0000,1,   5,  16,   1,1.01149, -30.3804,1.10000,0.90000,1.10000,0.90000
  5401,'GRANBURY 2 0', 500.0000,1,   5,  18,   1,1.00768, -19.6404,1.10000,0.90000,1.10000,0.90000
  5402,'GRANBURY 2 1', 161.0000,1,   5,  18,   1,1.00430, -21.6663,1.10000,0.90000,1.10000,0.90000
  5403,'GRANBURY 2 2',  18.0000,2,   5,  18,   1,1.02087, -19.5794,1.10000,0.90000,1.10000,0.90000
  5404,'GRANBURY 2 3',  18.0000,2,   5,  18,   1,1.01664, -19.6010,1.10000,0.90000,1.10000,0.90000
  5405,'GRANBURY 2 4',  18.0000,2,   5,  18,   1,1.01672, -19.6014,1.10000,0.90000,1.10000,0.90000
  5406,'GRANBURY 2 5',  18.0000,2,   5,  18,   1,1.02047, -19.5805,1.10000,0.90000,1.10000,0.90000
  5407,'CLIFTON 2 0 ', 161.0000,1,   5,  18,   1,1.00671, -24.0926,1.10000,0.90000,1.10000,0.90000
  5408,'FARMERSVIL~1', 161.0000,1,   5,  16,   1,1.02127, -30.6367,1.10000,0.90000,1.10000,0.90000
  5409,'ARLINGTON ~8', 161.0000,1,   5,  17,   1,1.00057, -28.6531,1.10000,0.90000,1.10000,0.90000
  5410,'KILLEEN 3 0 ', 500.0000,1,   5,  13,   1,1.00345, -33.0433,1.10000,0.90000,1.10000,0.90000
  5411,'KILLEEN 3 1 ', 161.0000,1,   5,  13,   1,1.00978, -35.3113,1.10000,0.90000,1.10000,0.90000
  5412,'WYLIE 0     ', 161.0000,1,   5,  16,   1,1.01144, -31.3276,1.10000,0.90000,1.10000,0.90000
  5413,'PALO PINTO~1', 500.0000,1,   5,  12,   1,1.00224, -16.9186,1.10000,0.90000,1.10000,0.90000
  5414,'PALO PINTO~2', 161.0000,1,   5,  12,   1,1.00355, -15.6977,1.10000,0.90000,1.10000,0.90000
  5415,'PALO PINTO~3',  13.8000,2,   5,  12,   1,1.00000, -16.8142,1.10000,0.90000,1.10000,0.90000
  5416,'PALO PINTO~4',  13.8000,2,   5,  12,   1,1.00000, -16.8134,1.10000,0.90000,1.10000,0.90000
  5417,'PALO PINTO~5',  13.8000,2,   5,  12,   1,1.00000, -16.8260,1.10000,0.90000,1.10000,0.90000
  5418,'PALO PINTO~6',  13.8000,2,   5,  12,   1,1.00000, -16.8296,1.10000,0.90000,1.10000,0.90000
  5419,'PALO PINTO~7',  13.8000,1,   5,  12,   1,1.00224, -16.9186,1.10000,0.90000,1.10000,0.90000
  5420,'FORT WORTH~2', 161.0000,1,   5,  17,   1,1.01351, -27.9252,1.10000,0.90000,1.10000,0.90000
  5421,'JOSEPHINE 0 ', 161.0000,1,   5,  16,   1,1.03000, -31.0143,1.10000,0.90000,1.10000,0.90000
  5422,'LEWSIVILLE 0', 161.0000,1,   5,  17,   1,1.03000, -30.9657,1.10000,0.90000,1.10000,0.90000
  5423,'LEWSIVILLE 1',  13.8000,1,   5,  17,   1,1.03000, -30.9657,1.10000,0.90000,1.10000,0.90000
  5424,'LEWSIVILLE 2',  13.8000,1,   5,  17,   1,1.03000, -30.9657,1.10000,0.90000,1.10000,0.90000
  5425,'DALLAS 40 0 ', 161.0000,1,   5,  16,   1,1.00949, -30.6405,1.10000,0.90000,1.10000,0.90000
  5426,'KEMP 0      ', 161.0000,1,   5,  14,   1,1.00793, -33.6502,1.10000,0.90000,1.10000,0.90000
  5427,'WAXAHACHIE~2', 161.0000,2,   5,  14,   1,1.00419, -29.2673,1.10000,0.90000,1.10000,0.90000
  5428,'HURST 0     ', 161.0000,1,   5,  17,   1,1.01048, -28.6129,1.10000,0.90000,1.10000,0.90000
  5429,'FORT WORT~10', 161.0000,1,   5,  17,   1,1.00726, -28.0121,1.10000,0.90000,1.10000,0.90000
  5430,'WEATHERFOR~2', 161.0000,1,   5,  12,   1,1.01617, -24.0175,1.10000,0.90000,1.10000,0.90000
  5431,'ROCKWALL 2 0', 161.0000,1,   5,  16,   1,1.01006, -31.3580,1.10000,0.90000,1.10000,0.90000
  5432,'WEATHERFOR~3', 161.0000,1,   5,  12,   1,1.01021, -23.1962,1.10000,0.90000,1.10000,0.90000
  5433,'FORT WORT~23', 161.0000,1,   5,  17,   1,1.01049, -29.2918,1.10000,0.90000,1.10000,0.90000
  5434,'NEWARK 0    ', 161.0000,1,   5,  17,   1,1.02119, -26.6782,1.10000,0.90000,1.10000,0.90000
  5435,'SANTO 0     ', 161.0000,1,   5,  12,   1,1.00544, -16.4094,1.10000,0.90000,1.10000,0.90000
  5436,'DALLAS 18 0 ', 161.0000,1,   5,  16,   1,1.01367, -31.7372,1.10000,0.90000,1.10000,0.90000
  5437,'ELM MOTT 0  ', 161.0000,1,   5,  13,   1,0.99957, -31.2365,1.10000,0.90000,1.10000,0.90000
  5438,'FORT WORTH~9', 161.0000,1,   5,  17,   1,1.01097, -28.1974,1.10000,0.90000,1.10000,0.90000
  5439,'WAXAHACHIE~1', 161.0000,1,   5,  14,   1,1.01121, -30.8370,1.10000,0.90000,1.10000,0.90000
  5440,'ARLINGTON~11', 161.0000,1,   5,  17,   1,1.01884, -29.7998,1.10000,0.90000,1.10000,0.90000
  5441,'FORT WORT~13', 161.0000,1,   5,  17,   1,1.00994, -26.4788,1.10000,0.90000,1.10000,0.90000
  5442,'FORT WORT~27', 161.0000,1,   5,  17,   1,1.00918, -28.5138,1.10000,0.90000,1.10000,0.90000
  5443,'FORT WORTH~3', 161.0000,1,   5,  17,   1,1.01249, -27.8089,1.10000,0.90000,1.10000,0.90000
  5444,'MIDLOTHIAN~1', 500.0000,2,   5,  17,   1,1.01183, -27.0724,1.10000,0.90000,1.10000,0.90000
  5445,'MIDLOTHIAN~2', 161.0000,1,   5,  17,   1,1.00776, -28.0322,1.10000,0.90000,1.10000,0.90000
  5446,'HEWITT 0    ', 161.0000,1,   5,  13,   1,1.00289, -27.6583,1.10000,0.90000,1.10000,0.90000
  5447,'ARLINGTON ~9', 161.0000,1,   5,  17,   1,1.00212, -28.4530,1.10000,0.90000,1.10000,0.90000
  5448,'GRAND PRAI~3', 500.0000,1,   5,  17,   1,1.01773, -27.4924,1.10000,0.90000,1.10000,0.90000
  5449,'GRAND PRAI~4', 161.0000,1,   5,  17,   1,1.02253, -29.2133,1.10000,0.90000,1.10000,0.90000
  5450,'MELISSA 0   ', 161.0000,1,   5,  16,   1,1.01164, -30.7505,1.10000,0.90000,1.10000,0.90000
  5451,'COPPERAS C~1', 500.0000,1,   5,  13,   1,0.99751, -29.5086,1.10000,0.90000,1.10000,0.90000
  5452,'COPPERAS C~2', 161.0000,1,   5,  13,   1,0.99341, -29.7873,1.10000,0.90000,1.10000,0.90000
  5453,'CLEBURNE 1 0', 161.0000,1,   5,  17,   1,1.01136, -25.9008,1.10000,0.90000,1.10000,0.90000
  5454,'GREENVILLE~5', 161.0000,2,   5,  16,   1,1.02106, -30.6479,1.10000,0.90000,1.10000,0.90000
  5455,'ALVORD 0    ', 161.0000,1,   5,  12,   1,0.99303, -18.4573,1.10000,0.90000,1.10000,0.90000
  5456,'GORMAN 0    ', 161.0000,2,   5,  15,   1,1.00000,  -4.9337,1.10000,0.90000,1.10000,0.90000
  5457,'COLLEYVILL~1', 161.0000,1,   5,  17,   1,1.00811, -29.4102,1.10000,0.90000,1.10000,0.90000
  5458,'HOLLAND 0   ', 161.0000,1,   5,  13,   1,1.00789, -36.5691,1.10000,0.90000,1.10000,0.90000
  5459,'HOLLAND 1   ', 115.0000,1,   5,  13,   1,1.01555, -37.4115,1.10000,0.90000,1.10000,0.90000
  5460,'HOLLAND 2   ', 115.0000,1,   5,  13,   1,1.00006, -38.7076,1.10000,0.90000,1.10000,0.90000
  5461,'TEMPLE 3 0  ', 161.0000,1,   5,  13,   1,0.99738, -34.3235,1.10000,0.90000,1.10000,0.90000
  5462,'DALLAS 34 0 ', 161.0000,1,   5,  16,   1,1.00900, -30.8338,1.10000,0.90000,1.10000,0.90000
  5463,'IRVING 4 0  ', 161.0000,1,   5,  17,   1,1.00836, -30.7308,1.10000,0.90000,1.10000,0.90000
  5464,'FRISCO 2 0  ', 500.0000,1,   5,  16,   1,1.01864, -28.2968,1.10000,0.90000,1.10000,0.90000
  5465,'FRISCO 2 1  ', 161.0000,1,   5,  16,   1,1.01884, -30.0180,1.10000,0.90000,1.10000,0.90000
  5466,'GATESVILLE~3', 161.0000,1,   5,  13,   1,0.99135, -30.0310,1.10000,0.90000,1.10000,0.90000
  5467,'DALLAS 25 0 ', 161.0000,1,   5,  16,   1,1.01515, -31.6342,1.10000,0.90000,1.10000,0.90000
  5468,'DALLAS 37 0 ', 161.0000,1,   5,  17,   1,1.00958, -30.8722,1.10000,0.90000,1.10000,0.90000
  5469,'FORT WORT~11', 161.0000,1,   5,  17,   1,1.01038, -27.8541,1.10000,0.90000,1.10000,0.90000
  5470,'WOODWAY 0   ', 161.0000,1,   5,  13,   1,1.00332, -28.7243,1.10000,0.90000,1.10000,0.90000
  5471,'MINGUS 0    ', 161.0000,1,   5,  12,   1,1.00777, -14.7910,1.10000,0.90000,1.10000,0.90000
  5472,'THROCKMORT~1', 161.0000,2,   5,  15,   1,1.00000,   1.4081,1.10000,0.90000,1.10000,0.90000
  5473,'NEMO 0      ', 161.0000,1,   5,  18,   1,1.00772, -22.2935,1.10000,0.90000,1.10000,0.90000
  5474,'ABBOTT 0    ', 161.0000,1,   5,  14,   1,1.00115, -29.7898,1.10000,0.90000,1.10000,0.90000
  5475,'ALVARADO 0  ', 161.0000,1,   5,  17,   1,1.01298, -27.8603,1.10000,0.90000,1.10000,0.90000
  5476,'CORSICANA ~1', 161.0000,1,   5,  14,   1,1.00349, -33.6520,1.10000,0.90000,1.10000,0.90000
  5477,'HARKER HEI~1', 161.0000,1,   5,  13,   1,0.99959, -35.6682,1.10000,0.90000,1.10000,0.90000
  5478,'IRVING 3 0  ', 161.0000,1,   5,  17,   1,1.01213, -30.4893,1.10000,0.90000,1.10000,0.90000
  5479,'BURLESON 0  ', 500.0000,1,   5,  17,   1,1.01109, -24.8287,1.10000,0.90000,1.10000,0.90000
  5480,'BURLESON 1  ', 161.0000,1,   5,  17,   1,1.00451, -27.3834,1.10000,0.90000,1.10000,0.90000
  5481,'FORT WORT~21', 161.0000,1,   5,  17,   1,1.00435, -26.3461,1.10000,0.90000,1.10000,0.90000
  5482,'DALLAS 23 0 ', 161.0000,1,   5,  16,   1,1.02458, -31.9805,1.10000,0.90000,1.10000,0.90000
  5483,'NORTH RICH~1', 161.0000,1,   5,  17,   1,1.01983, -28.5119,1.10000,0.90000,1.10000,0.90000
  5484,'CROSS PLAI~1', 161.0000,1,   5,  15,   1,0.99127,  -5.5277,1.10000,0.90000,1.10000,0.90000
  5485,'BLOOMING G~1', 161.0000,1,   5,  14,   1,1.01920, -31.2113,1.10000,0.90000,1.10000,0.90000
  6001,'CONVERSE 0  ', 115.0000,1,   6,  22,   1,1.03000, -49.0418,1.10000,0.90000,1.10000,0.90000
  6002,'SAN ANTON~63', 115.0000,1,   6,  26,   1,1.01335, -48.3946,1.10000,0.90000,1.10000,0.90000
  6003,'BASTROP 0   ', 500.0000,2,   6,  25,   1,1.02442, -41.6263,1.10000,0.90000,1.10000,0.90000
  6004,'BASTROP 1   ', 230.0000,2,   6,  25,   1,1.02652, -42.5625,1.10000,0.90000,1.10000,0.90000
  6005,'BASTROP 2   ', 115.0000,2,   6,  25,   1,1.02663, -44.0277,1.10000,0.90000,1.10000,0.90000
  6006,'BASTROP 3   ',  13.8000,2,   6,  25,   1,1.02444, -41.5747,1.10000,0.90000,1.10000,0.90000
  6007,'BASTROP 4   ',  13.8000,2,   6,  25,   1,1.02443, -41.5930,1.10000,0.90000,1.10000,0.90000
  6008,'BASTROP 5   ',  13.8000,2,   6,  25,   1,1.02443, -41.5662,1.10000,0.90000,1.10000,0.90000
  6009,'BASTROP 6   ',  13.8000,2,   6,  25,   1,1.02444, -41.5258,1.10000,0.90000,1.10000,0.90000
  6010,'BASTROP 7   ',  13.8000,2,   6,  25,   1,1.04000, -41.3520,1.10000,0.90000,1.10000,0.90000
  6011,'MARION 2 0  ', 115.0000,1,   6,  22,   1,1.01670, -46.8538,1.10000,0.90000,1.10000,0.90000
  6012,'PAIGE 0     ', 115.0000,1,   6,  25,   1,1.03000, -45.0043,1.10000,0.90000,1.10000,0.90000
  6013,'SAN ANTON~59', 115.0000,1,   6,  26,   1,1.00335, -48.9808,1.10000,0.90000,1.10000,0.90000
  6014,'WAELDER 0   ', 115.0000,1,   6,  24,   1,1.02267, -45.0866,1.10000,0.90000,1.10000,0.90000
  6015,'ATASCOSA 0  ', 115.0000,1,   6,  26,   1,1.01832, -47.9548,1.10000,0.90000,1.10000,0.90000
  6016,'SAN ANTON~57', 115.0000,1,   6,  26,   1,1.01519, -48.6009,1.10000,0.90000,1.10000,0.90000
  6017,'CIBOLO 0    ', 115.0000,1,   6,  22,   1,1.01264, -48.2260,1.10000,0.90000,1.10000,0.90000
  6018,'AUSTIN 6 0  ', 115.0000,1,   6,  23,   1,0.98916, -44.8128,1.10000,0.90000,1.10000,0.90000
  6019,'AUSTIN 25 0 ', 115.0000,1,   6,  23,   1,0.98617, -44.8889,1.10000,0.90000,1.10000,0.90000
  6020,'HORSESHOE ~1', 115.0000,1,   6,  23,   1,0.96022, -35.8468,1.10000,0.90000,1.10000,0.90000
  6021,'LEANDER 1 0 ', 500.0000,1,   6,  23,   1,1.00267, -40.1016,1.10000,0.90000,1.10000,0.90000
  6022,'LEANDER 1 1 ', 230.0000,1,   6,  23,   1,0.99769, -41.0620,1.10000,0.90000,1.10000,0.90000
  6023,'LEANDER 1 2 ', 115.0000,1,   6,  23,   1,0.98626, -42.1801,1.10000,0.90000,1.10000,0.90000
  6024,'AUSTIN 10 0 ', 115.0000,1,   6,  23,   1,1.02426, -46.3755,1.10000,0.90000,1.10000,0.90000
  6025,'SAN ANTON~44', 115.0000,1,   6,  26,   1,1.03000, -49.0111,1.10000,0.90000,1.10000,0.90000
  6026,'SAN ANTON~68', 115.0000,1,   6,  26,   1,1.00885, -48.0107,1.10000,0.90000,1.10000,0.90000
  6027,'ELGIN 0     ', 115.0000,1,   6,  23,   1,1.02132, -45.6058,1.10000,0.90000,1.10000,0.90000
  6028,'AUSTIN 31 0 ', 115.0000,1,   6,  23,   1,0.98757, -45.4347,1.10000,0.90000,1.10000,0.90000
  6029,'RUNGE 0     ', 115.0000,2,   6,  24,   1,1.01940, -40.5816,1.10000,0.90000,1.10000,0.90000
  6030,'YOAKUM 0    ', 230.0000,1,   6,  24,   1,1.01928, -40.9466,1.10000,0.90000,1.10000,0.90000
  6031,'YOAKUM 1    ', 115.0000,1,   6,  24,   1,1.01329, -42.1767,1.10000,0.90000,1.10000,0.90000
  6032,'AUSTIN 37 0 ', 115.0000,1,   6,  23,   1,0.97795, -42.4385,1.10000,0.90000,1.10000,0.90000
  6033,'PFLUGERVIL~1', 500.0000,1,   6,  23,   1,1.01248, -41.8818,1.10000,0.90000,1.10000,0.90000
  6034,'PFLUGERVIL~2', 230.0000,1,   6,  23,   1,1.00187, -42.8944,1.10000,0.90000,1.10000,0.90000
  6035,'PFLUGERVIL~3', 115.0000,1,   6,  23,   1,0.99158, -44.2991,1.10000,0.90000,1.10000,0.90000
  6036,'SAN ANTON~12', 230.0000,1,   6,  22,   1,1.01868, -46.7385,1.10000,0.90000,1.10000,0.90000
  6037,'SAN ANTON~13', 115.0000,1,   6,  22,   1,1.01409, -47.9071,1.10000,0.90000,1.10000,0.90000
  6038,'AUSTIN 3 0  ', 500.0000,1,   6,  23,   1,1.01112, -41.7921,1.10000,0.90000,1.10000,0.90000
  6039,'AUSTIN 3 1  ', 230.0000,1,   6,  23,   1,1.00002, -43.4820,1.10000,0.90000,1.10000,0.90000
  6040,'AUSTIN 3 2  ', 115.0000,1,   6,  23,   1,0.98718, -44.8204,1.10000,0.90000,1.10000,0.90000
  6041,'AUSTIN 3 3  ',  13.8000,1,   6,  23,   1,1.01112, -41.7921,1.10000,0.90000,1.10000,0.90000
  6042,'AUSTIN 3 4  ',  13.8000,1,   6,  23,   1,1.01112, -41.7921,1.10000,0.90000,1.10000,0.90000
  6043,'SAN ANTON~67', 115.0000,1,   6,  26,   1,1.00899, -47.5352,1.10000,0.90000,1.10000,0.90000
  6044,'SAN ANTON~20', 115.0000,1,   6,  26,   1,1.00572, -48.7966,1.10000,0.90000,1.10000,0.90000
  6045,'SAN ANTON~21', 500.0000,1,   6,  26,   1,1.02037, -44.3539,1.10000,0.90000,1.10000,0.90000
  6046,'SAN ANTON~22', 230.0000,1,   6,  26,   1,1.01992, -45.9171,1.10000,0.90000,1.10000,0.90000
  6047,'SAN ANTON~23', 115.0000,1,   6,  26,   1,1.01591, -48.2004,1.10000,0.90000,1.10000,0.90000
  6048,'SAN ANTON~24',  13.8000,1,   6,  26,   1,1.02037, -44.3539,1.10000,0.90000,1.10000,0.90000
  6049,'SAN ANTON~25',  13.8000,1,   6,  26,   1,1.02037, -44.3539,1.10000,0.90000,1.10000,0.90000
  6050,'SAN ANTON~26',  13.8000,1,   6,  26,   1,1.02037, -44.3539,1.10000,0.90000,1.10000,0.90000
  6051,'SAN ANTON~27',  13.8000,1,   6,  26,   1,1.02037, -44.3539,1.10000,0.90000,1.10000,0.90000
  6052,'SAN ANTON~28',  13.8000,1,   6,  26,   1,1.02037, -44.3539,1.10000,0.90000,1.10000,0.90000
  6053,'SAN ANTON~29',  13.8000,1,   6,  26,   1,1.02037, -44.3539,1.10000,0.90000,1.10000,0.90000
  6054,'SAN ANTON~30',  13.8000,2,   6,  26,   1,1.03610, -44.1953,1.10000,0.90000,1.10000,0.90000
  6055,'BERGHEIM 0  ', 115.0000,1,   6,  26,   1,1.02717, -46.7965,1.10000,0.90000,1.10000,0.90000
  6056,'NEW BRAUNF~9', 500.0000,1,   6,  22,   1,1.02531, -44.5782,1.10000,0.90000,1.10000,0.90000
  6057,'NEW BRAUN~10', 230.0000,1,   6,  22,   1,1.02119, -45.6393,1.10000,0.90000,1.10000,0.90000
  6058,'NEW BRAUN~11', 115.0000,1,   6,  22,   1,1.01456, -46.6337,1.10000,0.90000,1.10000,0.90000
  6059,'D HANIS 0   ', 115.0000,1,   6,  26,   1,1.01988, -33.0216,1.10000,0.90000,1.10000,0.90000
  6060,'SAN ANTON~36', 115.0000,1,   6,  26,   1,1.01283, -48.9770,1.10000,0.90000,1.10000,0.90000
  6061,'AUSTIN 7 0  ', 115.0000,1,   6,  23,   1,0.98720, -45.1460,1.10000,0.90000,1.10000,0.90000
  6062,'BRENHAM 0   ', 500.0000,1,   6,  25,   1,1.02701, -44.4872,1.10000,0.90000,1.10000,0.90000
  6063,'BRENHAM 1   ', 230.0000,1,   6,  25,   1,1.02361, -44.6537,1.10000,0.90000,1.10000,0.90000
  6064,'BRENHAM 2   ', 115.0000,1,   6,  25,   1,1.01996, -45.7667,1.10000,0.90000,1.10000,0.90000
  6065,'BERTRAM 0   ', 115.0000,1,   6,  23,   1,0.98547, -38.9169,1.10000,0.90000,1.10000,0.90000
  6066,'MARION 1 0  ', 500.0000,1,   6,  22,   1,1.02383, -44.4415,1.10000,0.90000,1.10000,0.90000
  6067,'MARION 1 1  ', 230.0000,1,   6,  22,   1,1.02149, -45.6204,1.10000,0.90000,1.10000,0.90000
  6068,'MARION 1 2  ', 115.0000,1,   6,  22,   1,1.01641, -47.3466,1.10000,0.90000,1.10000,0.90000
  6069,'MARION 1 3  ',  18.0000,1,   6,  22,   1,1.02383, -44.4415,1.10000,0.90000,1.10000,0.90000
  6070,'MARION 1 4  ',  18.0000,1,   6,  22,   1,1.02383, -44.4415,1.10000,0.90000,1.10000,0.90000
  6071,'MARION 1 5  ',  18.0000,1,   6,  22,   1,1.02383, -44.4415,1.10000,0.90000,1.10000,0.90000
  6072,'MARION 1 6  ',  18.0000,1,   6,  22,   1,1.02383, -44.4415,1.10000,0.90000,1.10000,0.90000
  6073,'MARION 1 7  ',  18.0000,1,   6,  22,   1,1.02383, -44.4415,1.10000,0.90000,1.10000,0.90000
  6074,'MARION 1 8  ',  18.0000,2,   6,  22,   1,1.03000, -44.2161,1.10000,0.90000,1.10000,0.90000
  6075,'LA GRANGE 0 ', 500.0000,1,   6,  25,   1,1.02911, -42.9434,1.10000,0.90000,1.10000,0.90000
  6076,'LA GRANGE 1 ', 230.0000,1,   6,  25,   1,1.02744, -43.0714,1.10000,0.90000,1.10000,0.90000
  6077,'LA GRANGE 2 ', 115.0000,1,   6,  25,   1,1.02477, -43.6503,1.10000,0.90000,1.10000,0.90000
  6078,'LA GRANGE 3 ',  22.0000,1,   6,  25,   1,1.02911, -42.9434,1.10000,0.90000,1.10000,0.90000
  6079,'LA GRANGE 4 ',  22.0000,1,   6,  25,   1,1.02911, -42.9434,1.10000,0.90000,1.10000,0.90000
  6080,'LA GRANGE 5 ',  22.0000,2,   6,  25,   1,1.02418, -42.7209,1.10000,0.90000,1.10000,0.90000
  6081,'MARBLE FAL~1', 115.0000,1,   6,  23,   1,0.94728, -34.1054,1.10000,0.90000,1.10000,0.90000
  6082,'MARBLE FAL~2',  13.8000,1,   6,  23,   1,0.94728, -34.1054,1.10000,0.90000,1.10000,0.90000
  6083,'MARBLE FAL~3',  13.8000,1,   6,  23,   1,0.94728, -34.1054,1.10000,0.90000,1.10000,0.90000
  6084,'ROUND ROCK~1', 115.0000,1,   6,  23,   1,1.00118, -42.9325,1.10000,0.90000,1.10000,0.90000
  6085,'ROUND ROCK~2',  13.8000,2,   6,  23,   1,1.00128, -42.6607,1.10000,0.90000,1.10000,0.90000
  6086,'ROUND ROCK~3',  13.8000,2,   6,  23,   1,1.00131, -40.1913,1.10000,0.90000,1.10000,0.90000
  6087,'ROUND ROCK~4',  13.8000,1,   6,  23,   1,1.00118, -42.9325,1.10000,0.90000,1.10000,0.90000
  6088,'ROUND ROCK~5',  13.8000,2,   6,  23,   1,1.00138, -42.5032,1.10000,0.90000,1.10000,0.90000
  6089,'ROUND ROCK~6',  13.8000,2,   6,  23,   1,1.00140, -41.4038,1.10000,0.90000,1.10000,0.90000
  6090,'ROUND ROCK~7',  13.8000,2,   6,  23,   1,1.00137, -41.2043,1.10000,0.90000,1.10000,0.90000
  6091,'WIMBERLEY 0 ', 115.0000,1,   6,  23,   1,1.01319, -47.7824,1.10000,0.90000,1.10000,0.90000
  6092,'GONZALES 0  ', 115.0000,1,   6,  24,   1,1.03000, -45.3987,1.10000,0.90000,1.10000,0.90000
  6093,'SAN ANTON~11', 115.0000,1,   6,  22,   1,1.00778, -48.5473,1.10000,0.90000,1.10000,0.90000
  6094,'SAN ANTON~15', 115.0000,1,   6,  22,   1,1.01317, -48.3699,1.10000,0.90000,1.10000,0.90000
  6095,'HUTTO 0     ', 115.0000,1,   6,  23,   1,1.00267, -44.5462,1.10000,0.90000,1.10000,0.90000
  6096,'LULING 0    ', 115.0000,1,   6,  24,   1,1.03000, -46.0666,1.10000,0.90000,1.10000,0.90000
  6097,'SAN ANTON~32', 115.0000,1,   6,  26,   1,1.00587, -48.8092,1.10000,0.90000,1.10000,0.90000
  6098,'AUSTIN 12 0 ', 115.0000,1,   6,  23,   1,0.98227, -45.2788,1.10000,0.90000,1.10000,0.90000
  6099,'SAN ANTON~16', 115.0000,1,   6,  26,   1,1.00721, -48.8377,1.10000,0.90000,1.10000,0.90000
  6100,'ADKINS 0    ', 115.0000,1,   6,  22,   1,1.01027, -48.4939,1.10000,0.90000,1.10000,0.90000
  6101,'WINCHESTER 0', 500.0000,1,   6,  25,   1,1.02812, -42.4259,1.10000,0.90000,1.10000,0.90000
  6102,'WINCHESTER 1', 230.0000,1,   6,  25,   1,1.02818, -42.7151,1.10000,0.90000,1.10000,0.90000
  6103,'WINCHESTER 2', 115.0000,1,   6,  25,   1,1.03000, -43.9223,1.10000,0.90000,1.10000,0.90000
  6104,'WINCHESTER 3',  13.8000,2,   6,  25,   1,1.03534, -42.3346,1.10000,0.90000,1.10000,0.90000
  6105,'WINCHESTER 4',  13.8000,1,   6,  25,   1,1.02812, -42.4259,1.10000,0.90000,1.10000,0.90000
  6106,'WINCHESTER 5',  13.8000,1,   6,  25,   1,1.02812, -42.4259,1.10000,0.90000,1.10000,0.90000
  6107,'ROCKDALE 1 0', 500.0000,1,   6,  25,   1,1.02502, -40.6924,1.10000,0.90000,1.10000,0.90000
  6108,'ROCKDALE 1 1', 230.0000,1,   6,  25,   1,1.01665, -42.4506,1.10000,0.90000,1.10000,0.90000
  6109,'ROCKDALE 1 2', 115.0000,1,   6,  25,   1,1.00669, -41.7384,1.10000,0.90000,1.10000,0.90000
  6110,'ROCKDALE 1 3',  13.8000,1,   6,  25,   1,1.02502, -40.6924,1.10000,0.90000,1.10000,0.90000
  6111,'ROCKDALE 1 4',  13.8000,2,   6,  25,   1,1.04000, -40.4417,1.10000,0.90000,1.10000,0.90000
  6112,'NATALIA 0   ', 115.0000,1,   6,  26,   1,1.01363, -47.0262,1.10000,0.90000,1.10000,0.90000
  6113,'AUSTIN 20 0 ', 115.0000,1,   6,  23,   1,0.98501, -45.1170,1.10000,0.90000,1.10000,0.90000
  6114,'SAN ANTON~60', 115.0000,1,   6,  26,   1,1.00012, -49.3000,1.10000,0.90000,1.10000,0.90000
  6115,'SAN ANTON~69', 115.0000,1,   6,  22,   1,1.00597, -49.0427,1.10000,0.90000,1.10000,0.90000
  6116,'TAYLOR 0    ', 115.0000,1,   6,  23,   1,0.99885, -45.8622,1.10000,0.90000,1.10000,0.90000
  6117,'SMITHVILLE 0', 115.0000,1,   6,  25,   1,1.02715, -44.0711,1.10000,0.90000,1.10000,0.90000
  6118,'CEDAR PARK 0', 500.0000,1,   6,  23,   1,1.00500, -40.7516,1.10000,0.90000,1.10000,0.90000
  6119,'CEDAR PARK 1', 230.0000,1,   6,  23,   1,0.99908, -42.4940,1.10000,0.90000,1.10000,0.90000
  6120,'CEDAR PARK 2', 115.0000,1,   6,  23,   1,0.98941, -43.7894,1.10000,0.90000,1.10000,0.90000
  6121,'SAN ANTON~37', 115.0000,1,   6,  26,   1,1.01383, -48.8293,1.10000,0.90000,1.10000,0.90000
  6122,'HALLETTSVI~1', 115.0000,1,   6,  24,   1,1.01432, -43.5164,1.10000,0.90000,1.10000,0.90000
  6123,'AUSTIN 5 0  ', 115.0000,1,   6,  23,   1,0.98454, -45.0167,1.10000,0.90000,1.10000,0.90000
  6124,'NEW BRAUN~12', 115.0000,1,   6,  22,   1,1.01012, -47.4724,1.10000,0.90000,1.10000,0.90000
  6125,'SUTHERLAND~1', 115.0000,1,   6,  22,   1,1.00824, -46.7350,1.10000,0.90000,1.10000,0.90000
  6126,'AUSTIN 34 0 ', 115.0000,1,   6,  23,   1,0.98951, -45.6177,1.10000,0.90000,1.10000,0.90000
  6127,'CAMERON 0   ', 115.0000,1,   6,  25,   1,1.01472, -39.1237,1.10000,0.90000,1.10000,0.90000
  6128,'SAN ANTON~49', 115.0000,1,   6,  26,   1,1.00527, -49.1500,1.10000,0.90000,1.10000,0.90000
  6129,'MEDINA 0    ', 115.0000,1,   6,  26,   1,1.01202, -46.4281,1.10000,0.90000,1.10000,0.90000
  6130,'MANCHACA 0  ', 115.0000,1,   6,  23,   1,0.99255, -45.9053,1.10000,0.90000,1.10000,0.90000
  6131,'SPRING BRA~1', 115.0000,1,   6,  22,   1,1.00142, -48.2443,1.10000,0.90000,1.10000,0.90000
  6132,'AUSTIN 19 0 ', 115.0000,1,   6,  23,   1,0.97960, -45.1184,1.10000,0.90000,1.10000,0.90000
  6133,'FLATONIA 0  ', 115.0000,1,   6,  25,   1,1.02221, -44.5611,1.10000,0.90000,1.10000,0.90000
  6134,'GRANGER 0   ', 115.0000,1,   6,  23,   1,1.02085, -41.5223,1.10000,0.90000,1.10000,0.90000
  6135,'FAYETTEVIL~1', 115.0000,1,   6,  25,   1,1.01475, -44.9924,1.10000,0.90000,1.10000,0.90000
  6136,'GEORGETOWN~2', 115.0000,1,   6,  23,   1,1.00952, -43.8157,1.10000,0.90000,1.10000,0.90000
  6137,'AUSTIN 35 0 ', 115.0000,1,   6,  23,   1,0.97516, -44.0830,1.10000,0.90000,1.10000,0.90000
  6138,'PIPE CREEK 0', 115.0000,1,   6,  26,   1,1.01671, -48.1245,1.10000,0.90000,1.10000,0.90000
  6139,'RED ROCK 0  ', 115.0000,1,   6,  25,   1,1.01413, -44.8241,1.10000,0.90000,1.10000,0.90000
  6140,'JARRELL 0   ', 115.0000,1,   6,  23,   1,1.01667, -39.4995,1.10000,0.90000,1.10000,0.90000
  6141,'SAN ANTONI~1', 500.0000,1,   6,  22,   1,1.02704, -44.7793,1.10000,0.90000,1.10000,0.90000
  6142,'SAN ANTONI~2', 230.0000,1,   6,  22,   1,1.02314, -46.0853,1.10000,0.90000,1.10000,0.90000
  6143,'SAN ANTONI~3', 115.0000,1,   6,  22,   1,1.02160, -47.5209,1.10000,0.90000,1.10000,0.90000
  6144,'SAN ANTONI~4',  13.8000,1,   6,  22,   1,1.02704, -44.7793,1.10000,0.90000,1.10000,0.90000
  6145,'SAN ANTONI~5',  13.8000,1,   6,  22,   1,1.02704, -44.7793,1.10000,0.90000,1.10000,0.90000
  6146,'SAN ANTONI~6',  13.8000,1,   6,  22,   1,1.02704, -44.7793,1.10000,0.90000,1.10000,0.90000
  6147,'SAN ANTONI~7',  13.8000,1,   6,  22,   1,1.02704, -44.7793,1.10000,0.90000,1.10000,0.90000
  6148,'SAN ANTONI~8',  13.8000,1,   6,  22,   1,1.02704, -44.7793,1.10000,0.90000,1.10000,0.90000
  6149,'SAN ANTONI~9',  13.8000,2,   6,  22,   1,1.03000, -44.5763,1.10000,0.90000,1.10000,0.90000
  6150,'SAN ANTON~50', 115.0000,1,   6,  26,   1,1.02009, -48.7748,1.10000,0.90000,1.10000,0.90000
  6151,'SCHULENBUR~1', 115.0000,2,   6,  25,   1,1.02976, -42.5236,1.10000,0.90000,1.10000,0.90000
  6152,'SAN ANTON~33', 230.0000,1,   6,  26,   1,1.02118, -46.7416,1.10000,0.90000,1.10000,0.90000
  6153,'SAN ANTON~34', 115.0000,1,   6,  26,   1,1.00471, -48.0976,1.10000,0.90000,1.10000,0.90000
  6154,'DRIPPING S~1', 115.0000,1,   6,  23,   1,0.97799, -43.7926,1.10000,0.90000,1.10000,0.90000
  6155,'SAN ANTON~38', 115.0000,1,   6,  26,   1,1.00363, -47.9700,1.10000,0.90000,1.10000,0.90000
  6156,'MARBLE FA~11', 115.0000,1,   6,  23,   1,0.93723, -33.1333,1.10000,0.90000,1.10000,0.90000
  6157,'BOERNE 1 0  ', 115.0000,1,   6,  26,   1,1.00974, -48.8953,1.10000,0.90000,1.10000,0.90000
  6158,'WASHINGTON 0', 115.0000,1,   6,  25,   1,1.03000, -48.0127,1.10000,0.90000,1.10000,0.90000
  6159,'SCHERTZ 0   ', 115.0000,1,   6,  22,   1,1.01212, -48.6266,1.10000,0.90000,1.10000,0.90000
  6160,'AUSTIN 8 0  ', 115.0000,1,   6,  23,   1,0.98647, -45.0958,1.10000,0.90000,1.10000,0.90000
  6161,'SEGUIN 1 0  ', 500.0000,1,   6,  22,   1,1.02774, -44.4451,1.10000,0.90000,1.10000,0.90000
  6162,'SEGUIN 1 1  ', 230.0000,1,   6,  22,   1,1.02370, -45.5090,1.10000,0.90000,1.10000,0.90000
  6163,'SEGUIN 1 2  ', 115.0000,1,   6,  22,   1,1.01874, -46.3812,1.10000,0.90000,1.10000,0.90000
  6164,'SEGUIN 1 3  ',  13.8000,1,   6,  22,   1,1.02774, -44.4451,1.10000,0.90000,1.10000,0.90000
  6165,'SEGUIN 1 4  ',  13.8000,1,   6,  22,   1,1.02774, -44.4451,1.10000,0.90000,1.10000,0.90000
  6166,'SEGUIN 1 5  ',  13.8000,1,   6,  22,   1,1.02774, -44.4451,1.10000,0.90000,1.10000,0.90000
  6167,'SEGUIN 1 6  ',  13.8000,2,   6,  22,   1,1.03000, -44.2217,1.10000,0.90000,1.10000,0.90000
  6168,'SAN ANTON~62', 115.0000,1,   6,  26,   1,1.00551, -48.9784,1.10000,0.90000,1.10000,0.90000
  6169,'SAN ANTON~75', 500.0000,1,   6,  26,   1,1.02894, -44.2533,1.10000,0.90000,1.10000,0.90000
  6170,'SAN ANTON~76', 230.0000,1,   6,  26,   1,1.02300, -45.2181,1.10000,0.90000,1.10000,0.90000
  6171,'SAN ANTON~77', 115.0000,1,   6,  26,   1,1.01229, -46.7001,1.10000,0.90000,1.10000,0.90000
  6172,'CUERO 2 0   ', 230.0000,1,   6,  24,   1,1.01795, -41.3341,1.10000,0.90000,1.10000,0.90000
  6173,'CUERO 2 1   ', 115.0000,1,   6,  24,   1,1.01564, -42.3513,1.10000,0.90000,1.10000,0.90000
  6174,'SAN ANTON~10', 115.0000,1,   6,  22,   1,1.01251, -49.0206,1.10000,0.90000,1.10000,0.90000
  6175,'AUSTIN 16 0 ', 115.0000,1,   6,  23,   1,0.98437, -45.1582,1.10000,0.90000,1.10000,0.90000
  6176,'AUSTIN 39 0 ', 115.0000,1,   6,  23,   1,0.99724, -45.9694,1.10000,0.90000,1.10000,0.90000
  6177,'SAN ANTON~73', 230.0000,1,   6,  26,   1,1.03000, -46.1771,1.10000,0.90000,1.10000,0.90000
  6178,'SAN ANTON~74', 115.0000,1,   6,  26,   1,1.01693, -47.4672,1.10000,0.90000,1.10000,0.90000
  6179,'SAN ANTON~58', 115.0000,1,   6,  26,   1,1.01402, -48.4948,1.10000,0.90000,1.10000,0.90000
  6180,'LA VERNIA 0 ', 115.0000,1,   6,  22,   1,1.00678, -47.5185,1.10000,0.90000,1.10000,0.90000
  6181,'MANOR 0     ', 115.0000,1,   6,  23,   1,1.01296, -46.1565,1.10000,0.90000,1.10000,0.90000
  6182,'SAN ANTON~54', 115.0000,1,   6,  26,   1,1.00686, -49.1348,1.10000,0.90000,1.10000,0.90000
  6183,'GIDDINGS 0  ', 115.0000,1,   6,  25,   1,1.02074, -44.4679,1.10000,0.90000,1.10000,0.90000
  6184,'AUSTIN 32 0 ', 115.0000,1,   6,  23,   1,0.98033, -45.0077,1.10000,0.90000,1.10000,0.90000
  6185,'AUSTIN 38 0 ', 115.0000,1,   6,  23,   1,0.98073, -44.8240,1.10000,0.90000,1.10000,0.90000
  6186,'AUSTIN 30 0 ', 115.0000,1,   6,  23,   1,0.98864, -44.0504,1.10000,0.90000,1.10000,0.90000
  6187,'AUSTIN 28 0 ', 115.0000,1,   6,  23,   1,0.98738, -44.4888,1.10000,0.90000,1.10000,0.90000
  6188,'COLUMBUS 0  ', 230.0000,1,   6,  25,   1,1.02510, -43.0378,1.10000,0.90000,1.10000,0.90000
  6189,'COLUMBUS 1  ', 115.0000,1,   6,  25,   1,1.01960, -43.4376,1.10000,0.90000,1.10000,0.90000
  6190,'SHINER 0    ', 115.0000,1,   6,  24,   1,1.02387, -43.7212,1.10000,0.90000,1.10000,0.90000
  6191,'SAN ANTON~42', 115.0000,1,   6,  22,   1,1.00734, -48.5183,1.10000,0.90000,1.10000,0.90000
  6192,'CALDWELL 0  ', 230.0000,1,   6,  25,   1,1.01844, -43.7784,1.10000,0.90000,1.10000,0.90000
  6193,'CALDWELL 1  ', 115.0000,1,   6,  25,   1,1.01284, -44.8020,1.10000,0.90000,1.10000,0.90000
  6194,'AUSTIN 18 0 ', 115.0000,2,   6,  23,   1,0.99338, -45.1749,1.10000,0.90000,1.10000,0.90000
  6195,'INDUSTRY 0  ', 115.0000,1,   6,  25,   1,1.00514, -46.8152,1.10000,0.90000,1.10000,0.90000
  6196,'DALE 0      ', 115.0000,1,   6,  23,   1,1.00794, -45.8332,1.10000,0.90000,1.10000,0.90000
  6197,'SAN ANTON~51', 500.0000,1,   6,  26,   1,1.02423, -45.1692,1.10000,0.90000,1.10000,0.90000
  6198,'SAN ANTON~52', 230.0000,1,   6,  26,   1,1.01825, -46.8489,1.10000,0.90000,1.10000,0.90000
  6199,'SAN ANTON~53', 115.0000,1,   6,  26,   1,1.01608, -48.1282,1.10000,0.90000,1.10000,0.90000
  6200,'SAN ANTON~19', 115.0000,1,   6,  26,   1,1.00234, -48.9939,1.10000,0.90000,1.10000,0.90000
  6201,'SAN ANTON~47', 115.0000,1,   6,  26,   1,1.01308, -49.2418,1.10000,0.90000,1.10000,0.90000
  6202,'MARTINDALE 0', 115.0000,1,   6,  22,   1,1.02192, -46.3376,1.10000,0.90000,1.10000,0.90000
  6203,'SAN ANTON~18', 115.0000,1,   6,  26,   1,1.00556, -49.2099,1.10000,0.90000,1.10000,0.90000
  6204,'SAN ANTON~35', 115.0000,1,   6,  26,   1,1.00730, -48.8510,1.10000,0.90000,1.10000,0.90000
  6205,'AUSTIN 29 0 ', 115.0000,1,   6,  23,   1,0.98530, -45.2300,1.10000,0.90000,1.10000,0.90000
  6206,'LEXINGTON 0 ', 115.0000,1,   6,  25,   1,1.01489, -44.8054,1.10000,0.90000,1.10000,0.90000
  6207,'LEANDER 2 0 ', 115.0000,1,   6,  23,   1,0.98567, -40.8402,1.10000,0.90000,1.10000,0.90000
  6208,'AUSTIN 15 0 ', 115.0000,1,   6,  23,   1,0.98686, -45.2545,1.10000,0.90000,1.10000,0.90000
  6209,'MICO 0      ', 115.0000,1,   6,  26,   1,1.01395, -47.3693,1.10000,0.90000,1.10000,0.90000
  6210,'MARBLE FAL~4', 500.0000,1,   6,  23,   1,0.99565, -37.1200,1.10000,0.90000,1.10000,0.90000
  6211,'MARBLE FAL~5', 230.0000,1,   6,  23,   1,0.95547, -32.1496,1.10000,0.90000,1.10000,0.90000
  6212,'MARBLE FAL~6', 115.0000,1,   6,  23,   1,0.96050, -35.3653,1.10000,0.90000,1.10000,0.90000
  6213,'MARBLE FAL~7',  13.8000,1,   6,  23,   1,0.99565, -37.1200,1.10000,0.90000,1.10000,0.90000
  6214,'MARBLE FAL~8',  13.8000,1,   6,  23,   1,0.99565, -37.1200,1.10000,0.90000,1.10000,0.90000
  6215,'MARBLE FAL~9',  13.8000,1,   6,  23,   1,0.99565, -37.1200,1.10000,0.90000,1.10000,0.90000
  6216,'MARBLE FA~10',  13.8000,1,   6,  23,   1,0.99565, -37.1200,1.10000,0.90000,1.10000,0.90000
  6217,'AUSTIN 36 0 ', 115.0000,1,   6,  23,   1,0.97676, -43.1069,1.10000,0.90000,1.10000,0.90000
  6218,'LOCKHART 0  ', 115.0000,1,   6,  23,   1,0.99417, -46.7891,1.10000,0.90000,1.10000,0.90000
  6219,'AUSTIN 17 0 ', 115.0000,1,   6,  23,   1,0.99321, -45.5257,1.10000,0.90000,1.10000,0.90000
  6220,'SAN ANTON~14', 115.0000,1,   6,  22,   1,1.01118, -48.4206,1.10000,0.90000,1.10000,0.90000
  6221,'FALLS CITY 0', 115.0000,1,   6,  22,   1,1.03000, -43.3746,1.10000,0.90000,1.10000,0.90000
  6222,'AUSTIN 27 0 ', 230.0000,1,   6,  23,   1,0.99864, -43.9561,1.10000,0.90000,1.10000,0.90000
  6223,'AUSTIN 27 1 ', 115.0000,1,   6,  23,   1,0.98955, -45.0303,1.10000,0.90000,1.10000,0.90000
  6224,'AUSTIN 23 0 ', 115.0000,1,   6,  23,   1,0.98469, -45.3091,1.10000,0.90000,1.10000,0.90000
  6225,'SAN ANTON~39', 115.0000,1,   6,  26,   1,1.00277, -49.0215,1.10000,0.90000,1.10000,0.90000
  6226,'BLANCO 0    ', 115.0000,1,   6,  26,   1,1.02176, -46.7295,1.10000,0.90000,1.10000,0.90000
  6227,'AUSTIN 24 0 ', 115.0000,1,   6,  23,   1,0.98462, -45.5539,1.10000,0.90000,1.10000,0.90000
  6228,'SAN MARCOS 0', 500.0000,1,   6,  22,   1,1.02625, -44.7421,1.10000,0.90000,1.10000,0.90000
  6229,'SAN MARCOS 1', 230.0000,1,   6,  22,   1,1.03000, -45.3221,1.10000,0.90000,1.10000,0.90000
  6230,'SAN MARCOS 2', 115.0000,1,   6,  22,   1,1.00484, -46.1584,1.10000,0.90000,1.10000,0.90000
  6231,'BUDA 0      ', 115.0000,1,   6,  23,   1,0.98971, -45.9858,1.10000,0.90000,1.10000,0.90000
  6232,'DEL VALLE 0 ', 115.0000,1,   6,  23,   1,1.00011, -44.0151,1.10000,0.90000,1.10000,0.90000
  6233,'AUSTIN 4 0  ', 115.0000,1,   6,  23,   1,0.98262, -45.2464,1.10000,0.90000,1.10000,0.90000
  6234,'SAN ANTON~70', 500.0000,1,   6,  26,   1,1.02247, -45.0150,1.10000,0.90000,1.10000,0.90000
  6235,'SAN ANTON~71', 230.0000,1,   6,  26,   1,1.02221, -45.6131,1.10000,0.90000,1.10000,0.90000
  6236,'SAN ANTON~72', 115.0000,1,   6,  26,   1,1.01196, -47.3713,1.10000,0.90000,1.10000,0.90000
  6237,'BURLINGTON 0', 115.0000,1,   6,  25,   1,1.01925, -37.1032,1.10000,0.90000,1.10000,0.90000
  6238,'AUSTIN 13 0 ', 115.0000,1,   6,  23,   1,0.98201, -45.7234,1.10000,0.90000,1.10000,0.90000
  6239,'ELMENDORF 0 ', 500.0000,1,   6,  22,   1,1.03007, -43.8321,1.10000,0.90000,1.10000,0.90000
  6240,'ELMENDORF 1 ', 230.0000,1,   6,  22,   1,1.01946, -45.1249,1.10000,0.90000,1.10000,0.90000
  6241,'ELMENDORF 2 ', 115.0000,1,   6,  22,   1,1.00594, -47.4200,1.10000,0.90000,1.10000,0.90000
  6242,'ELMENDORF 3 ',  13.8000,2,   6,  22,   1,1.04000, -42.7253,1.10000,0.90000,1.10000,0.90000
  6243,'ELMENDORF 4 ',  13.8000,1,   6,  22,   1,1.03007, -43.8321,1.10000,0.90000,1.10000,0.90000
  6244,'ELMENDORF 5 ',  13.8000,1,   6,  22,   1,1.03007, -43.8321,1.10000,0.90000,1.10000,0.90000
  6245,'ELMENDORF 6 ',  13.8000,1,   6,  22,   1,1.03007, -43.8321,1.10000,0.90000,1.10000,0.90000
  6246,'ELMENDORF 7 ',  13.8000,1,   6,  22,   1,1.03007, -43.8321,1.10000,0.90000,1.10000,0.90000
  6247,'ELMENDORF 8 ',  13.8000,1,   6,  22,   1,1.03007, -43.8321,1.10000,0.90000,1.10000,0.90000
  6248,'ELMENDORF 9 ',  13.8000,1,   6,  22,   1,1.03007, -43.8321,1.10000,0.90000,1.10000,0.90000
  6249,'ELMENDORF 10',  13.8000,1,   6,  22,   1,1.03007, -43.8321,1.10000,0.90000,1.10000,0.90000
  6250,'SAN ANTON~78', 115.0000,1,   6,  22,   1,1.00685, -49.1852,1.10000,0.90000,1.10000,0.90000
  6251,'CANYON LAK~1', 115.0000,1,   6,  22,   1,1.00487, -48.2509,1.10000,0.90000,1.10000,0.90000
  6252,'JOHNSON CI~1', 115.0000,1,   6,  23,   1,0.96267, -38.6060,1.10000,0.90000,1.10000,0.90000
  6253,'YORKTOWN 0  ', 115.0000,1,   6,  24,   1,1.00965, -36.8476,1.10000,0.90000,1.10000,0.90000
  6254,'AUSTIN 2 0  ', 500.0000,1,   6,  23,   1,1.01287, -41.6461,1.10000,0.90000,1.10000,0.90000
  6255,'AUSTIN 2 1  ', 230.0000,1,   6,  23,   1,1.00725, -42.5224,1.10000,0.90000,1.10000,0.90000
  6256,'AUSTIN 2 2  ', 115.0000,1,   6,  23,   1,0.99304, -44.4152,1.10000,0.90000,1.10000,0.90000
  6257,'AUSTIN 2 3  ',  13.8000,1,   6,  23,   1,1.01287, -41.6461,1.10000,0.90000,1.10000,0.90000
  6258,'AUSTIN 2 4  ',  13.8000,1,   6,  23,   1,1.01287, -41.6461,1.10000,0.90000,1.10000,0.90000
  6259,'AUSTIN 2 5  ',  13.8000,1,   6,  23,   1,1.01287, -41.6461,1.10000,0.90000,1.10000,0.90000
  6260,'AUSTIN 2 6  ',  13.8000,2,   6,  23,   1,1.02000, -41.1830,1.10000,0.90000,1.10000,0.90000
  6261,'LACKLAND A~1', 115.0000,1,   6,  26,   1,1.00342, -49.0707,1.10000,0.90000,1.10000,0.90000
  6262,'LIBERTY HI~1', 115.0000,1,   6,  23,   1,0.98235, -41.1713,1.10000,0.90000,1.10000,0.90000
  6263,'KENEDY 0    ', 230.0000,1,   6,  24,   1,1.01115, -38.9006,1.10000,0.90000,1.10000,0.90000
  6264,'KENEDY 1    ', 115.0000,1,   6,  24,   1,1.00080, -37.6219,1.10000,0.90000,1.10000,0.90000
  6265,'CUERO 1 0   ', 115.0000,1,   6,  24,   1,1.01699, -42.6519,1.10000,0.90000,1.10000,0.90000
  6266,'CUERO 1 1   ',  13.8000,1,   6,  24,   1,1.01699, -42.6519,1.10000,0.90000,1.10000,0.90000
  6267,'CUERO 1 2   ',  13.8000,1,   6,  24,   1,1.01699, -42.6519,1.10000,0.90000,1.10000,0.90000
  6268,'CUERO 1 3   ',  13.8000,1,   6,  24,   1,1.01699, -42.6519,1.10000,0.90000,1.10000,0.90000
  6269,'CUERO 1 4   ',  13.8000,1,   6,  24,   1,1.01699, -42.6519,1.10000,0.90000,1.10000,0.90000
  6270,'CUERO 1 5   ',  13.8000,1,   6,  24,   1,1.01699, -42.6519,1.10000,0.90000,1.10000,0.90000
  6271,'CUERO 1 6   ',  13.8000,1,   6,  24,   1,1.01699, -42.6519,1.10000,0.90000,1.10000,0.90000
  6272,'CUERO 1 7   ',  13.8000,1,   6,  24,   1,1.01699, -42.6519,1.10000,0.90000,1.10000,0.90000
  6273,'CUERO 1 8   ',  13.8000,1,   6,  24,   1,1.01699, -42.6519,1.10000,0.90000,1.10000,0.90000
  6274,'CUERO 1 9   ',  13.8000,1,   6,  24,   1,1.01699, -42.6519,1.10000,0.90000,1.10000,0.90000
  6275,'SAN ANTON~31', 115.0000,1,   6,  26,   1,1.00186, -49.0512,1.10000,0.90000,1.10000,0.90000
  6276,'VON ORMY 0  ', 115.0000,1,   6,  26,   1,1.01326, -49.1896,1.10000,0.90000,1.10000,0.90000
  6277,'KYLE 0      ', 230.0000,1,   6,  23,   1,1.02170, -45.6853,1.10000,0.90000,1.10000,0.90000
  6278,'KYLE 1      ', 115.0000,1,   6,  23,   1,1.00413, -46.6421,1.10000,0.90000,1.10000,0.90000
  6279,'SEGUIN 2 0  ', 230.0000,1,   6,  22,   1,1.02236, -45.6445,1.10000,0.90000,1.10000,0.90000
  6280,'SEGUIN 2 1  ', 115.0000,1,   6,  22,   1,1.01742, -46.3235,1.10000,0.90000,1.10000,0.90000
  6281,'UNIVERSAL ~1', 115.0000,1,   6,  22,   1,1.01760, -48.8786,1.10000,0.90000,1.10000,0.90000
  6282,'SPICEWOOD 0 ', 115.0000,1,   6,  23,   1,0.96884, -38.3433,1.10000,0.90000,1.10000,0.90000
  6283,'SAINT HEDW~1', 115.0000,1,   6,  22,   1,1.01943, -48.7162,1.10000,0.90000,1.10000,0.90000
  6284,'SAN ANTON~17', 115.0000,1,   6,  26,   1,1.00887, -48.4101,1.10000,0.90000,1.10000,0.90000
  6285,'BOERNE 2 0  ', 230.0000,1,   6,  26,   1,1.02347, -46.3155,1.10000,0.90000,1.10000,0.90000
  6286,'BOERNE 2 1  ', 115.0000,1,   6,  26,   1,1.03000, -46.7648,1.10000,0.90000,1.10000,0.90000
  6287,'SAN ANTON~45', 230.0000,1,   6,  26,   1,1.01726, -46.7566,1.10000,0.90000,1.10000,0.90000
  6288,'SAN ANTON~46', 115.0000,1,   6,  26,   1,1.00387, -48.6597,1.10000,0.90000,1.10000,0.90000
  6289,'AUSTIN 26 0 ', 115.0000,1,   6,  23,   1,0.98271, -45.1790,1.10000,0.90000,1.10000,0.90000
  6290,'AUSTIN 21 0 ', 115.0000,1,   6,  23,   1,0.98962, -44.7239,1.10000,0.90000,1.10000,0.90000
  6291,'SAN ANTON~61', 115.0000,1,   6,  26,   1,1.01441, -48.3356,1.10000,0.90000,1.10000,0.90000
  6292,'CEDAR CREE~1', 500.0000,1,   6,  23,   1,1.01434, -41.3832,1.10000,0.90000,1.10000,0.90000
  6293,'CEDAR CREE~2', 230.0000,1,   6,  23,   1,1.00662, -42.9050,1.10000,0.90000,1.10000,0.90000
  6294,'CEDAR CREE~3', 115.0000,1,   6,  23,   1,1.00343, -43.6528,1.10000,0.90000,1.10000,0.90000
  6295,'CEDAR CREE~4',  13.8000,1,   6,  23,   1,1.01434, -41.3832,1.10000,0.90000,1.10000,0.90000
  6296,'CEDAR CREE~5',  13.8000,1,   6,  23,   1,1.01434, -41.3832,1.10000,0.90000,1.10000,0.90000
  6297,'CEDAR CREE~6',  13.8000,2,   6,  23,   1,1.02000, -40.2751,1.10000,0.90000,1.10000,0.90000
  6298,'NEW BRAUNF~1', 500.0000,1,   6,  22,   1,1.02544, -44.6215,1.10000,0.90000,1.10000,0.90000
  6299,'NEW BRAUNF~2', 230.0000,1,   6,  22,   1,1.02486, -45.3801,1.10000,0.90000,1.10000,0.90000
  6300,'NEW BRAUNF~3', 115.0000,1,   6,  22,   1,1.01732, -46.3659,1.10000,0.90000,1.10000,0.90000
  6301,'NEW BRAUNF~4',  22.0000,1,   6,  22,   1,1.02544, -44.6215,1.10000,0.90000,1.10000,0.90000
  6302,'NEW BRAUNF~5',  22.0000,1,   6,  22,   1,1.02544, -44.6215,1.10000,0.90000,1.10000,0.90000
  6303,'NEW BRAUNF~6',  22.0000,1,   6,  22,   1,1.02544, -44.6215,1.10000,0.90000,1.10000,0.90000
  6304,'NEW BRAUNF~7',  22.0000,1,   6,  22,   1,1.02544, -44.6215,1.10000,0.90000,1.10000,0.90000
  6305,'NEW BRAUNF~8',  22.0000,2,   6,  22,   1,1.01970, -43.7152,1.10000,0.90000,1.10000,0.90000
  6306,'AUSTIN 11 0 ', 115.0000,1,   6,  23,   1,0.98435, -44.9215,1.10000,0.90000,1.10000,0.90000
  6307,'SAN ANTON~55', 115.0000,1,   6,  26,   1,1.00115, -48.9071,1.10000,0.90000,1.10000,0.90000
  6308,'HONDO 0     ', 230.0000,1,   6,  26,   1,1.02242, -43.9328,1.10000,0.90000,1.10000,0.90000
  6309,'HONDO 1     ', 115.0000,1,   6,  26,   1,1.01886, -45.3717,1.10000,0.90000,1.10000,0.90000
  6310,'SAN ANTON~56', 115.0000,1,   6,  22,   1,1.01664, -48.4120,1.10000,0.90000,1.10000,0.90000
  6311,'NEW ULM 0   ', 115.0000,1,   6,  25,   1,1.02570, -43.3358,1.10000,0.90000,1.10000,0.90000
  6312,'SAN ANTON~80', 115.0000,1,   6,  22,   1,1.02149, -48.1088,1.10000,0.90000,1.10000,0.90000
  6313,'AUSTIN 33 0 ', 115.0000,1,   6,  23,   1,0.98460, -44.4577,1.10000,0.90000,1.10000,0.90000
  6314,'BULVERDE 0  ', 115.0000,1,   6,  26,   1,1.00976, -48.7422,1.10000,0.90000,1.10000,0.90000
  6315,'GEORGETOWN~3', 230.0000,1,   6,  23,   1,1.00077, -40.9315,1.10000,0.90000,1.10000,0.90000
  6316,'GEORGETOWN~4', 161.0000,1,   6,  23,   1,0.99963, -37.0473,1.10000,0.90000,1.10000,0.90000
  6317,'GEORGETOWN~5', 161.0000,1,   6,  23,   1,0.99101, -38.3617,1.10000,0.90000,1.10000,0.90000
  6318,'GEORGETOWN~6', 161.0000,1,   6,  23,   1,0.98157, -39.9448,1.10000,0.90000,1.10000,0.90000
  6319,'GEORGETOWN~7', 115.0000,1,   6,  23,   1,0.97493, -41.1067,1.10000,0.90000,1.10000,0.90000
  6320,'SAN ANTON~81', 115.0000,1,   6,  22,   1,1.02394, -48.5213,1.10000,0.90000,1.10000,0.90000
  6321,'FLORESVILL~1', 230.0000,1,   6,  22,   1,1.01463, -42.9421,1.10000,0.90000,1.10000,0.90000
  6322,'FLORESVILL~2', 115.0000,1,   6,  22,   1,1.01391, -44.1513,1.10000,0.90000,1.10000,0.90000
  6323,'SAN ANTON~41', 115.0000,1,   6,  26,   1,1.00426, -48.7351,1.10000,0.90000,1.10000,0.90000
  6324,'SAN ANTON~79', 115.0000,1,   6,  22,   1,1.00720, -48.6949,1.10000,0.90000,1.10000,0.90000
  6325,'BUCKHOLTS 0 ', 115.0000,2,   6,  25,   1,1.02648, -34.8647,1.10000,0.90000,1.10000,0.90000
  6326,'SOMERVILLE 0', 115.0000,1,   6,  25,   1,1.00766, -45.3385,1.10000,0.90000,1.10000,0.90000
  6327,'WEIMAR 0    ', 115.0000,1,   6,  25,   1,1.01786, -43.3665,1.10000,0.90000,1.10000,0.90000
  6328,'COMFORT 0   ', 115.0000,1,   6,  26,   1,1.01627, -47.1078,1.10000,0.90000,1.10000,0.90000
  6329,'NORDHEIM 0  ', 115.0000,1,   6,  24,   1,1.01372, -38.5696,1.10000,0.90000,1.10000,0.90000
  6330,'AUSTIN 9 0  ', 115.0000,1,   6,  23,   1,0.98895, -46.0603,1.10000,0.90000,1.10000,0.90000
  6331,'AUSTIN 22 0 ', 115.0000,1,   6,  23,   1,0.99128, -45.1116,1.10000,0.90000,1.10000,0.90000
  6332,'HELOTES 0   ', 115.0000,1,   6,  26,   1,1.01201, -48.0983,1.10000,0.90000,1.10000,0.90000
  6333,'SAN ANTON~64', 500.0000,1,   6,  26,   1,1.02415, -45.2481,1.10000,0.90000,1.10000,0.90000
  6334,'SAN ANTON~65', 230.0000,1,   6,  26,   1,1.02353, -46.1589,1.10000,0.90000,1.10000,0.90000
  6335,'SAN ANTON~66', 115.0000,1,   6,  26,   1,1.01118, -47.3500,1.10000,0.90000,1.10000,0.90000
  6336,'BANDERA 0   ', 115.0000,1,   6,  26,   1,1.00990, -46.9899,1.10000,0.90000,1.10000,0.90000
  6337,'SAN ANTON~43', 115.0000,1,   6,  26,   1,1.01766, -48.6269,1.10000,0.90000,1.10000,0.90000
  6338,'ROCKDALE 2 0', 115.0000,1,   6,  25,   1,1.00817, -40.5776,1.10000,0.90000,1.10000,0.90000
  6339,'CEDAR CREE~7', 115.0000,1,   6,  23,   1,1.00176, -44.0998,1.10000,0.90000,1.10000,0.90000
  6340,'NIXON 0     ', 115.0000,1,   6,  24,   1,1.02379, -46.1665,1.10000,0.90000,1.10000,0.90000
  6341,'CHAPPELL H~1', 115.0000,1,   6,  25,   1,1.01747, -47.7581,1.10000,0.90000,1.10000,0.90000
  6342,'ROUND ROCK~9', 500.0000,1,   6,  23,   1,1.01155, -41.9411,1.10000,0.90000,1.10000,0.90000
  6343,'ROUND ROC~10', 230.0000,1,   6,  23,   1,1.00028, -42.7268,1.10000,0.90000,1.10000,0.90000
  6344,'ROUND ROC~11', 115.0000,1,   6,  23,   1,0.99684, -43.6633,1.10000,0.90000,1.10000,0.90000
  6345,'AUSTIN 14 0 ', 115.0000,1,   6,  23,   1,0.98578, -45.3966,1.10000,0.90000,1.10000,0.90000
  6346,'LEMING 0    ', 115.0000,1,   6,  26,   1,1.01152, -45.3929,1.10000,0.90000,1.10000,0.90000
  6349,'AUSTIN 1 0  ', 500.0000,2,   6,  23,   1,1.00901, -41.2186,1.10000,0.90000,1.10000,0.90000
  6350,'AUSTIN 1 1  ', 230.0000,1,   6,  23,   1,0.99700, -41.4475,1.10000,0.90000,1.10000,0.90000
  6351,'AUSTIN 1 2  ', 115.0000,1,   6,  23,   1,0.99074, -43.5342,1.10000,0.90000,1.10000,0.90000
  6352,'SAN ANTON~40', 115.0000,1,   6,  26,   1,1.01621, -48.7358,1.10000,0.90000,1.10000,0.90000
  6353,'ROUND ROCK~8', 115.0000,1,   6,  23,   1,0.99607, -44.1925,1.10000,0.90000,1.10000,0.90000
  6354,'ROUND ROC~12', 230.0000,1,   6,  23,   1,0.99899, -42.8460,1.10000,0.90000,1.10000,0.90000
  6355,'ROUND ROC~13', 115.0000,1,   6,  23,   1,0.99648, -43.1549,1.10000,0.90000,1.10000,0.90000
  6356,'SAN ANTON~48', 115.0000,2,   6,  26,   1,1.03005, -49.0466,1.10000,0.90000,1.10000,0.90000
  6357,'DEVINE 0    ', 115.0000,1,   6,  26,   1,1.01819, -34.4536,1.10000,0.90000,1.10000,0.90000
  6358,'GEORGETOWN~1', 115.0000,1,   6,  23,   1,1.03000, -44.1705,1.10000,0.90000,1.10000,0.90000
  6359,'BURNET 0    ', 230.0000,1,   6,  23,   1,0.95889, -34.0785,1.10000,0.90000,1.10000,0.90000
  6360,'BURNET 1    ', 115.0000,1,   6,  23,   1,0.90592, -27.7770,1.10000,0.90000,1.10000,0.90000
  7001,'INEZ 0      ', 115.0000,1,   7,   6,   1,1.01624, -41.8413,1.10000,0.90000,1.10000,0.90000
  7002,'PASADENA 2 0', 500.0000,1,   7,   4,   1,1.02882, -49.0127,1.10000,0.90000,1.10000,0.90000
  7003,'PASADENA 2 1', 230.0000,1,   7,   4,   1,1.02440, -50.4478,1.10000,0.90000,1.10000,0.90000
  7004,'PASADENA 2 2', 115.0000,1,   7,   4,   1,1.02178, -52.0432,1.10000,0.90000,1.10000,0.90000
  7005,'PASADENA 2 3',  13.8000,1,   7,   4,   1,1.02882, -49.0127,1.10000,0.90000,1.10000,0.90000
  7006,'PASADENA 2 4',  13.8000,1,   7,   4,   1,1.02882, -49.0127,1.10000,0.90000,1.10000,0.90000
  7007,'PASADENA 2 5',  13.8000,1,   7,   4,   1,1.02882, -49.0127,1.10000,0.90000,1.10000,0.90000
  7008,'PASADENA 2 6',  13.8000,1,   7,   4,   1,1.02882, -49.0127,1.10000,0.90000,1.10000,0.90000
  7009,'PASADENA 2 7',  13.8000,2,   7,   4,   1,1.04000, -47.6969,1.10000,0.90000,1.10000,0.90000
  7010,'PRAIRIE VI~1', 115.0000,1,   7,   5,   1,1.00435, -50.2079,1.10000,0.90000,1.10000,0.90000
  7011,'CONROE 1 0  ', 115.0000,1,   7,   5,   1,1.02542, -51.5895,1.10000,0.90000,1.10000,0.90000
  7012,'SIMONTON 0  ', 115.0000,1,   7,   3,   1,0.99428, -49.3387,1.10000,0.90000,1.10000,0.90000
  7013,'HOUSTON 80 0', 115.0000,1,   7,   5,   1,1.00624, -52.0925,1.10000,0.90000,1.10000,0.90000
  7014,'HOUSTON 1 0 ', 115.0000,1,   7,   4,   1,1.00531, -53.0096,1.10000,0.90000,1.10000,0.90000
  7015,'HOUSTON 1 1 ',  18.0000,1,   7,   4,   1,1.00531, -53.0096,1.10000,0.90000,1.10000,0.90000
  7016,'HOUSTON 9 0 ', 115.0000,1,   7,   4,   1,1.01283, -52.0641,1.10000,0.90000,1.10000,0.90000
  7017,'HOUSTON 73 0', 115.0000,1,   7,   3,   1,1.01104, -52.8203,1.10000,0.90000,1.10000,0.90000
  7018,'NURSERY 0   ', 500.0000,1,   7,   6,   1,1.03521, -41.6986,1.10000,0.90000,1.10000,0.90000
  7019,'NURSERY 1   ', 230.0000,1,   7,   6,   1,1.02061, -40.0589,1.10000,0.90000,1.10000,0.90000
  7020,'NURSERY 2   ', 115.0000,1,   7,   6,   1,1.01447, -41.3181,1.10000,0.90000,1.10000,0.90000
  7021,'NURSERY 3   ',  18.0000,1,   7,   6,   1,1.03521, -41.6986,1.10000,0.90000,1.10000,0.90000
  7022,'NURSERY 4   ',  18.0000,1,   7,   6,   1,1.03521, -41.6986,1.10000,0.90000,1.10000,0.90000
  7023,'NURSERY 5   ',  18.0000,1,   7,   6,   1,1.03521, -41.6986,1.10000,0.90000,1.10000,0.90000
  7024,'NURSERY 6   ',  18.0000,2,   7,   6,   1,1.04000, -41.5651,1.10000,0.90000,1.10000,0.90000
  7025,'NURSERY 7   ',  18.0000,1,   7,   6,   1,1.03521, -41.6986,1.10000,0.90000,1.10000,0.90000
  7026,'BACLIFF 0   ', 115.0000,1,   7,   4,   1,1.01808, -51.5191,1.10000,0.90000,1.10000,0.90000
  7027,'SPRING 1 0  ', 115.0000,1,   7,   5,   1,1.00653, -52.4037,1.10000,0.90000,1.10000,0.90000
  7028,'HOUSTON 72 0', 115.0000,1,   7,   3,   1,1.02000, -52.8734,1.10000,0.90000,1.10000,0.90000
  7029,'PORT LAVAC~1', 230.0000,1,   7,   6,   1,1.02434, -39.3974,1.10000,0.90000,1.10000,0.90000
  7030,'PORT LAVAC~2', 115.0000,1,   7,   6,   1,1.00791, -37.0412,1.10000,0.90000,1.10000,0.90000
  7031,'PORT LAVAC~3',  13.8000,2,   7,   6,   1,1.02416, -36.4464,1.10000,0.90000,1.10000,0.90000
  7032,'PORT LAVAC~4',  13.8000,2,   7,   6,   1,1.02471, -38.4478,1.10000,0.90000,1.10000,0.90000
  7033,'PORT LAVAC~5',  13.8000,2,   7,   6,   1,1.02463, -38.5196,1.10000,0.90000,1.10000,0.90000
  7034,'PORT LAVAC~6',  13.8000,1,   7,   6,   1,1.02434, -39.3974,1.10000,0.90000,1.10000,0.90000
  7035,'CONROE 5 0  ', 230.0000,1,   7,   5,   1,1.02171, -47.9337,1.10000,0.90000,1.10000,0.90000
  7036,'CONROE 5 1  ', 115.0000,1,   7,   5,   1,1.01151, -49.6596,1.10000,0.90000,1.10000,0.90000
  7037,'SUGAR LAND~5', 500.0000,1,   7,   3,   1,1.02647, -48.6543,1.10000,0.90000,1.10000,0.90000
  7038,'SUGAR LAND~6', 230.0000,1,   7,   3,   1,1.01740, -49.9050,1.10000,0.90000,1.10000,0.90000
  7039,'SUGAR LAND~7', 115.0000,1,   7,   3,   1,1.00828, -51.4129,1.10000,0.90000,1.10000,0.90000
  7040,'DAYTON 0    ', 230.0000,1,   7,   4,   1,1.02452, -49.6024,1.10000,0.90000,1.10000,0.90000
  7041,'DAYTON 1    ', 115.0000,1,   7,   4,   1,1.01686, -51.2154,1.10000,0.90000,1.10000,0.90000
  7042,'VICTORIA 2 0', 500.0000,1,   7,   6,   1,1.03326, -41.3044,1.10000,0.90000,1.10000,0.90000
  7043,'VICTORIA 2 1', 230.0000,1,   7,   6,   1,1.02313, -40.4203,1.10000,0.90000,1.10000,0.90000
  7044,'VICTORIA 2 2', 115.0000,1,   7,   6,   1,1.01560, -41.3747,1.10000,0.90000,1.10000,0.90000
  7045,'VICTORIA 2 3',  20.0000,1,   7,   6,   1,1.03326, -41.3044,1.10000,0.90000,1.10000,0.90000
  7046,'VICTORIA 2 4',  20.0000,1,   7,   6,   1,1.03326, -41.3044,1.10000,0.90000,1.10000,0.90000
  7047,'KATY 1 0    ', 500.0000,1,   7,   3,   1,1.02523, -48.4508,1.10000,0.90000,1.10000,0.90000
  7048,'KATY 1 1    ', 230.0000,1,   7,   3,   1,1.01948, -49.7152,1.10000,0.90000,1.10000,0.90000
  7049,'KATY 1 2    ', 115.0000,1,   7,   3,   1,1.01564, -51.5988,1.10000,0.90000,1.10000,0.90000
  7050,'MAGNOLIA 2 0', 115.0000,1,   7,   5,   1,0.99842, -51.4960,1.10000,0.90000,1.10000,0.90000
  7051,'HOUSTON 29 0', 115.0000,1,   7,   3,   1,1.01014, -53.3065,1.10000,0.90000,1.10000,0.90000
  7052,'MISSOURI C~1', 115.0000,1,   7,   3,   1,1.00947, -51.6820,1.10000,0.90000,1.10000,0.90000
  7053,'RICHMOND 1 0', 115.0000,2,   7,   3,   1,1.01664, -48.6270,1.10000,0.90000,1.10000,0.90000
  7054,'HOUSTON 11 0', 115.0000,1,   7,   4,   1,1.00041, -53.6383,1.10000,0.90000,1.10000,0.90000
  7055,'HOUSTON 33 0', 115.0000,1,   7,   3,   1,1.01133, -52.4432,1.10000,0.90000,1.10000,0.90000
  7056,'SPRING 8 0  ', 230.0000,1,   7,   5,   1,1.01654, -49.3858,1.10000,0.90000,1.10000,0.90000
  7057,'SPRING 8 1  ', 115.0000,1,   7,   5,   1,1.00136, -51.6398,1.10000,0.90000,1.10000,0.90000
  7058,'POINT COMF~4', 500.0000,2,   7,   6,   1,1.03277, -40.9424,1.10000,0.90000,1.10000,0.90000
  7059,'POINT COMF~5', 230.0000,2,   7,   6,   1,1.03038, -40.8368,1.10000,0.90000,1.10000,0.90000
  7060,'POINT COMF~6', 115.0000,2,   7,   6,   1,1.03169, -41.8783,1.10000,0.90000,1.10000,0.90000
  7061,'POINT COMF~7',  13.8000,2,   7,   6,   1,1.03278, -40.8765,1.10000,0.90000,1.10000,0.90000
  7062,'POINT COMF~8',  13.8000,2,   7,   6,   1,1.03278, -40.8821,1.10000,0.90000,1.10000,0.90000
  7063,'POINT COMF~9',  13.8000,2,   7,   6,   1,1.03279, -40.8773,1.10000,0.90000,1.10000,0.90000
  7064,'POINT COM~10',  13.8000,2,   7,   6,   1,1.03278, -40.8926,1.10000,0.90000,1.10000,0.90000
  7065,'POINT COM~11',  13.8000,2,   7,   6,   1,1.03278, -40.8876,1.10000,0.90000,1.10000,0.90000
  7066,'POINT COM~12',  13.8000,2,   7,   6,   1,1.03011, -39.6444,1.10000,0.90000,1.10000,0.90000
  7067,'HOUSTON 28 0', 115.0000,1,   7,   3,   1,0.99592, -53.6862,1.10000,0.90000,1.10000,0.90000
  7068,'EL CAMPO 0  ', 230.0000,2,   7,   1,   1,1.01414, -43.3484,1.10000,0.90000,1.10000,0.90000
  7069,'EL CAMPO 1  ', 115.0000,2,   7,   1,   1,1.00051, -42.1366,1.10000,0.90000,1.10000,0.90000
  7070,'HOUSTON 12 0', 115.0000,1,   7,   4,   1,1.00719, -52.4410,1.10000,0.90000,1.10000,0.90000
  7071,'PORT O CON~1', 115.0000,1,   7,   6,   1,1.02001, -40.0593,1.10000,0.90000,1.10000,0.90000
  7072,'DICKINSON 0 ', 115.0000,1,   7,   4,   1,1.01382, -51.5010,1.10000,0.90000,1.10000,0.90000
  7073,'GALVESTON ~1', 230.0000,1,   7,   2,   1,1.02256, -50.1094,1.10000,0.90000,1.10000,0.90000
  7074,'GALVESTON ~2', 115.0000,1,   7,   2,   1,1.01801, -51.0331,1.10000,0.90000,1.10000,0.90000
  7075,'HOUSTON 10 0', 115.0000,1,   7,   4,   1,1.02832, -52.5038,1.10000,0.90000,1.10000,0.90000
  7076,'BAYTOWN 2 0 ', 500.0000,1,   7,   4,   1,1.03307, -48.4955,1.10000,0.90000,1.10000,0.90000
  7077,'BAYTOWN 2 1 ', 230.0000,1,   7,   4,   1,1.03061, -48.9184,1.10000,0.90000,1.10000,0.90000
  7078,'BAYTOWN 2 2 ', 115.0000,1,   7,   4,   1,1.02486, -50.2840,1.10000,0.90000,1.10000,0.90000
  7079,'BAYTOWN 2 3 ',  13.8000,1,   7,   4,   1,1.03307, -48.4955,1.10000,0.90000,1.10000,0.90000
  7080,'BAYTOWN 2 4 ',  13.8000,1,   7,   4,   1,1.03307, -48.4955,1.10000,0.90000,1.10000,0.90000
  7081,'BAYTOWN 2 5 ',  13.8000,1,   7,   4,   1,1.03307, -48.4955,1.10000,0.90000,1.10000,0.90000
  7082,'BAYTOWN 2 6 ',  13.8000,2,   7,   4,   1,1.04000, -47.8650,1.10000,0.90000,1.10000,0.90000
  7083,'LEAGUE CIT~1', 230.0000,1,   7,   4,   1,1.02197, -49.8440,1.10000,0.90000,1.10000,0.90000
  7084,'LEAGUE CIT~2', 115.0000,1,   7,   4,   1,1.01366, -51.1384,1.10000,0.90000,1.10000,0.90000
  7085,'LIVERPOOL 0 ', 115.0000,1,   7,   2,   1,1.01021, -50.2902,1.10000,0.90000,1.10000,0.90000
  7086,'HOUSTON 16 0', 115.0000,1,   7,   4,   1,1.00495, -52.9072,1.10000,0.90000,1.10000,0.90000
  7087,'SUGAR LAND~1', 115.0000,1,   7,   3,   1,1.01196, -51.7866,1.10000,0.90000,1.10000,0.90000
  7088,'RICHMOND 2 0', 115.0000,1,   7,   3,   1,0.99660, -49.6371,1.10000,0.90000,1.10000,0.90000
  7089,'HOUSTON 82 0', 115.0000,1,   7,   3,   1,1.02981, -53.2952,1.10000,0.90000,1.10000,0.90000
  7090,'PINEHURST 0 ', 115.0000,1,   7,   5,   1,0.99961, -51.1991,1.10000,0.90000,1.10000,0.90000
  7091,'PEARLAND 2 0', 115.0000,1,   7,   3,   1,1.03000, -53.9215,1.10000,0.90000,1.10000,0.90000
  7092,'HOUSTON 47 0', 115.0000,1,   7,   3,   1,1.00590, -52.9731,1.10000,0.90000,1.10000,0.90000
  7093,'HOUSTON 79 0', 115.0000,1,   7,   3,   1,1.00243, -52.9530,1.10000,0.90000,1.10000,0.90000
  7094,'HOUSTON 49 0', 115.0000,1,   7,   3,   1,1.01991, -53.6520,1.10000,0.90000,1.10000,0.90000
  7095,'WADSWORTH 0 ', 500.0000,2,   7,   1,   1,1.01928, -39.0573,1.10000,0.90000,1.10000,0.90000
  7096,'WADSWORTH 1 ', 230.0000,2,   7,   1,   1,1.02098, -40.6895,1.10000,0.90000,1.10000,0.90000
  7097,'WADSWORTH 2 ', 115.0000,2,   7,   1,   1,1.01375, -40.4664,1.10000,0.90000,1.10000,0.90000
  7098,'WADSWORTH 3 ',  13.8000,2,   7,   1,   1,1.00000, -15.5519,1.10000,0.90000,1.10000,0.90000
  7099,'WADSWORTH 4 ',  13.8000,2,   7,   1,   1,1.00000, -30.5606,1.10000,0.90000,1.10000,0.90000
  7100,'HOUSTON 18 0', 115.0000,1,   7,   4,   1,1.00657, -52.6503,1.10000,0.90000,1.10000,0.90000
  7101,'HOUSTON 88 0', 115.0000,1,   7,   3,   1,1.00740, -52.0889,1.10000,0.90000,1.10000,0.90000
  7102,'TOMBALL 1 0 ', 115.0000,1,   7,   5,   1,0.99695, -52.4450,1.10000,0.90000,1.10000,0.90000
  7103,'HOUSTON 22 0', 115.0000,1,   7,   4,   1,1.00676, -52.7372,1.10000,0.90000,1.10000,0.90000
  7104,'DEER PARK 0 ', 500.0000,1,   7,   4,   1,1.02878, -49.0481,1.10000,0.90000,1.10000,0.90000
  7105,'DEER PARK 1 ', 230.0000,1,   7,   4,   1,1.02346, -50.0797,1.10000,0.90000,1.10000,0.90000
  7106,'DEER PARK 2 ', 115.0000,1,   7,   4,   1,1.02180, -51.7760,1.10000,0.90000,1.10000,0.90000
  7107,'DEER PARK 3 ',  24.0000,1,   7,   4,   1,1.02878, -49.0481,1.10000,0.90000,1.10000,0.90000
  7108,'DEER PARK 4 ',  24.0000,1,   7,   4,   1,1.02878, -49.0481,1.10000,0.90000,1.10000,0.90000
  7109,'DEER PARK 5 ',  24.0000,1,   7,   4,   1,1.02878, -49.0481,1.10000,0.90000,1.10000,0.90000
  7110,'DEER PARK 6 ',  24.0000,1,   7,   4,   1,1.02878, -49.0481,1.10000,0.90000,1.10000,0.90000
  7111,'DEER PARK 7 ',  24.0000,1,   7,   4,   1,1.02878, -49.0481,1.10000,0.90000,1.10000,0.90000
  7112,'DEER PARK 8 ',  24.0000,1,   7,   4,   1,1.02878, -49.0481,1.10000,0.90000,1.10000,0.90000
  7113,'DEER PARK 9 ',  24.0000,2,   7,   4,   1,1.04000, -47.0615,1.10000,0.90000,1.10000,0.90000
  7114,'DEER PARK 10',  24.0000,1,   7,   4,   1,1.02878, -49.0481,1.10000,0.90000,1.10000,0.90000
  7115,'DEER PARK 11',  24.0000,1,   7,   4,   1,1.02878, -49.0481,1.10000,0.90000,1.10000,0.90000
  7116,'WALLIS 0    ', 115.0000,1,   7,   1,   1,0.99579, -48.3737,1.10000,0.90000,1.10000,0.90000
  7117,'HOUSTON 67 0', 115.0000,1,   7,   3,   1,1.00636, -52.4160,1.10000,0.90000,1.10000,0.90000
  7118,'SPRING 4 0  ', 115.0000,1,   7,   5,   1,0.99756, -52.5059,1.10000,0.90000,1.10000,0.90000
  7119,'SOUTH HOUS~1', 115.0000,1,   7,   4,   1,1.00673, -52.6877,1.10000,0.90000,1.10000,0.90000
  7120,'HOUSTON 3 0 ', 115.0000,1,   7,   3,   1,1.00143, -53.1286,1.10000,0.90000,1.10000,0.90000
  7121,'HOUSTON 3 1 ',  18.0000,1,   7,   3,   1,1.00143, -53.1286,1.10000,0.90000,1.10000,0.90000
  7122,'HOUSTON 3 2 ',  18.0000,1,   7,   3,   1,1.00143, -53.1286,1.10000,0.90000,1.10000,0.90000
  7123,'SEADRIFT 0  ', 115.0000,2,   7,   6,   1,1.02194, -39.6344,1.10000,0.90000,1.10000,0.90000
  7124,'HOUSTON 34 0', 115.0000,1,   7,   3,   1,1.00543, -52.9980,1.10000,0.90000,1.10000,0.90000
  7125,'SUGAR LAND~2', 500.0000,1,   7,   3,   1,1.02590, -48.9319,1.10000,0.90000,1.10000,0.90000
  7126,'SUGAR LAND~3', 230.0000,1,   7,   3,   1,1.01779, -50.0753,1.10000,0.90000,1.10000,0.90000
  7127,'SUGAR LAND~4', 115.0000,1,   7,   3,   1,1.01446, -51.1377,1.10000,0.90000,1.10000,0.90000
  7128,'CONROE 7 0  ', 115.0000,1,   7,   5,   1,1.01132, -49.2837,1.10000,0.90000,1.10000,0.90000
  7129,'LOLITA 0    ', 115.0000,1,   7,   6,   1,1.02914, -42.9690,1.10000,0.90000,1.10000,0.90000
  7130,'LAPORTE 0   ', 500.0000,1,   7,   4,   1,1.02864, -49.1023,1.10000,0.90000,1.10000,0.90000
  7131,'LAPORTE 1   ', 230.0000,1,   7,   4,   1,1.02145, -50.0613,1.10000,0.90000,1.10000,0.90000
  7132,'LAPORTE 2   ', 115.0000,1,   7,   4,   1,1.01166, -51.4975,1.10000,0.90000,1.10000,0.90000
  7133,'LAPORTE 3   ',  13.8000,1,   7,   4,   1,1.02864, -49.1023,1.10000,0.90000,1.10000,0.90000
  7134,'LAPORTE 4   ',  13.8000,1,   7,   4,   1,1.02864, -49.1023,1.10000,0.90000,1.10000,0.90000
  7135,'LAPORTE 5   ',  13.8000,1,   7,   4,   1,1.02864, -49.1023,1.10000,0.90000,1.10000,0.90000
  7136,'LAPORTE 6   ',  13.8000,1,   7,   4,   1,1.02864, -49.1023,1.10000,0.90000,1.10000,0.90000
  7137,'LAPORTE 7   ',  13.8000,1,   7,   4,   1,1.02864, -49.1023,1.10000,0.90000,1.10000,0.90000
  7138,'LAPORTE 8   ',  13.8000,1,   7,   4,   1,1.02864, -49.1023,1.10000,0.90000,1.10000,0.90000
  7139,'LAPORTE 9   ',  13.8000,1,   7,   4,   1,1.02864, -49.1023,1.10000,0.90000,1.10000,0.90000
  7140,'LAPORTE 10  ',  13.8000,1,   7,   4,   1,1.02864, -49.1023,1.10000,0.90000,1.10000,0.90000
  7141,'LAPORTE 11  ',  13.8000,1,   7,   4,   1,1.02864, -49.1023,1.10000,0.90000,1.10000,0.90000
  7142,'LAPORTE 12  ',  13.8000,1,   7,   4,   1,1.02864, -49.1023,1.10000,0.90000,1.10000,0.90000
  7143,'NEW CANEY 0 ', 115.0000,1,   7,   5,   1,1.00982, -53.2148,1.10000,0.90000,1.10000,0.90000
  7144,'HOUSTON 14 0', 115.0000,1,   7,   4,   1,1.00814, -52.4018,1.10000,0.90000,1.10000,0.90000
  7145,'HOUSTON 2 0 ', 115.0000,1,   7,   4,   1,1.03000, -54.0429,1.10000,0.90000,1.10000,0.90000
  7146,'HOUSTON 2 1 ',  13.8000,1,   7,   4,   1,1.03000, -54.0429,1.10000,0.90000,1.10000,0.90000
  7147,'HOUSTON 78 0', 115.0000,1,   7,   3,   1,1.01296, -52.5478,1.10000,0.90000,1.10000,0.90000
  7148,'HOUSTON 40 0', 115.0000,1,   7,   3,   1,1.00275, -53.3301,1.10000,0.90000,1.10000,0.90000
  7149,'BLOOMINGTO~1', 115.0000,1,   7,   6,   1,1.01500, -41.6631,1.10000,0.90000,1.10000,0.90000
  7150,'WILLIS 2 0  ', 230.0000,1,   7,   5,   1,1.03000, -46.6067,1.10000,0.90000,1.10000,0.90000
  7151,'WILLIS 2 1  ', 115.0000,1,   7,   5,   1,1.02721, -48.0442,1.10000,0.90000,1.10000,0.90000
  7152,'HOUSTON 51 0', 115.0000,1,   7,   3,   1,1.00750, -52.7864,1.10000,0.90000,1.10000,0.90000
  7153,'PALACIOS 0  ', 115.0000,1,   7,   1,   1,1.01072, -40.4804,1.10000,0.90000,1.10000,0.90000
  7154,'CONROE 4 0  ', 115.0000,1,   7,   5,   1,1.01198, -52.3707,1.10000,0.90000,1.10000,0.90000
  7155,'HOUSTON 52 0', 115.0000,1,   7,   3,   1,1.00086, -52.9685,1.10000,0.90000,1.10000,0.90000
  7156,'SPRING 2 0  ', 230.0000,1,   7,   5,   1,1.01422, -50.4375,1.10000,0.90000,1.10000,0.90000
  7157,'SPRING 2 1  ', 115.0000,1,   7,   5,   1,1.00822, -51.9208,1.10000,0.90000,1.10000,0.90000
  7158,'KINGWOOD 1 0', 115.0000,1,   7,   4,   1,0.99907, -53.1998,1.10000,0.90000,1.10000,0.90000
  7159,'HOUSTON 5 0 ', 500.0000,1,   7,   3,   1,1.02555, -47.9659,1.10000,0.90000,1.10000,0.90000
  7160,'HOUSTON 5 1 ', 230.0000,1,   7,   3,   1,1.01957, -49.4823,1.10000,0.90000,1.10000,0.90000
  7161,'HOUSTON 5 2 ', 115.0000,1,   7,   3,   1,1.01275, -51.2218,1.10000,0.90000,1.10000,0.90000
  7162,'HOUSTON 5 3 ',  18.0000,1,   7,   3,   1,1.02555, -47.9659,1.10000,0.90000,1.10000,0.90000
  7163,'HOUSTON 5 4 ',  18.0000,1,   7,   3,   1,1.02555, -47.9659,1.10000,0.90000,1.10000,0.90000
  7164,'HOUSTON 5 5 ',  18.0000,1,   7,   3,   1,1.02555, -47.9659,1.10000,0.90000,1.10000,0.90000
  7165,'HOUSTON 5 6 ',  18.0000,1,   7,   3,   1,1.02555, -47.9659,1.10000,0.90000,1.10000,0.90000
  7166,'HOUSTON 5 7 ',  18.0000,1,   7,   3,   1,1.02555, -47.9659,1.10000,0.90000,1.10000,0.90000
  7167,'HOUSTON 5 8 ',  18.0000,1,   7,   3,   1,1.02555, -47.9659,1.10000,0.90000,1.10000,0.90000
  7168,'HOUSTON 5 9 ',  18.0000,1,   7,   3,   1,1.02555, -47.9659,1.10000,0.90000,1.10000,0.90000
  7169,'HOUSTON 5 10',  18.0000,1,   7,   3,   1,1.02555, -47.9659,1.10000,0.90000,1.10000,0.90000
  7170,'HOUSTON 5 11',  18.0000,1,   7,   3,   1,1.02555, -47.9659,1.10000,0.90000,1.10000,0.90000
  7171,'TEXAS CITY~1', 230.0000,1,   7,   2,   1,1.02224, -50.0092,1.10000,0.90000,1.10000,0.90000
  7172,'TEXAS CITY~2', 115.0000,1,   7,   2,   1,1.02235, -50.6759,1.10000,0.90000,1.10000,0.90000
  7173,'KINGWOOD 2 0', 115.0000,1,   7,   4,   1,0.99811, -53.6418,1.10000,0.90000,1.10000,0.90000
  7174,'HOUSTON 8 0 ', 115.0000,1,   7,   4,   1,1.00408, -52.5522,1.10000,0.90000,1.10000,0.90000
  7175,'SPRING 7 0  ', 500.0000,1,   7,   5,   1,1.02562, -47.4475,1.10000,0.90000,1.10000,0.90000
  7176,'SPRING 7 1  ', 230.0000,1,   7,   5,   1,1.01770, -49.3857,1.10000,0.90000,1.10000,0.90000
  7177,'SPRING 7 2  ', 115.0000,1,   7,   5,   1,1.00093, -52.0248,1.10000,0.90000,1.10000,0.90000
  7178,'HOUSTON 41 0', 115.0000,1,   7,   3,   1,0.99975, -53.3528,1.10000,0.90000,1.10000,0.90000
  7179,'FRESNO 0    ', 115.0000,1,   7,   3,   1,1.00421, -52.2624,1.10000,0.90000,1.10000,0.90000
  7180,'HOUSTON 48 0', 115.0000,1,   7,   3,   1,1.00675, -53.0940,1.10000,0.90000,1.10000,0.90000
  7181,'HOUSTON 58 0', 115.0000,1,   7,   3,   1,1.00064, -53.1990,1.10000,0.90000,1.10000,0.90000
  7182,'PATTISON 0  ', 115.0000,1,   7,   3,   1,1.00619, -48.3038,1.10000,0.90000,1.10000,0.90000
  7183,'HOUSTON 77 0', 115.0000,1,   7,   3,   1,1.03000, -53.2527,1.10000,0.90000,1.10000,0.90000
  7184,'MISSOURI C~2', 230.0000,1,   7,   3,   1,1.02042, -49.3180,1.10000,0.90000,1.10000,0.90000
  7185,'MISSOURI C~3', 115.0000,1,   7,   3,   1,1.01231, -50.3635,1.10000,0.90000,1.10000,0.90000
  7186,'HOUSTON 4 0 ', 500.0000,1,   7,   3,   1,1.02380, -48.7092,1.10000,0.90000,1.10000,0.90000
  7187,'HOUSTON 4 1 ', 230.0000,1,   7,   3,   1,1.01788, -50.4042,1.10000,0.90000,1.10000,0.90000
  7188,'HOUSTON 4 2 ', 115.0000,1,   7,   3,   1,1.01210, -52.0825,1.10000,0.90000,1.10000,0.90000
  7189,'HOUSTON 4 3 ',  13.8000,1,   7,   3,   1,1.02380, -48.7092,1.10000,0.90000,1.10000,0.90000
  7190,'HOUSTON 4 4 ',  13.8000,1,   7,   3,   1,1.02380, -48.7092,1.10000,0.90000,1.10000,0.90000
  7191,'HOUSTON 4 5 ',  13.8000,1,   7,   3,   1,1.02380, -48.7092,1.10000,0.90000,1.10000,0.90000
  7192,'HOUSTON 4 6 ',  13.8000,1,   7,   3,   1,1.02380, -48.7092,1.10000,0.90000,1.10000,0.90000
  7193,'HOUSTON 4 7 ',  13.8000,1,   7,   3,   1,1.02380, -48.7092,1.10000,0.90000,1.10000,0.90000
  7194,'HOUSTON 4 8 ',  13.8000,1,   7,   3,   1,1.02380, -48.7092,1.10000,0.90000,1.10000,0.90000
  7195,'HOUSTON 4 9 ',  13.8000,1,   7,   3,   1,1.02380, -48.7092,1.10000,0.90000,1.10000,0.90000
  7196,'HOUSTON 4 10',  13.8000,1,   7,   3,   1,1.02380, -48.7092,1.10000,0.90000,1.10000,0.90000
  7197,'HOUSTON 4 11',  13.8000,2,   7,   3,   1,1.03000, -48.1952,1.10000,0.90000,1.10000,0.90000
  7198,'TOMBALL 2 0 ', 115.0000,1,   7,   5,   1,1.03000, -51.7838,1.10000,0.90000,1.10000,0.90000
  7199,'CYPRESS 1 0 ', 500.0000,1,   7,   5,   1,1.02619, -47.8009,1.10000,0.90000,1.10000,0.90000
  7200,'CYPRESS 1 1 ', 230.0000,1,   7,   5,   1,1.01934, -49.6468,1.10000,0.90000,1.10000,0.90000
  7201,'CYPRESS 1 2 ', 115.0000,1,   7,   5,   1,1.01804, -51.2083,1.10000,0.90000,1.10000,0.90000
  7202,'HEMPSTEAD 0 ', 115.0000,1,   7,   5,   1,1.00555, -49.6887,1.10000,0.90000,1.10000,0.90000
  7203,'WEST COLUM~1', 115.0000,1,   7,   1,   1,1.00755, -47.1873,1.10000,0.90000,1.10000,0.90000
  7204,'BAYTOWN 1 0 ', 500.0000,1,   7,   4,   1,1.03260, -48.7394,1.10000,0.90000,1.10000,0.90000
  7205,'BAYTOWN 1 1 ', 230.0000,1,   7,   4,   1,1.02786, -49.4133,1.10000,0.90000,1.10000,0.90000
  7206,'BAYTOWN 1 2 ', 115.0000,1,   7,   4,   1,1.02792, -50.3846,1.10000,0.90000,1.10000,0.90000
  7207,'BAYTOWN 1 3 ',  18.0000,1,   7,   4,   1,1.03260, -48.7394,1.10000,0.90000,1.10000,0.90000
  7208,'BAYTOWN 1 4 ',  18.0000,2,   7,   4,   1,1.04000, -48.4756,1.10000,0.90000,1.10000,0.90000
  7209,'BAYTOWN 1 5 ',  18.0000,1,   7,   4,   1,1.03260, -48.7394,1.10000,0.90000,1.10000,0.90000
  7210,'BAYTOWN 1 6 ',  18.0000,1,   7,   4,   1,1.03260, -48.7394,1.10000,0.90000,1.10000,0.90000
  7211,'BAYTOWN 1 7 ',  18.0000,1,   7,   4,   1,1.03260, -48.7394,1.10000,0.90000,1.10000,0.90000
  7212,'BAYTOWN 1 8 ',  18.0000,1,   7,   4,   1,1.03260, -48.7394,1.10000,0.90000,1.10000,0.90000
  7213,'SANTA FE 1 0', 115.0000,1,   7,   2,   1,1.02427, -49.6852,1.10000,0.90000,1.10000,0.90000
  7214,'HOUSTON 27 0', 115.0000,1,   7,   3,   1,1.00321, -52.9016,1.10000,0.90000,1.10000,0.90000
  7215,'SPRING 5 0  ', 115.0000,1,   7,   5,   1,1.00130, -51.7758,1.10000,0.90000,1.10000,0.90000
  7216,'HOUSTON 46 0', 115.0000,1,   7,   3,   1,1.00382, -53.1377,1.10000,0.90000,1.10000,0.90000
  7217,'HOUSTON 23 0', 115.0000,1,   7,   4,   1,1.00755, -53.2308,1.10000,0.90000,1.10000,0.90000
  7218,'MONTGOMERY 0', 115.0000,1,   7,   5,   1,0.99881, -50.5644,1.10000,0.90000,1.10000,0.90000
  7219,'HUNGERFORD 0', 115.0000,1,   7,   1,   1,1.01977, -44.3684,1.10000,0.90000,1.10000,0.90000
  7220,'HOUSTON 84 0', 115.0000,1,   7,   3,   1,1.00517, -52.8315,1.10000,0.90000,1.10000,0.90000
  7221,'HOUSTON 83 0', 115.0000,1,   7,   3,   1,1.00454, -52.7042,1.10000,0.90000,1.10000,0.90000
  7222,'HOUSTON 24 0', 115.0000,1,   7,   3,   1,1.00469, -52.8945,1.10000,0.90000,1.10000,0.90000
  7223,'HOUSTON 76 0', 115.0000,1,   7,   5,   1,1.00686, -52.1307,1.10000,0.90000,1.10000,0.90000
  7224,'HOUSTON 43 0', 115.0000,1,   7,   3,   1,1.00348, -53.1501,1.10000,0.90000,1.10000,0.90000
  7225,'HOUSTON 81 0', 115.0000,1,   7,   3,   1,1.00140, -53.0773,1.10000,0.90000,1.10000,0.90000
  7226,'HOUSTON 35 0', 115.0000,1,   7,   3,   1,1.01041, -53.1462,1.10000,0.90000,1.10000,0.90000
  7227,'HOUSTON 90 0', 500.0000,1,   7,   3,   1,1.02807, -48.1895,1.10000,0.90000,1.10000,0.90000
  7228,'HOUSTON 90 1', 230.0000,1,   7,   3,   1,1.01820, -49.9377,1.10000,0.90000,1.10000,0.90000
  7229,'HOUSTON 90 2', 115.0000,1,   7,   3,   1,1.01342, -51.1218,1.10000,0.90000,1.10000,0.90000
  7230,'BEASLEY 0   ', 115.0000,1,   7,   1,   1,1.02388, -46.1464,1.10000,0.90000,1.10000,0.90000
  7231,'HOUSTON 7 0 ', 115.0000,1,   7,   4,   1,1.00903, -52.2090,1.10000,0.90000,1.10000,0.90000
  7232,'LA MARQUE 0 ', 115.0000,1,   7,   2,   1,1.02480, -50.8462,1.10000,0.90000,1.10000,0.90000
  7233,'WALLER 0    ', 115.0000,1,   7,   5,   1,1.00384, -50.8380,1.10000,0.90000,1.10000,0.90000
  7234,'PORTER 0    ', 115.0000,1,   7,   5,   1,1.00804, -53.1128,1.10000,0.90000,1.10000,0.90000
  7235,'CYPRESS 2 0 ', 115.0000,1,   7,   3,   1,1.03000, -52.6771,1.10000,0.90000,1.10000,0.90000
  7236,'HOUSTON 30 0', 115.0000,1,   7,   5,   1,1.03000, -53.0894,1.10000,0.90000,1.10000,0.90000
  7237,'FULSHEAR 0  ', 115.0000,1,   7,   1,   1,1.00778, -46.9911,1.10000,0.90000,1.10000,0.90000
  7238,'LIBERTY 0   ', 115.0000,1,   7,   4,   1,1.03000, -52.0730,1.10000,0.90000,1.10000,0.90000
  7239,'WINNIE 0    ', 115.0000,1,   7,   4,   1,1.01362, -51.7858,1.10000,0.90000,1.10000,0.90000
  7240,'HOUSTON 63 0', 115.0000,1,   7,   3,   1,1.01150, -53.1902,1.10000,0.90000,1.10000,0.90000
  7241,'HOUSTON 70 0', 115.0000,1,   7,   3,   1,1.00284, -53.1453,1.10000,0.90000,1.10000,0.90000
  7242,'HOUSTON 55 0', 115.0000,1,   7,   3,   1,1.00244, -52.6829,1.10000,0.90000,1.10000,0.90000
  7243,'CROSBY 0    ', 115.0000,1,   7,   4,   1,1.00904, -53.0922,1.10000,0.90000,1.10000,0.90000
  7244,'MANVEL 0    ', 115.0000,1,   7,   3,   1,1.00574, -51.7378,1.10000,0.90000,1.10000,0.90000
  7245,'HOUSTON 54 0', 115.0000,1,   7,   5,   1,1.00829, -53.3143,1.10000,0.90000,1.10000,0.90000
  7246,'HOUSTON 89 0', 115.0000,1,   7,   3,   1,0.99680, -52.8185,1.10000,0.90000,1.10000,0.90000
  7247,'DAMON 0     ', 115.0000,1,   7,   1,   1,1.00845, -47.0240,1.10000,0.90000,1.10000,0.90000
  7248,'HOUSTON 74 0', 115.0000,1,   7,   3,   1,1.00054, -53.2914,1.10000,0.90000,1.10000,0.90000
  7249,'HOUSTON 26 0', 115.0000,1,   7,   3,   1,1.00445, -53.1201,1.10000,0.90000,1.10000,0.90000
  7250,'HOUSTON 32 0', 115.0000,1,   7,   3,   1,1.01391, -52.8330,1.10000,0.90000,1.10000,0.90000
  7251,'HOCKLEY 0   ', 115.0000,1,   7,   5,   1,1.00507, -51.9064,1.10000,0.90000,1.10000,0.90000
  7252,'ANGLETON 0  ', 230.0000,1,   7,   2,   1,1.02219, -48.0447,1.10000,0.90000,1.10000,0.90000
  7253,'ANGLETON 1  ', 115.0000,1,   7,   2,   1,1.01519, -48.9565,1.10000,0.90000,1.10000,0.90000
  7254,'CONROE 3 0  ', 115.0000,1,   7,   5,   1,1.02392, -49.7793,1.10000,0.90000,1.10000,0.90000
  7255,'HOUSTON 39 0', 115.0000,1,   7,   3,   1,1.01039, -52.3352,1.10000,0.90000,1.10000,0.90000
  7256,'HOUSTON 59 0', 115.0000,1,   7,   3,   1,1.00604, -52.1190,1.10000,0.90000,1.10000,0.90000
  7257,'PEARLAND 1 0', 115.0000,1,   7,   4,   1,1.00397, -52.2468,1.10000,0.90000,1.10000,0.90000
  7258,'HOUSTON 56 0', 115.0000,1,   7,   3,   1,1.00632, -52.7508,1.10000,0.90000,1.10000,0.90000
  7259,'HOUSTON 13 0', 115.0000,1,   7,   4,   1,1.01263, -53.1362,1.10000,0.90000,1.10000,0.90000
  7260,'CHANNELVI~15', 115.0000,1,   7,   4,   1,1.01105, -52.2738,1.10000,0.90000,1.10000,0.90000
  7261,'BAY CITY 0  ', 230.0000,1,   7,   1,   1,1.02408, -43.2896,1.10000,0.90000,1.10000,0.90000
  7262,'BAY CITY 1  ', 115.0000,1,   7,   1,   1,1.03000, -44.3270,1.10000,0.90000,1.10000,0.90000
  7263,'PASADENA 3 0', 500.0000,1,   7,   4,   1,1.02923, -49.0799,1.10000,0.90000,1.10000,0.90000
  7264,'PASADENA 3 1', 230.0000,1,   7,   4,   1,1.02492, -49.8078,1.10000,0.90000,1.10000,0.90000
  7265,'PASADENA 3 2', 115.0000,1,   7,   4,   1,1.01318, -51.6698,1.10000,0.90000,1.10000,0.90000
  7266,'PASADENA 3 3',  13.8000,1,   7,   4,   1,1.02923, -49.0799,1.10000,0.90000,1.10000,0.90000
  7267,'PASADENA 3 4',  13.8000,2,   7,   4,   1,1.02492, -47.7765,1.10000,0.90000,1.10000,0.90000
  7268,'PASADENA 3 5',  13.8000,1,   7,   4,   1,1.02923, -49.0799,1.10000,0.90000,1.10000,0.90000
  7269,'PASADENA 3 6',  13.8000,1,   7,   4,   1,1.02923, -49.0799,1.10000,0.90000,1.10000,0.90000
  7270,'PASADENA 3 7',  13.8000,1,   7,   4,   1,1.02923, -49.0799,1.10000,0.90000,1.10000,0.90000
  7271,'BROOKSHIRE 0', 115.0000,1,   7,   3,   1,1.00474, -50.9501,1.10000,0.90000,1.10000,0.90000
  7272,'HOUSTON 25 0', 115.0000,1,   7,   3,   1,1.00573, -52.6665,1.10000,0.90000,1.10000,0.90000
  7273,'TEXAS CITY~3', 115.0000,1,   7,   2,   1,1.03000, -50.9260,1.10000,0.90000,1.10000,0.90000
  7274,'VICTORIA 3 0', 230.0000,1,   7,   6,   1,1.01594, -37.8833,1.10000,0.90000,1.10000,0.90000
  7275,'VICTORIA 3 1', 115.0000,1,   7,   6,   1,1.01087, -38.0671,1.10000,0.90000,1.10000,0.90000
  7276,'HOUSTON 36 0', 115.0000,1,   7,   3,   1,1.02871, -53.4983,1.10000,0.90000,1.10000,0.90000
  7277,'GANADO 0    ', 115.0000,1,   7,   6,   1,1.03000, -43.3181,1.10000,0.90000,1.10000,0.90000
  7278,'MONT BELVI~1', 230.0000,1,   7,   4,   1,1.02174, -50.1019,1.10000,0.90000,1.10000,0.90000
  7279,'MONT BELVI~2', 115.0000,1,   7,   4,   1,1.02059, -50.8111,1.10000,0.90000,1.10000,0.90000
  7280,'MONT BELVI~3',  13.8000,1,   7,   4,   1,1.02174, -50.1019,1.10000,0.90000,1.10000,0.90000
  7281,'MONT BELVI~4',  13.8000,1,   7,   4,   1,1.02174, -50.1019,1.10000,0.90000,1.10000,0.90000
  7282,'BAYTOWN 3 0 ', 230.0000,1,   7,   4,   1,1.02573, -49.4335,1.10000,0.90000,1.10000,0.90000
  7283,'BAYTOWN 3 1 ', 115.0000,1,   7,   4,   1,1.01296, -51.1161,1.10000,0.90000,1.10000,0.90000
  7284,'BAYTOWN 3 2 ',  13.2000,1,   7,   4,   1,1.02573, -49.4335,1.10000,0.90000,1.10000,0.90000
  7285,'BAYTOWN 3 3 ',  13.2000,2,   7,   4,   1,1.02584, -48.3985,1.10000,0.90000,1.10000,0.90000
  7286,'BAYTOWN 3 4 ',  13.2000,2,   7,   4,   1,1.02597, -47.0516,1.10000,0.90000,1.10000,0.90000
  7287,'BAYTOWN 3 5 ',  13.2000,2,   7,   4,   1,1.02574, -47.3714,1.10000,0.90000,1.10000,0.90000
  7288,'BAYTOWN 3 6 ',  13.2000,2,   7,   4,   1,1.02594, -47.2377,1.10000,0.90000,1.10000,0.90000
  7289,'BAYTOWN 3 7 ',  13.2000,2,   7,   4,   1,1.02595, -47.7962,1.10000,0.90000,1.10000,0.90000
  7290,'SPRING 6 0  ', 115.0000,1,   7,   5,   1,0.99880, -52.5786,1.10000,0.90000,1.10000,0.90000
  7291,'HUMBLE 2 0  ', 115.0000,1,   7,   5,   1,0.99369, -53.5021,1.10000,0.90000,1.10000,0.90000
  7292,'HOUSTON 69 0', 115.0000,1,   7,   5,   1,1.01067, -51.6668,1.10000,0.90000,1.10000,0.90000
  7293,'SANTA FE 2 0', 115.0000,1,   7,   2,   1,1.01853, -50.1712,1.10000,0.90000,1.10000,0.90000
  7294,'PORT BOLIV~1', 115.0000,1,   7,   4,   1,1.03000, -50.8914,1.10000,0.90000,1.10000,0.90000
  7295,'HOUSTON 42 0', 115.0000,1,   7,   5,   1,1.00160, -52.7390,1.10000,0.90000,1.10000,0.90000
  7296,'HOUSTON 85 0', 115.0000,1,   7,   3,   1,1.00034, -53.3056,1.10000,0.90000,1.10000,0.90000
  7297,'HOUSTON 50 0', 115.0000,1,   7,   3,   1,1.00053, -52.8260,1.10000,0.90000,1.10000,0.90000
  7298,'HOUSTON 62 0', 115.0000,1,   7,   3,   1,1.00480, -53.2531,1.10000,0.90000,1.10000,0.90000
  7299,'EAGLE LAKE 0', 115.0000,1,   7,   1,   1,1.01071, -43.6812,1.10000,0.90000,1.10000,0.90000
  7300,'CONROE 2 0  ', 115.0000,1,   7,   5,   1,1.03000, -52.5012,1.10000,0.90000,1.10000,0.90000
  7301,'WEBSTER 0   ', 115.0000,1,   7,   4,   1,1.00111, -52.8178,1.10000,0.90000,1.10000,0.90000
  7302,'SWEENY 0    ', 115.0000,1,   7,   1,   1,1.01654, -45.6755,1.10000,0.90000,1.10000,0.90000
  7303,'BLESSING 0  ', 115.0000,1,   7,   1,   1,1.02385, -43.8114,1.10000,0.90000,1.10000,0.90000
  7304,'WHARTON 1 0 ', 500.0000,1,   7,   1,   1,1.02548, -42.6003,1.10000,0.90000,1.10000,0.90000
  7305,'WHARTON 1 1 ', 230.0000,1,   7,   1,   1,1.02328, -44.0159,1.10000,0.90000,1.10000,0.90000
  7306,'WHARTON 1 2 ', 115.0000,1,   7,   1,   1,1.01911, -42.2368,1.10000,0.90000,1.10000,0.90000
  7307,'WHARTON 1 3 ',  24.0000,2,   7,   1,   1,1.03591, -41.9255,1.10000,0.90000,1.10000,0.90000
  7308,'WHARTON 1 4 ',  24.0000,1,   7,   1,   1,1.02548, -42.6003,1.10000,0.90000,1.10000,0.90000
  7309,'WHARTON 1 5 ',  24.0000,1,   7,   1,   1,1.02548, -42.6003,1.10000,0.90000,1.10000,0.90000
  7310,'WHARTON 1 6 ',  24.0000,1,   7,   1,   1,1.02548, -42.6003,1.10000,0.90000,1.10000,0.90000
  7311,'WHARTON 1 7 ',  24.0000,1,   7,   1,   1,1.02548, -42.6003,1.10000,0.90000,1.10000,0.90000
  7312,'LAKE JACKS~1', 230.0000,1,   7,   2,   1,1.02723, -47.3247,1.10000,0.90000,1.10000,0.90000
  7313,'LAKE JACKS~2', 115.0000,1,   7,   2,   1,1.01240, -48.4425,1.10000,0.90000,1.10000,0.90000
  7314,'BELLVILLE 0 ', 115.0000,1,   7,   5,   1,0.99800, -48.2758,1.10000,0.90000,1.10000,0.90000
  7315,'KATY 4 0    ', 115.0000,1,   7,   3,   1,1.01700, -51.9515,1.10000,0.90000,1.10000,0.90000
  7316,'HOUSTON 38 0', 115.0000,1,   7,   3,   1,1.00163, -52.6900,1.10000,0.90000,1.10000,0.90000
  7317,'FRIENDSWOO~1', 115.0000,1,   7,   4,   1,1.00913, -51.3407,1.10000,0.90000,1.10000,0.90000
  7318,'HOUSTON 17 0', 115.0000,1,   7,   4,   1,1.00000, -53.1136,1.10000,0.90000,1.10000,0.90000
  7319,'HOUSTON 66 0', 115.0000,1,   7,   5,   1,1.00091, -52.2947,1.10000,0.90000,1.10000,0.90000
  7320,'FREEPORT 1 0', 500.0000,1,   7,   2,   1,1.03763, -46.2975,1.10000,0.90000,1.10000,0.90000
  7321,'FREEPORT 1 1', 230.0000,1,   7,   2,   1,1.03226, -46.5086,1.10000,0.90000,1.10000,0.90000
  7322,'FREEPORT 1 2', 115.0000,1,   7,   2,   1,1.03053, -43.1306,1.10000,0.90000,1.10000,0.90000
  7323,'FREEPORT 1 3',  13.8000,1,   7,   2,   1,1.03763, -46.2975,1.10000,0.90000,1.10000,0.90000
  7324,'FREEPORT 1 4',  13.8000,1,   7,   2,   1,1.03763, -46.2975,1.10000,0.90000,1.10000,0.90000
  7325,'FREEPORT 1 5',  13.8000,2,   7,   2,   1,1.03379, -45.9855,1.10000,0.90000,1.10000,0.90000
  7326,'FREEPORT 1 6',  13.8000,2,   7,   2,   1,1.03577, -46.1455,1.10000,0.90000,1.10000,0.90000
  7327,'NEWGULF 0   ', 230.0000,1,   7,   1,   1,1.02508, -45.2690,1.10000,0.90000,1.10000,0.90000
  7328,'NEWGULF 1   ', 115.0000,1,   7,   1,   1,1.02023, -45.9018,1.10000,0.90000,1.10000,0.90000
  7329,'NEWGULF 2   ',  13.8000,2,   7,   1,   1,1.04000, -45.1653,1.10000,0.90000,1.10000,0.90000
  7330,'HOUSTON 60 0', 115.0000,1,   7,   3,   1,1.00532, -53.0501,1.10000,0.90000,1.10000,0.90000
  7331,'PASADENA 1 0', 500.0000,1,   7,   4,   1,1.02864, -48.9288,1.10000,0.90000,1.10000,0.90000
  7332,'PASADENA 1 1', 230.0000,1,   7,   4,   1,1.02141, -50.1817,1.10000,0.90000,1.10000,0.90000
  7333,'PASADENA 1 2', 115.0000,1,   7,   4,   1,1.01169, -51.9213,1.10000,0.90000,1.10000,0.90000
  7334,'PASADENA 1 3',  20.0000,1,   7,   4,   1,1.02864, -48.9288,1.10000,0.90000,1.10000,0.90000
  7335,'PASADENA 1 4',  20.0000,2,   7,   4,   1,1.04000, -48.8360,1.10000,0.90000,1.10000,0.90000
  7336,'STAFFORD 0  ', 115.0000,1,   7,   3,   1,1.01185, -52.2154,1.10000,0.90000,1.10000,0.90000
  7337,'EDNA 0      ', 115.0000,1,   7,   6,   1,1.01851, -43.0823,1.10000,0.90000,1.10000,0.90000
  7338,'HOUSTON 21 0', 115.0000,1,   7,   4,   1,1.00488, -53.0295,1.10000,0.90000,1.10000,0.90000
  7339,'NEEDVILLE 0 ', 115.0000,1,   7,   1,   1,1.01142, -46.6435,1.10000,0.90000,1.10000,0.90000
  7340,'SEALY 0     ', 115.0000,2,   7,   3,   1,0.99759, -49.6418,1.10000,0.90000,1.10000,0.90000
  7341,'KATY 3 0    ', 500.0000,1,   7,   3,   1,1.02160, -46.8640,1.10000,0.90000,1.10000,0.90000
  7342,'KATY 3 1    ', 230.0000,1,   7,   3,   1,1.01660, -49.4295,1.10000,0.90000,1.10000,0.90000
  7343,'KATY 3 2    ', 115.0000,1,   7,   3,   1,0.99280, -50.4464,1.10000,0.90000,1.10000,0.90000
  7344,'HOUSTON 37 0', 115.0000,1,   7,   3,   1,0.99900, -53.4978,1.10000,0.90000,1.10000,0.90000
  7345,'HOUSTON 19 0', 115.0000,1,   7,   4,   1,1.00673, -52.8640,1.10000,0.90000,1.10000,0.90000
  7346,'THOMPSONS 0 ', 500.0000,1,   7,   3,   1,1.02679, -48.7171,1.10000,0.90000,1.10000,0.90000
  7347,'THOMPSONS 1 ', 230.0000,1,   7,   3,   1,1.02189, -49.1040,1.10000,0.90000,1.10000,0.90000
  7348,'THOMPSONS 2 ', 115.0000,1,   7,   3,   1,1.01788, -48.7646,1.10000,0.90000,1.10000,0.90000
  7349,'THOMPSONS 3 ',  13.8000,1,   7,   3,   1,1.02679, -48.7171,1.10000,0.90000,1.10000,0.90000
  7350,'THOMPSONS 4 ',  13.8000,1,   7,   3,   1,1.02679, -48.7171,1.10000,0.90000,1.10000,0.90000
  7351,'THOMPSONS 5 ',  13.8000,1,   7,   3,   1,1.02679, -48.7171,1.10000,0.90000,1.10000,0.90000
  7352,'THOMPSONS 6 ',  13.8000,1,   7,   3,   1,1.02679, -48.7171,1.10000,0.90000,1.10000,0.90000
  7353,'THOMPSONS 7 ',  13.8000,1,   7,   3,   1,1.02679, -48.7171,1.10000,0.90000,1.10000,0.90000
  7354,'THOMPSONS 8 ',  13.8000,1,   7,   3,   1,1.02679, -48.7171,1.10000,0.90000,1.10000,0.90000
  7355,'THOMPSONS 9 ',  13.8000,2,   7,   3,   1,1.04000, -47.0647,1.10000,0.90000,1.10000,0.90000
  7356,'THOMPSONS 10',  13.8000,1,   7,   3,   1,1.02679, -48.7171,1.10000,0.90000,1.10000,0.90000
  7357,'THOMPSONS 11',  13.8000,1,   7,   3,   1,1.02679, -48.7171,1.10000,0.90000,1.10000,0.90000
  7358,'THOMPSONS 12',  13.8000,1,   7,   3,   1,1.02679, -48.7171,1.10000,0.90000,1.10000,0.90000
  7359,'THOMPSONS 13',  13.8000,1,   7,   3,   1,1.02679, -48.7171,1.10000,0.90000,1.10000,0.90000
  7360,'THOMPSONS 14',  13.8000,1,   7,   3,   1,1.02679, -48.7171,1.10000,0.90000,1.10000,0.90000
  7361,'THOMPSONS 15',  13.8000,1,   7,   3,   1,1.02679, -48.7171,1.10000,0.90000,1.10000,0.90000
  7362,'HOUSTON 61 0', 115.0000,1,   7,   3,   1,1.00226, -53.2014,1.10000,0.90000,1.10000,0.90000
  7363,'GALVESTON ~4', 115.0000,1,   7,   2,   1,1.02247, -48.0354,1.10000,0.90000,1.10000,0.90000
  7364,'EAST BERNA~1', 115.0000,1,   7,   1,   1,1.00648, -46.0524,1.10000,0.90000,1.10000,0.90000
  7365,'HOUSTON 20 0', 115.0000,1,   7,   4,   1,1.00868, -53.1128,1.10000,0.90000,1.10000,0.90000
  7366,'CHANNELVIE~1', 500.0000,1,   7,   4,   1,1.02833, -49.0462,1.10000,0.90000,1.10000,0.90000
  7367,'CHANNELVIE~2', 230.0000,1,   7,   4,   1,1.02211, -49.9893,1.10000,0.90000,1.10000,0.90000
  7368,'CHANNELVIE~7', 115.0000,1,   7,   4,   1,1.01440, -51.7824,1.10000,0.90000,1.10000,0.90000
  7369,'CHANNELVIE~8',  18.0000,1,   7,   4,   1,1.02833, -49.0462,1.10000,0.90000,1.10000,0.90000
  7370,'CHANNELVIE~9',  18.0000,1,   7,   4,   1,1.02833, -49.0462,1.10000,0.90000,1.10000,0.90000
  7371,'CHANNELVI~10',  18.0000,1,   7,   4,   1,1.02833, -49.0462,1.10000,0.90000,1.10000,0.90000
  7372,'CHANNELVI~11',  18.0000,1,   7,   4,   1,1.02833, -49.0462,1.10000,0.90000,1.10000,0.90000
  7373,'CHANNELVI~12',  18.0000,1,   7,   4,   1,1.02833, -49.0462,1.10000,0.90000,1.10000,0.90000
  7374,'CHANNELVI~13',  18.0000,1,   7,   4,   1,1.02833, -49.0462,1.10000,0.90000,1.10000,0.90000
  7375,'CHANNELVI~14',  18.0000,1,   7,   4,   1,1.02833, -49.0462,1.10000,0.90000,1.10000,0.90000
  7376,'CHANNELVIE~3',  18.0000,1,   7,   4,   1,1.02833, -49.0462,1.10000,0.90000,1.10000,0.90000
  7377,'CHANNELVIE~4',  18.0000,1,   7,   4,   1,1.02833, -49.0462,1.10000,0.90000,1.10000,0.90000
  7378,'CHANNELVIE~5',  18.0000,2,   7,   4,   1,1.04000, -47.6211,1.10000,0.90000,1.10000,0.90000
  7379,'CHANNELVIE~6',  18.0000,2,   7,   4,   1,1.04000, -47.7300,1.10000,0.90000,1.10000,0.90000
  7380,'FREEPORT 3 0', 115.0000,2,   7,   2,   1,1.03501, -41.9442,1.10000,0.90000,1.10000,0.90000
  7381,'HOUSTON 15 0', 115.0000,1,   7,   4,   1,1.00942, -53.4726,1.10000,0.90000,1.10000,0.90000
  7382,'HOUSTON 31 0', 115.0000,1,   7,   3,   1,1.00286, -53.1307,1.10000,0.90000,1.10000,0.90000
  7383,'ROSHARON 0  ', 115.0000,1,   7,   2,   1,1.00463, -51.4681,1.10000,0.90000,1.10000,0.90000
  7384,'HOUSTON 44 0', 115.0000,1,   7,   3,   1,1.00203, -53.0935,1.10000,0.90000,1.10000,0.90000
  7385,'HOUSTON 75 0', 115.0000,1,   7,   3,   1,1.00422, -53.1905,1.10000,0.90000,1.10000,0.90000
  7386,'HOUSTON 71 0', 115.0000,1,   7,   3,   1,1.00532, -52.9569,1.10000,0.90000,1.10000,0.90000
  7387,'HUMBLE 1 0  ', 115.0000,1,   7,   4,   1,1.00084, -53.7589,1.10000,0.90000,1.10000,0.90000
  7388,'HOUSTON 68 0', 115.0000,1,   7,   3,   1,1.01206, -53.4061,1.10000,0.90000,1.10000,0.90000
  7389,'WILLIS 1 0  ', 500.0000,3,   7,   5,   1,1.04000, -43.2950,1.10000,0.90000,1.10000,0.90000
  7390,'WILLIS 1 1  ', 230.0000,1,   7,   5,   1,1.03081, -46.1290,1.10000,0.90000,1.10000,0.90000
  7391,'WILLIS 1 2  ', 115.0000,1,   7,   5,   1,1.01888, -48.0376,1.10000,0.90000,1.10000,0.90000
  7392,'BAYTOWN 4 0 ', 115.0000,1,   7,   4,   1,1.02021, -51.5397,1.10000,0.90000,1.10000,0.90000
  7393,'VAN VLECK 0 ', 115.0000,1,   7,   1,   1,1.01157, -46.1658,1.10000,0.90000,1.10000,0.90000
  7394,'HUFFMAN 0   ', 115.0000,1,   7,   4,   1,1.00256, -52.7730,1.10000,0.90000,1.10000,0.90000
  7395,'HOUSTON 53 0', 115.0000,1,   7,   3,   1,1.00947, -53.0906,1.10000,0.90000,1.10000,0.90000
  7396,'HOUSTON 91 0', 115.0000,1,   7,   3,   1,1.00399, -52.3400,1.10000,0.90000,1.10000,0.90000
  7397,'ROSENBERG 0 ', 115.0000,1,   7,   3,   1,1.03000, -48.0431,1.10000,0.90000,1.10000,0.90000
  7398,'PASADENA 5 0', 115.0000,1,   7,   4,   1,1.01146, -52.5209,1.10000,0.90000,1.10000,0.90000
  7399,'HOUSTON 45 0', 115.0000,1,   7,   3,   1,1.00921, -52.5822,1.10000,0.90000,1.10000,0.90000
  7400,'HOUSTON 6 0 ', 500.0000,2,   7,   4,   1,1.02760, -49.0469,1.10000,0.90000,1.10000,0.90000
  7401,'HOUSTON 6 1 ', 230.0000,1,   7,   4,   1,1.02266, -49.9190,1.10000,0.90000,1.10000,0.90000
  7402,'HOUSTON 6 2 ', 115.0000,1,   7,   4,   1,1.01612, -51.5356,1.10000,0.90000,1.10000,0.90000
  7403,'PASADENA 4 0', 115.0000,1,   7,   4,   1,1.00985, -52.4406,1.10000,0.90000,1.10000,0.90000
  7404,'HOUSTON 57 0', 115.0000,1,   7,   5,   1,1.00009, -53.2996,1.10000,0.90000,1.10000,0.90000
  7405,'GALVESTON ~3', 115.0000,1,   7,   2,   1,1.01912, -51.1840,1.10000,0.90000,1.10000,0.90000
  7406,'POINT COMF~1', 500.0000,2,   7,   6,   1,1.03406, -41.0194,1.10000,0.90000,1.10000,0.90000
  7407,'POINT COMF~2', 230.0000,1,   7,   6,   1,1.02981, -40.7360,1.10000,0.90000,1.10000,0.90000
  7408,'POINT COMF~3', 115.0000,1,   7,   6,   1,1.01557, -41.2511,1.10000,0.90000,1.10000,0.90000
  7409,'KATY 2 0    ', 230.0000,1,   7,   3,   1,1.01586, -49.8995,1.10000,0.90000,1.10000,0.90000
  7410,'KATY 2 1    ', 115.0000,1,   7,   3,   1,1.00615, -51.7387,1.10000,0.90000,1.10000,0.90000
  7411,'SPRING 3 0  ', 115.0000,1,   7,   5,   1,1.00420, -52.3987,1.10000,0.90000,1.10000,0.90000
  7412,'DANBURY 0   ', 115.0000,1,   7,   2,   1,1.01161, -49.8629,1.10000,0.90000,1.10000,0.90000
  7413,'WHARTON 2 0 ', 115.0000,2,   7,   1,   1,1.01982, -41.3584,1.10000,0.90000,1.10000,0.90000
  7414,'VICTORIA 1 0', 500.0000,1,   7,   6,   1,1.03549, -41.5354,1.10000,0.90000,1.10000,0.90000
  7415,'VICTORIA 1 1', 230.0000,1,   7,   6,   1,1.02562, -40.0912,1.10000,0.90000,1.10000,0.90000
  7416,'VICTORIA 1 2', 115.0000,1,   7,   6,   1,1.02108, -40.9792,1.10000,0.90000,1.10000,0.90000
  7417,'HOUSTON 64 0', 115.0000,1,   7,   3,   1,1.01279, -52.9249,1.10000,0.90000,1.10000,0.90000
  7418,'HOUSTON 65 0', 115.0000,1,   7,   3,   1,1.01345, -52.7630,1.10000,0.90000,1.10000,0.90000
  7419,'LA PORTE 0  ', 115.0000,2,   7,   4,   1,1.00939, -51.8492,1.10000,0.90000,1.10000,0.90000
  7420,'MAGNOLIA 1 0', 230.0000,1,   7,   5,   1,1.01642, -49.3325,1.10000,0.90000,1.10000,0.90000
  7421,'MAGNOLIA 1 1', 115.0000,1,   7,   5,   1,1.00110, -50.8943,1.10000,0.90000,1.10000,0.90000
  7422,'ALVIN 0     ', 500.0000,2,   7,   2,   1,1.04000, -46.3775,1.10000,0.90000,1.10000,0.90000
  7423,'ALVIN 1     ', 230.0000,1,   7,   2,   1,1.02698, -48.7697,1.10000,0.90000,1.10000,0.90000
  7424,'ALVIN 2     ', 115.0000,1,   7,   2,   1,1.01591, -50.4310,1.10000,0.90000,1.10000,0.90000
  7425,'HOUSTON 86 0', 115.0000,1,   7,   3,   1,1.00009, -52.6105,1.10000,0.90000,1.10000,0.90000
  7426,'BRAZORIA 0  ', 115.0000,1,   7,   2,   1,1.00584, -46.6171,1.10000,0.90000,1.10000,0.90000
  7427,'HOUSTON 87 0', 115.0000,1,   7,   3,   1,1.00291, -53.3145,1.10000,0.90000,1.10000,0.90000
  7428,'FREEPORT 2 0', 500.0000,2,   7,   2,   1,1.03803, -47.9717,1.10000,0.90000,1.10000,0.90000
  7429,'FREEPORT 2 1', 230.0000,1,   7,   2,   1,1.02948, -47.2177,1.10000,0.90000,1.10000,0.90000
  7430,'FREEPORT 2 2', 115.0000,1,   7,   2,   1,1.01375, -48.4152,1.10000,0.90000,1.10000,0.90000
  7431,'CONROE 6 0  ', 115.0000,1,   7,   5,   1,1.00672, -50.8503,1.10000,0.90000,1.10000,0.90000
  7432,'MADISONVIL~1', 115.0000,1,   7,   5,   1,1.01757, -43.2794,1.10000,0.90000,1.10000,0.90000
  8001,'NORMANGEE 0 ', 115.0000,1,   8,   7,   1,1.02484, -40.3426,1.10000,0.90000,1.10000,0.90000
  8002,'ARP 0       ', 115.0000,1,   8,   8,   1,1.02008, -38.8195,1.10000,0.90000,1.10000,0.90000
  8003,'CENTERVILL~1', 115.0000,1,   8,   7,   1,1.03000, -41.8885,1.10000,0.90000,1.10000,0.90000
  8004,'LUFKIN 3 0  ', 230.0000,1,   8,   8,   1,1.02977, -41.2345,1.10000,0.90000,1.10000,0.90000
  8005,'LUFKIN 3 1  ', 115.0000,1,   8,   8,   1,1.03000, -41.5802,1.10000,0.90000,1.10000,0.90000
  8006,'FLINT 0     ', 115.0000,1,   8,   8,   1,1.03000, -37.6612,1.10000,0.90000,1.10000,0.90000
  8007,'BULLARD 0   ', 115.0000,1,   8,   8,   1,1.01767, -37.7614,1.10000,0.90000,1.10000,0.90000
  8008,'CHANDLER 0  ', 115.0000,1,   8,   8,   1,1.00611, -37.6578,1.10000,0.90000,1.10000,0.90000
  8009,'PLANTERSVI~1', 115.0000,1,   8,   7,   1,1.00912, -49.3905,1.10000,0.90000,1.10000,0.90000
  8010,'MARQUEZ 0   ', 115.0000,1,   8,   7,   1,1.02304, -39.0828,1.10000,0.90000,1.10000,0.90000
  8011,'TENNESSEE ~1', 115.0000,1,   8,   7,   1,1.00644, -35.0632,1.10000,0.90000,1.10000,0.90000
  8012,'ANDERSON 0  ', 115.0000,2,   8,   7,   1,1.02503, -45.4812,1.10000,0.90000,1.10000,0.90000
  8013,'MINEOLA 0   ', 115.0000,1,   8,   8,   1,1.02595, -37.4815,1.10000,0.90000,1.10000,0.90000
  8014,'LOVELADY 0  ', 115.0000,1,   8,   7,   1,1.01237, -43.5311,1.10000,0.90000,1.10000,0.90000
  8015,'HUNTINGTON 0', 115.0000,1,   8,   8,   1,1.01709, -42.3966,1.10000,0.90000,1.10000,0.90000
  8016,'BRYAN 4 0   ', 115.0000,1,   8,   7,   1,1.03000, -44.8869,1.10000,0.90000,1.10000,0.90000
  8017,'FRANKSTON 0 ', 115.0000,1,   8,   8,   1,1.01142, -37.5675,1.10000,0.90000,1.10000,0.90000
  8018,'TYLER 4 0   ', 230.0000,1,   8,   8,   1,1.02992, -35.9935,1.10000,0.90000,1.10000,0.90000
  8019,'TYLER 4 1   ', 115.0000,1,   8,   8,   1,1.03000, -37.6786,1.10000,0.90000,1.10000,0.90000
  8020,'BEN WHEELE~1', 115.0000,1,   8,   8,   1,1.00798, -36.7090,1.10000,0.90000,1.10000,0.90000
  8021,'GARRISON 0  ', 115.0000,1,   8,   8,   1,1.03149, -39.2234,1.10000,0.90000,1.10000,0.90000
  8022,'ETOILE 0    ', 115.0000,1,   8,   8,   1,1.03000, -41.0035,1.10000,0.90000,1.10000,0.90000
  8023,'LUFKIN 1 0  ', 115.0000,1,   8,   8,   1,1.02591, -41.8158,1.10000,0.90000,1.10000,0.90000
  8024,'LUFKIN 1 1  ',  13.8000,2,   8,   8,   1,1.02768, -38.4425,1.10000,0.90000,1.10000,0.90000
  8025,'PALESTINE ~1', 115.0000,1,   8,   8,   1,1.03000, -40.3964,1.10000,0.90000,1.10000,0.90000
  8026,'LINDALE 0   ', 115.0000,1,   8,   8,   1,1.01186, -38.2979,1.10000,0.90000,1.10000,0.90000
  8027,'WHITEHOUSE 0', 115.0000,1,   8,   8,   1,1.02400, -37.8912,1.10000,0.90000,1.10000,0.90000
  8028,'OVERTON 0   ', 115.0000,1,   8,   8,   1,1.01348, -39.2805,1.10000,0.90000,1.10000,0.90000
  8029,'GRAND SALI~1', 115.0000,1,   8,   8,   1,1.00659, -36.7314,1.10000,0.90000,1.10000,0.90000
  8030,'SHIRO 0     ', 500.0000,1,   8,   7,   1,1.03644, -42.5430,1.10000,0.90000,1.10000,0.90000
  8031,'SHIRO 1     ', 230.0000,1,   8,   7,   1,1.03378, -43.5778,1.10000,0.90000,1.10000,0.90000
  8032,'SHIRO 2     ', 115.0000,1,   8,   7,   1,1.02660, -44.9837,1.10000,0.90000,1.10000,0.90000
  8033,'SHIRO 3     ',  13.8000,1,   8,   7,   1,1.03644, -42.5430,1.10000,0.90000,1.10000,0.90000
  8034,'SHIRO 4     ',  13.8000,1,   8,   7,   1,1.03644, -42.5430,1.10000,0.90000,1.10000,0.90000
  8035,'SHIRO 5     ',  13.8000,1,   8,   7,   1,1.03644, -42.5430,1.10000,0.90000,1.10000,0.90000
  8036,'SHIRO 6     ',  13.8000,1,   8,   7,   1,1.03644, -42.5430,1.10000,0.90000,1.10000,0.90000
  8037,'MIDWAY 0    ', 115.0000,1,   8,   7,   1,1.01426, -43.4801,1.10000,0.90000,1.10000,0.90000
  8038,'SULPHUR SP~1', 115.0000,1,   8,   8,   1,1.02620, -26.7040,1.10000,0.90000,1.10000,0.90000
  8039,'VAN 0       ', 115.0000,1,   8,   8,   1,1.01710, -37.9145,1.10000,0.90000,1.10000,0.90000
  8040,'MURCHISON 0 ', 115.0000,1,   8,   8,   1,1.00211, -36.7061,1.10000,0.90000,1.10000,0.90000
  8041,'NACOGDOCHE~2', 115.0000,1,   8,   8,   1,1.03000, -41.1787,1.10000,0.90000,1.10000,0.90000
  8042,'DIBOLL 0    ', 115.0000,1,   8,   8,   1,1.01274, -42.9393,1.10000,0.90000,1.10000,0.90000
  8043,'FAIRFIELD ~1', 500.0000,1,   8,   7,   1,1.02295, -33.6363,1.10000,0.90000,1.10000,0.90000
  8044,'FAIRFIELD ~2', 230.0000,1,   8,   7,   1,1.02093, -34.0082,1.10000,0.90000,1.10000,0.90000
  8045,'FAIRFIELD ~3', 115.0000,1,   8,   7,   1,1.01192, -34.4933,1.10000,0.90000,1.10000,0.90000
  8046,'FAIRFIELD ~4',  18.0000,1,   8,   7,   1,1.02295, -33.6363,1.10000,0.90000,1.10000,0.90000
  8047,'FAIRFIELD ~5',  18.0000,1,   8,   7,   1,1.02295, -33.6363,1.10000,0.90000,1.10000,0.90000
  8048,'FAIRFIELD ~6',  18.0000,1,   8,   7,   1,1.02295, -33.6363,1.10000,0.90000,1.10000,0.90000
  8049,'FAIRFIELD ~7',  18.0000,2,   8,   7,   1,1.02136, -33.2370,1.10000,0.90000,1.10000,0.90000
  8050,'FAIRFIELD ~8',  18.0000,1,   8,   7,   1,1.02295, -33.6363,1.10000,0.90000,1.10000,0.90000
  8051,'FAIRFIELD ~9',  18.0000,1,   8,   7,   1,1.02295, -33.6363,1.10000,0.90000,1.10000,0.90000
  8052,'TYLER 8 0   ', 115.0000,1,   8,   8,   1,1.02358, -37.8539,1.10000,0.90000,1.10000,0.90000
  8053,'ATHENS 1 0  ', 115.0000,1,   8,   8,   1,1.00582, -36.5043,1.10000,0.90000,1.10000,0.90000
  8054,'BUFFALO 0   ', 115.0000,1,   8,   7,   1,1.00548, -39.6348,1.10000,0.90000,1.10000,0.90000
  8055,'RUSK 0      ', 115.0000,1,   8,   8,   1,1.02705, -39.0794,1.10000,0.90000,1.10000,0.90000
  8056,'WINONA 0    ', 115.0000,1,   8,   8,   1,1.02689, -38.5004,1.10000,0.90000,1.10000,0.90000
  8057,'FAIRFIELD~10', 500.0000,1,   8,   7,   1,1.03289, -33.1765,1.10000,0.90000,1.10000,0.90000
  8058,'FAIRFIELD~11', 230.0000,1,   8,   7,   1,1.02867, -34.4367,1.10000,0.90000,1.10000,0.90000
  8059,'FAIRFIELD~12', 115.0000,1,   8,   7,   1,1.02138, -35.2850,1.10000,0.90000,1.10000,0.90000
  8060,'FAIRFIELD~13',  13.8000,1,   8,   7,   1,1.03289, -33.1765,1.10000,0.90000,1.10000,0.90000
  8061,'FAIRFIELD~14',  13.8000,1,   8,   7,   1,1.03289, -33.1765,1.10000,0.90000,1.10000,0.90000
  8062,'CUSHING 2 0 ', 115.0000,1,   8,   8,   1,1.03191, -37.5615,1.10000,0.90000,1.10000,0.90000
  8063,'NACOGDOCHE~3', 115.0000,1,   8,   8,   1,1.01733, -42.3825,1.10000,0.90000,1.10000,0.90000
  8064,'FAIRFIELD~15', 115.0000,1,   8,   7,   1,1.01842, -35.5101,1.10000,0.90000,1.10000,0.90000
  8065,'TRINIDAD 2 0', 115.0000,1,   8,   7,   1,1.00916, -35.6931,1.10000,0.90000,1.10000,0.90000
  8066,'DIKE 0      ', 115.0000,2,   8,   8,   1,1.03411, -24.4939,1.10000,0.90000,1.10000,0.90000
  8067,'JEWETT 1 0  ', 500.0000,1,   8,   7,   1,1.02134, -35.6672,1.10000,0.90000,1.10000,0.90000
  8068,'JEWETT 1 1  ', 230.0000,1,   8,   7,   1,1.02655, -36.3839,1.10000,0.90000,1.10000,0.90000
  8069,'JEWETT 1 2  ', 115.0000,1,   8,   7,   1,1.02684, -37.4181,1.10000,0.90000,1.10000,0.90000
  8070,'JEWETT 1 3  ',  13.8000,1,   8,   7,   1,1.02134, -35.6672,1.10000,0.90000,1.10000,0.90000
  8071,'JEWETT 1 4  ',  13.8000,2,   8,   7,   1,1.00966, -35.4093,1.10000,0.90000,1.10000,0.90000
  8072,'PALESTINE ~2', 115.0000,1,   8,   8,   1,0.99721, -36.2052,1.10000,0.90000,1.10000,0.90000
  8073,'EMORY 0     ', 115.0000,1,   8,   8,   1,1.01281, -36.2125,1.10000,0.90000,1.10000,0.90000
  8074,'MT. ENTERP~1', 500.0000,1,   8,   8,   1,1.04027, -31.4524,1.10000,0.90000,1.10000,0.90000
  8075,'MT. ENTERP~2', 230.0000,1,   8,   8,   1,1.03932, -33.4091,1.10000,0.90000,1.10000,0.90000
  8076,'MT. ENTERP~3', 115.0000,1,   8,   8,   1,1.03700, -36.0799,1.10000,0.90000,1.10000,0.90000
  8077,'MT. ENTERP~4',  13.8000,1,   8,   8,   1,1.04027, -31.4524,1.10000,0.90000,1.10000,0.90000
  8078,'MT. ENTERP~5',  13.8000,1,   8,   8,   1,1.04027, -31.4524,1.10000,0.90000,1.10000,0.90000
  8079,'MT. ENTERP~6',  13.8000,2,   8,   8,   1,1.03648, -31.1425,1.10000,0.90000,1.10000,0.90000
  8080,'MT. ENTERP~7',  13.8000,2,   8,   8,   1,1.03590, -31.0955,1.10000,0.90000,1.10000,0.90000
  8081,'TYLER 9 0   ', 115.0000,1,   8,   8,   1,1.01421, -37.9270,1.10000,0.90000,1.10000,0.90000
  8082,'FRANKLIN 0  ', 500.0000,1,   8,   7,   1,1.03373, -38.8782,1.10000,0.90000,1.10000,0.90000
  8083,'FRANKLIN 1  ', 230.0000,1,   8,   7,   1,1.02812, -37.8592,1.10000,0.90000,1.10000,0.90000
  8084,'FRANKLIN 2  ', 161.0000,1,   8,   7,   1,1.01286, -36.5639,1.10000,0.90000,1.10000,0.90000
  8085,'FRANKLIN 3  ', 161.0000,1,   8,   7,   1,1.01379, -36.9830,1.10000,0.90000,1.10000,0.90000
  8086,'FRANKLIN 4  ', 115.0000,1,   8,   7,   1,1.01672, -38.0942,1.10000,0.90000,1.10000,0.90000
  8087,'FRANKLIN 5  ',  18.0000,1,   8,   7,   1,1.03373, -38.8782,1.10000,0.90000,1.10000,0.90000
  8088,'FRANKLIN 6  ',  18.0000,2,   8,   7,   1,1.04000, -38.7522,1.10000,0.90000,1.10000,0.90000
  8089,'TYLER 3 0   ', 115.0000,1,   8,   8,   1,1.02552, -38.1802,1.10000,0.90000,1.10000,0.90000
  8090,'ELKHART 0   ', 115.0000,1,   8,   7,   1,1.01860, -41.4641,1.10000,0.90000,1.10000,0.90000
  8091,'WORTHAM 0   ', 115.0000,2,   8,   7,   1,1.00000, -31.4651,1.10000,0.90000,1.10000,0.90000
  8092,'OAKWOOD 0   ', 115.0000,1,   8,   7,   1,1.01003, -40.4198,1.10000,0.90000,1.10000,0.90000
  8093,'COOKVILLE 0 ', 115.0000,1,   8,   8,   1,1.02768, -27.9843,1.10000,0.90000,1.10000,0.90000
  8094,'COLLEGE ST~1', 230.0000,1,   8,   7,   1,1.01700, -44.1872,1.10000,0.90000,1.10000,0.90000
  8095,'COLLEGE ST~2', 115.0000,1,   8,   7,   1,1.00630, -45.4346,1.10000,0.90000,1.10000,0.90000
  8096,'EDGEWOOD 0  ', 115.0000,1,   8,   8,   1,1.01420, -32.6182,1.10000,0.90000,1.10000,0.90000
  8097,'CUSHING 1 0 ', 230.0000,1,   8,   8,   1,1.03555, -35.4990,1.10000,0.90000,1.10000,0.90000
  8098,'CUSHING 1 1 ', 115.0000,1,   8,   8,   1,1.03205, -37.5473,1.10000,0.90000,1.10000,0.90000
  8099,'CUSHING 1 2 ',  13.8000,2,   8,   8,   1,1.03494, -31.0608,1.10000,0.90000,1.10000,0.90000
  8100,'TYLER 2 0   ', 115.0000,1,   8,   8,   1,1.02450, -38.3684,1.10000,0.90000,1.10000,0.90000
  8101,'ALTO 0      ', 115.0000,1,   8,   8,   1,1.01692, -42.4970,1.10000,0.90000,1.10000,0.90000
  8102,'CALVERT 0   ', 115.0000,1,   8,   7,   1,1.01759, -38.9698,1.10000,0.90000,1.10000,0.90000
  8103,'JEWETT 2 0  ', 115.0000,1,   8,   7,   1,1.02382, -38.3195,1.10000,0.90000,1.10000,0.90000
  8104,'NAVASOTA 0  ', 115.0000,1,   8,   7,   1,1.01811, -47.7924,1.10000,0.90000,1.10000,0.90000
  8105,'MOUNT PLEA~7', 230.0000,1,   8,   8,   1,1.03070, -28.3609,1.10000,0.90000,1.10000,0.90000
  8106,'MOUNT PLEA~8', 115.0000,1,   8,   8,   1,1.01900, -28.1767,1.10000,0.90000,1.10000,0.90000
  8107,'SCROGGINS 0 ', 115.0000,1,   8,   8,   1,1.03000, -31.4418,1.10000,0.90000,1.10000,0.90000
  8108,'WILLS POIN~1', 115.0000,1,   8,   8,   1,1.01479, -35.7671,1.10000,0.90000,1.10000,0.90000
  8109,'ATHENS 2 0  ', 115.0000,1,   8,   8,   1,0.99594, -35.8656,1.10000,0.90000,1.10000,0.90000
  8110,'POINT 0     ', 115.0000,1,   8,   8,   1,1.03000, -30.4629,1.10000,0.90000,1.10000,0.90000
  8111,'LUFKIN 2 0  ', 115.0000,1,   8,   8,   1,1.01958, -42.4596,1.10000,0.90000,1.10000,0.90000
  8112,'JACKSONVIL~1', 500.0000,1,   8,   8,   1,1.03769, -34.7437,1.10000,0.90000,1.10000,0.90000
  8113,'JACKSONVIL~2', 230.0000,1,   8,   8,   1,1.03622, -35.2489,1.10000,0.90000,1.10000,0.90000
  8114,'JACKSONVIL~3', 115.0000,1,   8,   8,   1,1.03253, -36.4765,1.10000,0.90000,1.10000,0.90000
  8115,'JACKSONVIL~4',  13.8000,1,   8,   8,   1,1.03769, -34.7437,1.10000,0.90000,1.10000,0.90000
  8116,'JACKSONVIL~5',  13.8000,1,   8,   8,   1,1.03769, -34.7437,1.10000,0.90000,1.10000,0.90000
  8117,'JACKSONVIL~6',  13.8000,2,   8,   8,   1,1.04000, -34.6501,1.10000,0.90000,1.10000,0.90000
  8118,'CROCKETT 0  ', 115.0000,1,   8,   7,   1,1.01417, -43.2535,1.10000,0.90000,1.10000,0.90000
  8119,'HENDERSON ~1', 115.0000,1,   8,   8,   1,1.03361, -37.4501,1.10000,0.90000,1.10000,0.90000
  8120,'BRYAN 3 0   ', 115.0000,1,   8,   7,   1,1.03000, -45.8280,1.10000,0.90000,1.10000,0.90000
  8121,'JACKSONVIL~7', 115.0000,1,   8,   8,   1,1.02426, -39.0528,1.10000,0.90000,1.10000,0.90000
  8122,'BRYAN 5 0   ', 115.0000,1,   8,   7,   1,1.02470, -45.6108,1.10000,0.90000,1.10000,0.90000
  8123,'MALAKOFF 0  ', 115.0000,1,   8,   8,   1,1.00224, -35.8043,1.10000,0.90000,1.10000,0.90000
  8124,'CUMBY 0     ', 115.0000,1,   8,   8,   1,1.02722, -29.1586,1.10000,0.90000,1.10000,0.90000
  8125,'NACOGDOCHE~1', 115.0000,1,   8,   8,   1,1.02428, -43.0957,1.10000,0.90000,1.10000,0.90000
  8126,'MOUNT PLEA~1', 500.0000,1,   8,   8,   1,1.03586, -27.9968,1.10000,0.90000,1.10000,0.90000
  8127,'MOUNT PLEA~2', 230.0000,1,   8,   8,   1,1.03524, -28.4657,1.10000,0.90000,1.10000,0.90000
  8128,'MOUNT PLEA~3', 115.0000,1,   8,   8,   1,1.03404, -29.1119,1.10000,0.90000,1.10000,0.90000
  8129,'MOUNT PLEA~4',  18.0000,1,   8,   8,   1,1.03586, -27.9968,1.10000,0.90000,1.10000,0.90000
  8130,'MOUNT PLEA~5',  18.0000,1,   8,   8,   1,1.03586, -27.9968,1.10000,0.90000,1.10000,0.90000
  8131,'MOUNT PLEA~6',  18.0000,2,   8,   8,   1,1.03114, -26.9704,1.10000,0.90000,1.10000,0.90000
  8132,'TEAGUE 0    ', 115.0000,1,   8,   7,   1,1.00395, -38.4042,1.10000,0.90000,1.10000,0.90000
  8133,'TYLER 7 0   ', 230.0000,1,   8,   8,   1,1.03075, -35.9862,1.10000,0.90000,1.10000,0.90000
  8134,'TYLER 7 1   ', 115.0000,1,   8,   8,   1,1.02693, -37.1759,1.10000,0.90000,1.10000,0.90000
  8135,'TYLER 6 0   ', 115.0000,1,   8,   8,   1,1.02602, -37.9435,1.10000,0.90000,1.10000,0.90000
  8136,'YANTIS 0    ', 115.0000,1,   8,   8,   1,1.02114, -35.6540,1.10000,0.90000,1.10000,0.90000
  8137,'POLLOK 0    ', 115.0000,1,   8,   8,   1,1.01936, -42.3143,1.10000,0.90000,1.10000,0.90000
  8138,'TYLER 1 0   ', 115.0000,1,   8,   8,   1,1.03000, -38.7469,1.10000,0.90000,1.10000,0.90000
  8139,'COLLEGE ST~3', 230.0000,1,   8,   7,   1,1.01471, -44.4637,1.10000,0.90000,1.10000,0.90000
  8140,'COLLEGE ST~4', 115.0000,1,   8,   7,   1,1.00790, -45.5300,1.10000,0.90000,1.10000,0.90000
  8141,'HEARNE 0    ', 115.0000,1,   8,   7,   1,1.02422, -45.4463,1.10000,0.90000,1.10000,0.90000
  8142,'MOUNT VERN~1', 115.0000,1,   8,   8,   1,1.02591, -25.9585,1.10000,0.90000,1.10000,0.90000
  8143,'IOLA 0      ', 115.0000,1,   8,   7,   1,1.02548, -45.6141,1.10000,0.90000,1.10000,0.90000
  8144,'STREETMAN 0 ', 115.0000,1,   8,   7,   1,1.01254, -35.9977,1.10000,0.90000,1.10000,0.90000
  8145,'COMO 0      ', 115.0000,1,   8,   8,   1,1.02244, -34.7401,1.10000,0.90000,1.10000,0.90000
  8146,'HENDERSON ~2', 115.0000,1,   8,   8,   1,1.01121, -39.6192,1.10000,0.90000,1.10000,0.90000
  8147,'TRINIDAD 1 0', 230.0000,1,   8,   7,   1,1.02308, -34.5534,1.10000,0.90000,1.10000,0.90000
  8148,'TRINIDAD 1 1', 161.0000,1,   8,   7,   1,1.01752, -34.6666,1.10000,0.90000,1.10000,0.90000
  8149,'TRINIDAD 1 2', 115.0000,1,   8,   7,   1,1.00864, -35.6403,1.10000,0.90000,1.10000,0.90000
  8150,'ZAVALLA 0   ', 115.0000,1,   8,   8,   1,1.01878, -42.0507,1.10000,0.90000,1.10000,0.90000
  8151,'GRAPELAND 0 ', 115.0000,1,   8,   7,   1,1.03000, -42.0776,1.10000,0.90000,1.10000,0.90000
  8152,'BRYAN 2 0   ', 115.0000,1,   8,   7,   1,1.02736, -44.3864,1.10000,0.90000,1.10000,0.90000
  8153,'CANTON 0    ', 115.0000,1,   8,   8,   1,1.00918, -35.5185,1.10000,0.90000,1.10000,0.90000
  8154,'TYLER 5 0   ', 115.0000,1,   8,   8,   1,1.01609, -38.0328,1.10000,0.90000,1.10000,0.90000
  8155,'BREMOND 0   ', 500.0000,1,   8,   7,   1,1.03124, -38.7109,1.10000,0.90000,1.10000,0.90000
  8156,'BREMOND 1   ', 230.0000,1,   8,   7,   1,1.02926, -40.1363,1.10000,0.90000,1.10000,0.90000
  8157,'BREMOND 2   ', 115.0000,1,   8,   7,   1,1.01778, -39.2960,1.10000,0.90000,1.10000,0.90000
  8158,'BRYAN 1 0   ', 500.0000,1,   8,   7,   1,1.03256, -40.5061,1.10000,0.90000,1.10000,0.90000
  8159,'BRYAN 1 1   ', 230.0000,1,   8,   7,   1,1.03000, -42.0497,1.10000,0.90000,1.10000,0.90000
  8160,'BRYAN 1 2   ', 115.0000,1,   8,   7,   1,1.02655, -43.6264,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
  1001,'1 ',1,   1,   9,    10.037,     5.888,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1002,'1 ',1,   1,   9,     7.445,     4.367,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1007,'1 ',1,   1,   9,     3.385,     1.986,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1012,'1 ',1,   1,   9,     1.442,     0.846,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1013,'1 ',1,   1,   9,     0.246,     0.144,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1013,'2 ',1,   1,   9,     0.733,     0.430,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1013,'3 ',1,   1,   9,    13.137,     7.706,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1014,'1 ',1,   1,   9,     1.072,     0.629,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1015,'1 ',1,   1,   9,     3.627,     2.128,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1016,'1 ',1,   1,   9,     1.395,     0.819,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1017,'1 ',1,   1,   9,     8.861,     5.198,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1018,'1 ',1,   1,   9,     0.033,     0.020,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1019,'1 ',1,   1,   9,    29.838,    17.503,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1024,'1 ',1,   1,   9,    30.448,    17.861,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1027,'1 ',1,   1,   9,     0.291,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1027,'2 ',1,   1,   9,    48.594,    28.506,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1028,'1 ',1,   1,   9,     0.688,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1028,'2 ',1,   1,   9,     0.364,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1028,'3 ',1,   1,   9,     2.366,     1.388,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1028,'4 ',1,   1,   9,     1.419,     0.832,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1029,'1 ',1,   1,   9,    40.178,    23.569,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1030,'1 ',1,   1,   9,    11.131,     6.530,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1030,'2 ',1,   1,   9,     0.764,     0.448,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1031,'1 ',1,   1,   9,     4.466,     2.620,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1036,'1 ',1,   1,   9,     0.491,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1036,'2 ',1,   1,   9,     6.076,     3.564,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1037,'1 ',1,   1,   9,    49.380,    28.967,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1040,'1 ',1,   1,   9,    21.425,    12.568,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1044,'1 ',1,   1,   9,     2.179,     1.278,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1044,'2 ',1,   1,   9,     4.912,     2.881,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1045,'1 ',1,   1,   9,    47.605,    27.926,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1046,'1 ',1,   1,   9,     0.003,     0.002,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1046,'2 ',1,   1,   9,     5.351,     3.139,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1054,'1 ',1,   1,   9,     0.858,     0.503,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1054,'2 ',1,   1,   9,     0.251,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1054,'3 ',1,   1,   9,     6.131,     3.596,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1055,'1 ',1,   1,   9,     1.921,     1.127,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1058,'1 ',1,   1,   9,     1.974,     1.158,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1058,'2 ',1,   1,   9,     4.525,     2.655,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1064,'1 ',1,   1,   9,     3.183,     1.867,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1064,'2 ',1,   1,   9,    56.592,    33.198,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1067,'1 ',1,   1,   9,    49.049,    28.773,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1068,'1 ',1,   1,   9,     0.333,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1068,'2 ',1,   1,   9,    28.358,    16.635,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1071,'1 ',1,   1,   9,    44.177,    25.915,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1083,'1 ',1,   1,   9,    19.293,    11.318,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1085,'1 ',1,   1,   9,     1.411,     0.828,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1085,'2 ',1,   1,   9,     8.875,     5.206,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1086,'1 ',1,   1,   9,    19.162,    11.240,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1087,'1 ',1,   1,   9,     0.439,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1089,'1 ',1,   1,   9,     0.401,     0.235,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1089,'2 ',1,   1,   9,    19.211,    11.269,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1091,'1 ',1,   1,   9,     2.276,     1.335,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1091,'2 ',1,   1,   9,     3.337,     1.958,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2001,'1 ',1,   2,  11,     6.910,     4.054,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2001,'2 ',1,   2,  11,    16.446,     9.647,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2007,'1 ',1,   2,  11,     4.608,     2.703,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2008,'1 ',1,   2,  10,     3.893,     2.284,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2009,'1 ',1,   2,  11,    18.902,    11.088,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2010,'1 ',1,   2,  10,     2.466,     1.447,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2010,'2 ',1,   2,  10,     4.640,     2.722,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2010,'3 ',1,   2,  10,     1.414,     0.830,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2010,'4 ',1,   2,  10,     0.093,     0.054,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2010,'5 ',1,   2,  10,    18.824,    11.042,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2014,'1 ',1,   2,  10,     1.750,     1.027,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2014,'2 ',1,   2,  10,    10.531,     6.178,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2015,'1 ',1,   2,  11,     2.263,     1.328,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2016,'1 ',1,   2,  11,    33.456,    19.626,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2020,'1 ',1,   2,  11,    23.171,    13.592,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2022,'1 ',1,   2,  11,     5.586,     3.277,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2025,'1 ',1,   2,  11,    19.135,    11.225,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2026,'1 ',1,   2,  10,     1.213,     0.711,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2026,'2 ',1,   2,  10,     0.458,     0.269,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2026,'3 ',1,   2,  10,     3.465,     2.032,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2026,'4 ',1,   2,  10,     3.834,     2.249,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2027,'1 ',1,   2,  11,     1.717,     1.007,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2028,'1 ',1,   2,  11,     6.877,     4.034,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2029,'1 ',1,   2,  10,     1.546,     0.907,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2030,'1 ',1,   2,  11,     1.889,     1.108,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2030,'2 ',1,   2,  11,    20.882,    12.249,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2031,'1 ',1,   2,  10,     0.380,     0.223,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2031,'2 ',1,   2,  10,     0.614,     0.360,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2031,'3 ',1,   2,  10,     1.791,     1.051,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2032,'1 ',1,   2,  11,     1.620,     0.950,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2033,'1 ',1,   2,  11,     0.629,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2033,'2 ',1,   2,  11,     5.926,     3.477,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2034,'1 ',1,   2,  11,     2.579,     1.513,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2035,'1 ',1,   2,  10,     2.004,     1.176,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2035,'2 ',1,   2,  10,     0.258,     0.151,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2036,'1 ',1,   2,  11,    20.086,    11.783,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2037,'1 ',1,   2,  11,     0.333,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2037,'2 ',1,   2,  11,     1.358,     0.796,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2038,'1 ',1,   2,  11,     1.258,     0.738,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2039,'1 ',1,   2,  11,     2.685,     1.575,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2040,'1 ',1,   2,  11,     7.681,     4.506,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2043,'1 ',1,   2,  11,     2.046,     1.200,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2044,'1 ',1,   2,  11,    13.237,     7.765,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2045,'1 ',1,   2,  11,    10.918,     6.405,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2046,'1 ',1,   2,  11,    10.691,     6.271,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2047,'1 ',1,   2,  11,     4.544,     2.666,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2047,'2 ',1,   2,  11,     2.679,     1.572,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2048,'1 ',1,   2,  10,     3.099,     1.818,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2049,'1 ',1,   2,  10,     0.235,     0.138,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2049,'2 ',1,   2,  10,     0.280,     0.164,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2049,'3 ',1,   2,  10,     5.074,     2.977,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2050,'1 ',1,   2,  11,     1.766,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2051,'1 ',1,   2,  11,     8.622,     5.057,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2052,'1 ',1,   2,  10,     4.569,     2.680,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2052,'2 ',1,   2,  10,     7.428,     4.357,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2053,'1 ',1,   2,  11,    14.071,     8.254,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2055,'1 ',1,   2,  11,    23.966,    14.059,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2060,'1 ',1,   2,  11,     1.833,     1.075,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2063,'1 ',1,   2,  11,    31.693,    18.591,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2064,'1 ',1,   2,  11,     3.399,     1.994,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2064,'2 ',1,   2,  11,     1.453,     0.853,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2065,'1 ',1,   2,  11,    37.848,    22.202,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2066,'1 ',1,   2,  10,     1.956,     1.147,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2066,'2 ',1,   2,  10,     1.227,     0.720,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2066,'3 ',1,   2,  10,     0.252,     0.148,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2067,'1 ',1,   2,  11,    26.066,    15.291,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2068,'1 ',1,   2,  11,     2.782,     1.632,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2069,'1 ',1,   2,  11,    10.589,     6.212,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2072,'1 ',1,   2,  11,     4.688,     2.750,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2079,'1 ',1,   2,  10,     2.163,     1.269,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2080,'1 ',1,   2,  11,     8.178,     4.797,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2081,'1 ',1,   2,  11,     2.156,     1.265,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2082,'1 ',1,   2,  11,    28.512,    16.725,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2086,'1 ',1,   2,  11,     1.059,     0.621,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2087,'1 ',1,   2,  10,     3.814,     2.237,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2090,'1 ',1,   2,  11,     1.171,     0.687,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2091,'1 ',1,   2,  10,     8.233,     4.830,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2092,'1 ',1,   2,  11,    11.644,     6.831,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2106,'1 ',1,   2,  11,     6.957,     4.081,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2107,'1 ',1,   2,  11,    35.815,    21.009,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2108,'1 ',1,   2,  10,     1.036,     0.608,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2109,'1 ',1,   2,  11,    16.330,     9.579,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2110,'1 ',1,   2,  11,     4.148,     2.434,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2111,'1 ',1,   2,  11,     3.382,     1.984,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2111,'2 ',1,   2,  11,     3.357,     1.969,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2112,'1 ',1,   2,  11,     2.194,     1.287,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2114,'1 ',1,   2,  11,    34.185,    20.053,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2121,'1 ',1,   2,  11,     1.127,     0.661,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2122,'1 ',1,   2,  11,     3.247,     1.905,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2124,'1 ',1,   2,  11,    10.281,     6.031,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2125,'1 ',1,   2,  11,     1.959,     1.149,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2126,'1 ',1,   2,  11,     6.876,     4.033,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2129,'1 ',1,   2,  11,     3.204,     1.879,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2132,'1 ',1,   2,  10,     5.767,     3.383,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2133,'1 ',1,   2,  11,     2.743,     1.609,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3002,'1 ',1,   3,  28,    54.511,    31.977,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3005,'1 ',1,   3,  28,     0.383,     0.224,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3005,'2 ',1,   3,  28,     0.398,     0.234,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3005,'3 ',1,   3,  28,     2.765,     1.622,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3006,'1 ',1,   3,  27,     3.549,     2.082,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3007,'1 ',1,   3,  27,     7.228,     4.240,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3008,'1 ',1,   3,  27,     9.175,     5.382,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3008,'2 ',1,   3,  27,     0.393,     0.230,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3009,'1 ',1,   3,  28,     6.057,     3.553,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3010,'1 ',1,   3,  28,     2.256,     1.323,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3011,'1 ',1,   3,  28,     9.168,     5.378,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3011,'2 ',1,   3,  28,     3.940,     2.311,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3012,'1 ',1,   3,  28,     0.272,     0.160,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3013,'1 ',1,   3,  27,    31.181,    18.291,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3014,'1 ',1,   3,  28,    10.627,     6.234,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3015,'1 ',1,   3,  27,     2.591,     1.520,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3021,'1 ',1,   3,  27,     0.254,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3021,'2 ',1,   3,  27,     0.684,     0.401,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3022,'1 ',1,   3,  27,    11.877,     6.967,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3023,'1 ',1,   3,  27,     5.027,     2.949,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3024,'1 ',1,   3,  28,     4.893,     2.870,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3025,'1 ',1,   3,  28,     6.605,     3.874,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3029,'1 ',1,   3,  28,     2.350,     1.379,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3030,'1 ',1,   3,  27,    62.655,    36.754,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3031,'1 ',1,   3,  27,     7.116,     4.174,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3032,'1 ',1,   3,  27,    35.193,    20.645,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3035,'1 ',1,   3,  28,     1.674,     0.982,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3036,'1 ',1,   3,  28,     0.627,     0.368,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3036,'2 ',1,   3,  28,     2.175,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3040,'1 ',1,   3,  27,     7.055,     4.139,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3042,'1 ',1,   3,  27,     2.423,     1.421,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3042,'2 ',1,   3,  27,     1.805,     1.059,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3049,'1 ',1,   3,  27,     5.112,     2.999,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3051,'1 ',1,   3,  28,     0.407,     0.239,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3051,'2 ',1,   3,  28,    69.768,    40.927,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3052,'1 ',1,   3,  28,     3.901,     2.288,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3066,'1 ',1,   3,  28,    10.643,     6.243,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3069,'1 ',1,   3,  27,     1.842,     1.080,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3072,'1 ',1,   3,  27,     2.891,     1.696,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3075,'1 ',1,   3,  28,     5.884,     3.452,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3076,'1 ',1,   3,  28,     5.214,     3.058,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3077,'1 ',1,   3,  27,    33.160,    19.452,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3093,'1 ',1,   3,  28,     2.437,     1.430,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3099,'1 ',1,   3,  27,     5.834,     3.422,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3100,'1 ',1,   3,  27,     4.118,     2.416,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3101,'1 ',1,   3,  28,     0.051,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3101,'2 ',1,   3,  28,     1.349,     0.791,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3101,'3 ',1,   3,  28,     3.156,     1.851,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3102,'1 ',1,   3,  27,    36.348,    21.322,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3103,'1 ',1,   3,  27,     0.161,     0.094,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3103,'2 ',1,   3,  27,    18.830,    11.046,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3107,'1 ',1,   3,  28,     7.181,     4.213,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3108,'1 ',1,   3,  28,    11.362,     6.665,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3114,'1 ',1,   3,  27,     0.074,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3114,'2 ',1,   3,  27,    47.408,    27.810,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3115,'1 ',1,   3,  27,     2.907,     1.705,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3115,'2 ',1,   3,  27,     1.719,     1.008,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3123,'1 ',1,   3,  28,    31.910,    18.719,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3124,'1 ',1,   3,  28,    31.172,    18.286,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3125,'1 ',1,   3,  27,    44.077,    25.856,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3126,'1 ',1,   3,  28,     4.809,     2.821,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3128,'1 ',1,   3,  27,     1.362,     0.799,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3130,'1 ',1,   3,  27,     1.656,     0.972,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3130,'2 ',1,   3,  27,     0.449,     0.264,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3130,'3 ',1,   3,  27,     1.878,     1.102,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3130,'4 ',1,   3,  27,    40.527,    23.774,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3132,'1 ',1,   3,  28,     4.619,     2.710,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3136,'1 ',1,   3,  27,    22.680,    13.304,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3138,'1 ',1,   3,  28,     2.960,     1.737,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3138,'2 ',1,   3,  28,     2.327,     1.365,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3139,'1 ',1,   3,  27,     0.232,     0.136,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3139,'2 ',1,   3,  27,     2.085,     1.223,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3139,'3 ',1,   3,  27,     4.887,     2.867,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3140,'1 ',1,   3,  27,     0.107,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3142,'1 ',1,   3,  27,     0.501,     0.294,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3142,'2 ',1,   3,  27,     2.912,     1.709,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3143,'1 ',1,   3,  28,     2.779,     1.630,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3144,'1 ',1,   3,  28,     0.813,     0.477,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3144,'2 ',1,   3,  28,     0.903,     0.530,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3144,'3 ',1,   3,  28,     0.968,     0.568,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3145,'1 ',1,   3,  27,     0.461,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3145,'2 ',1,   3,  27,     0.959,     0.563,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3146,'1 ',1,   3,  28,     0.099,     0.058,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3146,'2 ',1,   3,  28,     5.715,     3.352,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3147,'1 ',1,   3,  28,    16.788,     9.848,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4002,'1 ',1,   4,  20,     0.487,     0.286,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4003,'1 ',1,   4,  19,    61.483,    36.066,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4005,'1 ',1,   4,  20,    79.279,    46.506,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4006,'1 ',1,   4,  20,     0.643,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4006,'2 ',1,   4,  20,     0.687,     0.403,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4007,'1 ',1,   4,  19,    88.706,    52.036,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4008,'1 ',1,   4,  20,    15.694,     9.206,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4011,'1 ',1,   4,  19,     7.752,     4.547,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4012,'1 ',1,   4,  19,     6.636,     3.893,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4013,'1 ',1,   4,  19,    44.605,    26.166,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4015,'1 ',1,   4,  20,    77.187,    45.279,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4016,'1 ',1,   4,  20,     3.017,     1.770,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4017,'1 ',1,   4,  21,    43.258,    25.376,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4018,'1 ',1,   4,  21,     3.447,     2.022,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4019,'1 ',1,   4,  19,    18.476,    10.838,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4019,'2 ',1,   4,  19,    47.129,    27.646,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4020,'1 ',1,   4,  21,    56.904,    33.380,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4021,'1 ',1,   4,  19,    15.442,     9.058,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4022,'1 ',1,   4,  20,     2.688,     1.577,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4023,'1 ',1,   4,  20,     2.446,     1.435,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4027,'1 ',1,   4,  19,    31.452,    18.450,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4031,'1 ',1,   4,  20,     1.327,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4032,'1 ',1,   4,  21,    44.141,    25.894,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4033,'1 ',1,   4,  20,    60.978,    35.771,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4034,'1 ',1,   4,  19,    18.181,    10.665,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4035,'1 ',1,   4,  21,    38.235,    22.429,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4036,'1 ',1,   4,  20,     4.509,     2.645,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4036,'2 ',1,   4,  20,    12.430,     7.291,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4037,'1 ',1,   4,  21,    13.873,     8.138,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4038,'1 ',1,   4,  21,    39.982,    23.454,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4038,'2 ',1,   4,  21,     0.254,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4040,'1 ',1,   4,  19,   108.995,    63.938,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4042,'1 ',1,   4,  19,    48.863,    28.664,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4042,'2 ',1,   4,  19,    55.068,    32.303,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4043,'1 ',1,   4,  19,     1.195,     0.701,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4048,'1 ',1,   4,  19,     6.329,     3.713,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4051,'1 ',1,   4,  21,     7.457,     4.374,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4051,'2 ',1,   4,  21,    35.719,    20.953,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4053,'1 ',1,   4,  19,     0.054,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4054,'1 ',1,   4,  21,     2.704,     1.586,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4055,'1 ',1,   4,  21,     0.777,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4055,'2 ',1,   4,  21,     7.812,     4.582,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4064,'1 ',1,   4,  21,     4.259,     2.498,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4066,'1 ',1,   4,  19,    92.510,    54.267,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4067,'1 ',1,   4,  19,    77.017,    45.179,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4068,'1 ',1,   4,  19,     1.278,     0.750,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4068,'2 ',1,   4,  19,    12.240,     7.180,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4069,'1 ',1,   4,  21,     2.047,     1.201,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4071,'1 ',1,   4,  19,   135.942,    79.745,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4072,'1 ',1,   4,  21,    24.975,    14.651,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4078,'1 ',1,   4,  21,    40.607,    23.820,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4079,'1 ',1,   4,  19,    82.696,    48.510,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4086,'1 ',1,   4,  19,     9.597,     5.630,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4087,'1 ',1,   4,  21,     1.006,     0.590,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4088,'1 ',1,   4,  19,   102.647,    60.214,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4089,'1 ',1,   4,  19,     4.156,     2.438,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4099,'1 ',1,   4,  21,     7.326,     4.298,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4100,'1 ',1,   4,  21,    24.440,    14.337,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4101,'1 ',1,   4,  20,    61.891,    36.306,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4102,'1 ',1,   4,  19,    11.673,     6.848,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4103,'1 ',1,   4,  19,    91.712,    53.799,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4106,'1 ',1,   4,  19,    18.136,    10.639,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4107,'1 ',1,   4,  19,    57.169,    33.536,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4108,'1 ',1,   4,  21,    13.689,     8.030,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4109,'1 ',1,   4,  21,    53.545,    31.410,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4110,'1 ',1,   4,  19,    27.698,    16.248,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4111,'1 ',1,   4,  19,     0.842,     0.494,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4111,'2 ',1,   4,  19,    49.427,    28.994,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4112,'1 ',1,   4,  21,     2.698,     1.583,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4117,'1 ',1,   4,  20,     9.124,     5.352,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4118,'1 ',1,   4,  21,     6.705,     3.933,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4119,'1 ',1,   4,  19,     0.574,     0.337,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4119,'2 ',1,   4,  19,    26.267,    15.409,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4120,'1 ',1,   4,  21,    22.471,    13.182,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4121,'1 ',1,   4,  19,     1.984,     1.164,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4122,'1 ',1,   4,  19,    70.571,    41.398,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4123,'1 ',1,   4,  21,    43.709,    25.640,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4124,'1 ',1,   4,  19,     1.517,     0.890,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4124,'2 ',1,   4,  19,    10.260,     6.019,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4125,'1 ',1,   4,  21,     2.175,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4126,'1 ',1,   4,  19,    61.525,    36.091,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4127,'1 ',1,   4,  21,    42.160,    24.732,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4128,'1 ',1,   4,  19,     1.037,     0.609,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4128,'2 ',1,   4,  19,    58.619,    34.387,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4129,'1 ',1,   4,  20,     2.550,     1.496,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4129,'2 ',1,   4,  20,     0.803,     0.471,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4129,'3 ',1,   4,  20,     0.732,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4129,'4 ',1,   4,  20,     4.857,     2.849,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4130,'1 ',1,   4,  20,     4.580,     2.687,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4132,'1 ',1,   4,  20,    15.984,     9.376,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4139,'1 ',1,   4,  21,     5.128,     3.008,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4143,'1 ',1,   4,  20,     6.936,     4.069,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4144,'1 ',1,   4,  21,     7.900,     4.634,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4145,'1 ',1,   4,  21,    24.082,    14.127,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4147,'1 ',1,   4,  20,    93.530,    54.866,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4148,'1 ',1,   4,  20,     0.732,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4148,'2 ',1,   4,  20,     0.183,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4148,'3 ',1,   4,  20,     6.155,     3.611,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4149,'1 ',1,   4,  21,     0.549,     0.322,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4149,'2 ',1,   4,  21,    29.086,    17.062,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4150,'1 ',1,   4,  21,     6.051,     3.550,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4154,'1 ',1,   4,  19,    12.715,     7.459,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4155,'1 ',1,   4,  19,     0.582,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4155,'2 ',1,   4,  19,     8.813,     5.170,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4156,'1 ',1,   4,  21,    52.168,    30.603,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4157,'1 ',1,   4,  19,    50.556,    29.656,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4159,'1 ',1,   4,  21,    17.476,    10.252,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4164,'1 ',1,   4,  19,     0.978,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4167,'1 ',1,   4,  19,     1.129,     0.662,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4167,'2 ',1,   4,  19,     1.435,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4168,'1 ',1,   4,  21,     4.282,     2.512,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4169,'1 ',1,   4,  21,    13.370,     7.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4170,'1 ',1,   4,  21,    17.320,    10.160,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4171,'1 ',1,   4,  19,    80.967,    47.496,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4172,'1 ',1,   4,  20,    20.434,    11.987,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4173,'1 ',1,   4,  21,     0.285,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4173,'2 ',1,   4,  21,     5.537,     3.248,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4174,'1 ',1,   4,  20,     9.256,     5.430,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4175,'1 ',1,   4,  20,     0.939,     0.551,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4175,'2 ',1,   4,  20,     0.585,     0.343,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4178,'1 ',1,   4,  21,     0.522,     0.306,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4178,'2 ',1,   4,  21,     7.910,     4.640,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4179,'1 ',1,   4,  20,     9.621,     5.644,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4180,'1 ',1,   4,  21,     5.195,     3.047,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4182,'1 ',1,   4,  21,    10.954,     6.426,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4185,'1 ',1,   4,  19,    18.275,    10.720,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4186,'1 ',1,   4,  19,     8.736,     5.125,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4186,'2 ',1,   4,  19,     9.163,     5.375,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4187,'1 ',1,   4,  20,     7.274,     4.267,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4188,'1 ',1,   4,  20,     1.433,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4189,'1 ',1,   4,  20,     1.139,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4189,'2 ',1,   4,  20,     1.952,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4189,'3 ',1,   4,  20,    11.344,     6.655,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4190,'1 ',1,   4,  20,    63.978,    37.530,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4191,'1 ',1,   4,  19,     0.746,     0.438,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4191,'2 ',1,   4,  19,    21.681,    12.719,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4193,'1 ',1,   4,  19,    86.082,    50.497,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5003,'1 ',1,   5,  16,    54.890,    32.199,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5004,'1 ',1,   5,  14,     0.877,     0.514,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5004,'2 ',1,   5,  14,     4.769,     2.797,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5005,'1 ',1,   5,  18,     4.321,     2.535,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5006,'1 ',1,   5,  16,    48.389,    28.386,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5007,'1 ',1,   5,  17,    34.802,    20.415,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5008,'1 ',1,   5,  15,     3.669,     2.152,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5009,'1 ',1,   5,  16,    30.273,    17.758,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5010,'1 ',1,   5,  16,    64.657,    37.929,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5011,'1 ',1,   5,  13,     3.692,     2.166,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5012,'1 ',1,   5,  17,    39.278,    23.041,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5013,'1 ',1,   5,  15,     9.339,     5.478,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5014,'1 ',1,   5,  17,    22.586,    13.249,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5016,'1 ',1,   5,  17,    87.502,    51.330,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5017,'1 ',1,   5,  17,     6.691,     3.925,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5022,'1 ',1,   5,  17,    67.735,    39.734,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5024,'1 ',1,   5,  13,    24.595,    14.428,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5025,'1 ',1,   5,  18,    35.963,    21.096,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5026,'1 ',1,   5,  17,    34.347,    20.148,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5027,'1 ',1,   5,  17,    35.803,    21.003,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5028,'1 ',1,   5,  17,     4.514,     2.648,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5029,'1 ',1,   5,  13,     6.170,     3.619,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5030,'1 ',1,   5,  12,    38.449,    22.555,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5031,'1 ',1,   5,  16,    20.460,    12.002,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5032,'1 ',1,   5,  16,    22.780,    13.363,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5034,'1 ',1,   5,  16,    26.734,    15.683,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5043,'1 ',1,   5,  16,    32.892,    19.295,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5044,'1 ',1,   5,  17,     8.451,     4.957,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5046,'1 ',1,   5,  18,    37.242,    21.847,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5048,'1 ',1,   5,  17,     0.220,     0.129,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5048,'2 ',1,   5,  17,    88.912,    52.157,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5050,'1 ',1,   5,  16,    31.203,    18.304,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5053,'1 ',1,   5,  16,    73.792,    43.287,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5054,'1 ',1,   5,  14,    10.226,     5.998,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5056,'1 ',1,   5,  12,    19.512,    11.446,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5062,'1 ',1,   5,  14,    21.126,    12.393,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5064,'1 ',1,   5,  17,    37.223,    21.836,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5070,'1 ',1,   5,  17,    36.057,    21.151,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5071,'1 ',1,   5,  13,    11.602,     6.806,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5071,'2 ',1,   5,  13,    24.194,    14.192,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5072,'1 ',1,   5,  16,    34.938,    20.495,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5073,'1 ',1,   5,  15,     4.267,     2.503,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5074,'1 ',1,   5,  16,    15.348,     9.003,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5075,'1 ',1,   5,  18,     0.374,     0.219,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5075,'2 ',1,   5,  18,     1.539,     0.903,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5077,'1 ',1,   5,  16,     8.933,     5.240,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5078,'1 ',1,   5,  17,    32.082,    18.820,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5079,'1 ',1,   5,  13,    18.446,    10.820,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5080,'1 ',1,   5,  13,     4.154,     2.437,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5080,'2 ',1,   5,  13,     2.666,     1.564,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5080,'3 ',1,   5,  13,    11.347,     6.656,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5081,'1 ',1,   5,  13,    43.387,    25.452,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5082,'1 ',1,   5,  17,    49.370,    28.961,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5084,'1 ',1,   5,  16,   108.290,    63.524,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5085,'1 ',1,   5,  17,    24.779,    14.536,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5086,'1 ',1,   5,  17,    44.455,    26.078,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5087,'1 ',1,   5,  14,     1.995,     1.170,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5090,'1 ',1,   5,  16,    52.523,    30.811,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5091,'1 ',1,   5,  14,     2.576,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5092,'1 ',1,   5,  14,     8.513,     4.994,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5093,'1 ',1,   5,  17,    23.177,    13.596,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5094,'1 ',1,   5,  14,     1.287,     0.755,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5095,'1 ',1,   5,  17,    15.574,     9.136,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5096,'1 ',1,   5,  16,    29.819,    17.492,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5097,'1 ',1,   5,  17,    39.882,    23.395,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5098,'1 ',1,   5,  17,    32.388,    18.999,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5098,'2 ',1,   5,  17,    43.067,    25.264,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5099,'1 ',1,   5,  17,    32.668,    19.163,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5100,'1 ',1,   5,  16,    10.841,     6.360,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5101,'1 ',1,   5,  15,    10.933,     6.413,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5103,'1 ',1,   5,  16,    63.769,    37.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5103,'2 ',1,   5,  16,    49.492,    29.033,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5104,'1 ',1,   5,  17,    38.167,    22.389,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5105,'1 ',1,   5,  17,    50.845,    29.827,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5108,'1 ',1,   5,  17,    19.377,    11.367,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5109,'1 ',1,   5,  16,    26.072,    15.294,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5110,'1 ',1,   5,  12,     1.662,     0.975,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5111,'1 ',1,   5,  16,    17.988,    10.552,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5112,'1 ',1,   5,  18,     6.883,     4.038,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5113,'1 ',1,   5,  17,    10.424,     6.115,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5114,'1 ',1,   5,  16,    27.505,    16.135,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5115,'1 ',1,   5,  16,     8.564,     5.023,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5116,'1 ',1,   5,  16,    68.374,    40.109,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5117,'1 ',1,   5,  17,    61.961,    36.347,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5118,'1 ',1,   5,  15,     4.177,     2.451,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5119,'1 ',1,   5,  12,     2.124,     1.246,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5121,'1 ',1,   5,  15,    37.025,    21.719,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5122,'1 ',1,   5,  16,    31.393,    18.415,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5124,'1 ',1,   5,  13,    12.893,     7.563,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5125,'1 ',1,   5,  17,    32.804,    19.243,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5126,'1 ',1,   5,  16,    80.283,    47.095,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5126,'2 ',1,   5,  16,     3.378,     1.981,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5127,'1 ',1,   5,  18,     0.777,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5127,'2 ',1,   5,  18,     1.103,     0.647,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5128,'1 ',1,   5,  16,    43.718,    25.645,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5129,'1 ',1,   5,  18,     2.049,     1.202,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5129,'2 ',1,   5,  18,     5.144,     3.018,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5130,'1 ',1,   5,  16,    48.197,    28.273,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5132,'1 ',1,   5,  13,    49.515,    29.046,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5133,'1 ',1,   5,  18,     5.873,     3.445,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5134,'1 ',1,   5,  15,    13.029,     7.643,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5135,'1 ',1,   5,  15,     4.692,     2.752,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5135,'2 ',1,   5,  15,     8.636,     5.066,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5136,'1 ',1,   5,  16,     5.767,     3.383,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5138,'1 ',1,   5,  13,    50.737,    29.763,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5139,'1 ',1,   5,  16,    41.723,    24.475,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5140,'1 ',1,   5,  13,     4.176,     2.450,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5141,'1 ',1,   5,  16,     4.777,     2.802,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5141,'2 ',1,   5,  16,    17.143,    10.056,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5142,'1 ',1,   5,  13,     7.503,     4.401,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5143,'1 ',1,   5,  17,    22.145,    12.991,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5143,'2 ',1,   5,  17,    20.092,    11.786,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5144,'1 ',1,   5,  13,    35.466,    20.805,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5145,'1 ',1,   5,  17,    56.924,    33.392,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5146,'1 ',1,   5,  16,    43.834,    25.713,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5147,'1 ',1,   5,  16,    52.221,    30.633,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5148,'1 ',1,   5,  17,    40.285,    23.632,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5149,'1 ',1,   5,  16,    44.170,    25.911,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5150,'1 ',1,   5,  12,     0.212,     0.124,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5150,'2 ',1,   5,  12,     0.610,     0.358,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5150,'3 ',1,   5,  12,     1.165,     0.683,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5151,'1 ',1,   5,  18,     2.575,     1.510,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5152,'1 ',1,   5,  16,    29.455,    17.279,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5153,'1 ',1,   5,  12,     7.719,     4.528,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5154,'1 ',1,   5,  18,     2.320,     1.361,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5154,'2 ',1,   5,  18,     5.205,     3.053,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5155,'1 ',1,   5,  12,     1.790,     1.050,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5156,'1 ',1,   5,  15,     3.002,     1.761,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5157,'1 ',1,   5,  17,    70.823,    41.545,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5158,'1 ',1,   5,  16,    81.238,    47.655,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5159,'1 ',1,   5,  13,     3.727,     2.186,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5159,'2 ',1,   5,  13,     3.298,     1.935,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5160,'1 ',1,   5,  17,    28.664,    16.815,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5161,'1 ',1,   5,  16,    96.432,    56.568,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5162,'1 ',1,   5,  14,     3.233,     1.896,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5163,'1 ',1,   5,  13,     7.319,     4.293,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5165,'1 ',1,   5,  17,    26.821,    15.733,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5168,'1 ',1,   5,  16,    60.700,    35.607,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5171,'1 ',1,   5,  14,     0.514,     0.302,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5172,'1 ',1,   5,  12,    35.857,    21.034,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5173,'1 ',1,   5,  16,    65.860,    38.634,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5174,'1 ',1,   5,  14,     1.332,     0.781,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5174,'2 ',1,   5,  14,     0.756,     0.444,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5175,'1 ',1,   5,  17,    57.317,    33.623,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5176,'1 ',1,   5,  12,     3.527,     2.069,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5177,'1 ',1,   5,  17,    44.137,    25.891,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5178,'1 ',1,   5,  16,    40.552,    23.788,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5180,'1 ',1,   5,  14,     1.916,     1.124,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5180,'2 ',1,   5,  14,    40.763,    23.912,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5181,'1 ',1,   5,  16,    86.079,    50.495,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5182,'1 ',1,   5,  13,     1.846,     1.083,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5183,'1 ',1,   5,  16,    67.181,    39.409,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5184,'1 ',1,   5,  17,     2.902,     1.703,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5184,'2 ',1,   5,  17,    35.850,    21.030,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5185,'1 ',1,   5,  17,    12.421,     7.286,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5186,'1 ',1,   5,  17,    12.066,     7.078,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5187,'1 ',1,   5,  12,     7.442,     4.366,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5188,'1 ',1,   5,  16,    31.309,    18.366,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5189,'1 ',1,   5,  16,    38.078,    22.337,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5190,'1 ',1,   5,  12,     1.630,     0.956,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5191,'1 ',1,   5,  18,     3.660,     2.147,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5193,'1 ',1,   5,  13,     0.629,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5193,'2 ',1,   5,  13,    64.466,    37.817,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5194,'1 ',1,   5,  17,    28.500,    16.719,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5195,'1 ',1,   5,  17,    26.689,    15.656,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5199,'1 ',1,   5,  17,    11.753,     6.894,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5200,'1 ',1,   5,  12,    32.048,    18.799,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5201,'1 ',1,   5,  14,     2.324,     1.363,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5202,'1 ',1,   5,  14,     4.173,     2.448,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5203,'1 ',1,   5,  16,    71.007,    41.653,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5209,'1 ',1,   5,  18,     1.734,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5210,'1 ',1,   5,  17,    19.144,    11.230,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5211,'1 ',1,   5,  14,     3.336,     1.957,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5212,'1 ',1,   5,  14,    16.369,     9.602,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5213,'1 ',1,   5,  16,    44.484,    26.095,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5214,'1 ',1,   5,  16,    49.315,    28.929,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5215,'1 ',1,   5,  16,     9.649,     5.660,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5216,'1 ',1,   5,  17,    32.159,    18.865,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5217,'1 ',1,   5,  17,    48.460,    28.427,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5218,'1 ',1,   5,  17,    18.979,    11.133,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5219,'1 ',1,   5,  14,     6.447,     3.782,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5220,'1 ',1,   5,  17,    19.554,    11.471,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5221,'1 ',1,   5,  13,    44.093,    25.866,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5222,'1 ',1,   5,  14,     9.566,     5.612,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5222,'2 ',1,   5,  14,     6.442,     3.779,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5223,'1 ',1,   5,  14,    16.806,     9.858,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5224,'1 ',1,   5,  16,    74.803,    43.880,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5225,'1 ',1,   5,  16,     6.307,     3.700,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5226,'1 ',1,   5,  15,     2.652,     1.555,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5227,'1 ',1,   5,  16,    34.236,    20.083,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5228,'1 ',1,   5,  16,    39.219,    23.006,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5229,'1 ',1,   5,  16,    21.225,    12.451,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5230,'1 ',1,   5,  16,    32.058,    18.805,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5231,'1 ',1,   5,  18,     7.213,     4.231,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5232,'1 ',1,   5,  17,    24.137,    14.159,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5233,'1 ',1,   5,  17,    47.708,    27.986,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5234,'1 ',1,   5,  16,    68.904,    40.420,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5235,'1 ',1,   5,  13,     9.839,     5.771,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5244,'1 ',1,   5,  17,    31.458,    18.453,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5245,'1 ',1,   5,  17,    67.118,    39.372,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5246,'1 ',1,   5,  18,    10.246,     6.010,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5247,'1 ',1,   5,  18,     1.575,     0.924,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5248,'1 ',1,   5,  17,    48.792,    28.622,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5249,'1 ',1,   5,  17,    55.391,    32.493,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5250,'1 ',1,   5,  16,    79.737,    46.775,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5251,'1 ',1,   5,  17,    59.468,    34.885,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5252,'1 ',1,   5,  16,    39.027,    22.894,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5253,'1 ',1,   5,  17,    61.185,    35.892,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5254,'1 ',1,   5,  17,    40.062,    23.501,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5255,'1 ',1,   5,  12,     4.553,     2.671,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5256,'1 ',1,   5,  14,     0.629,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5257,'1 ',1,   5,  14,     4.782,     2.805,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5258,'1 ',1,   5,  16,    48.391,    28.387,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5259,'1 ',1,   5,  16,     4.448,     2.609,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5264,'1 ',1,   5,  15,     5.857,     3.436,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5265,'1 ',1,   5,  17,    50.204,    29.450,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5266,'1 ',1,   5,  17,    65.745,    38.567,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5267,'1 ',1,   5,  13,     1.394,     0.818,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5267,'2 ',1,   5,  13,    13.486,     7.911,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5267,'3 ',1,   5,  13,     4.111,     2.411,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5268,'1 ',1,   5,  16,    15.568,     9.132,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5269,'1 ',1,   5,  17,    42.001,    24.638,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5270,'1 ',1,   5,  13,     1.471,     0.863,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5270,'2 ',1,   5,  13,     9.352,     5.486,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5271,'1 ',1,   5,  13,     4.832,     2.835,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5272,'1 ',1,   5,  16,     4.014,     2.355,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5272,'2 ',1,   5,  16,     5.080,     2.980,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5273,'1 ',1,   5,  17,    56.027,    32.866,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5274,'1 ',1,   5,  16,     5.732,     3.363,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5275,'1 ',1,   5,  14,     2.295,     1.346,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5276,'1 ',1,   5,  14,     5.092,     2.987,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5277,'1 ',1,   5,  16,    50.619,    29.694,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5278,'1 ',1,   5,  13,    24.484,    14.362,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5280,'1 ',1,   5,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5280,'2 ',1,   5,  13,    45.709,    26.813,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5284,'1 ',1,   5,  16,    21.564,    12.650,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5285,'1 ',1,   5,  12,     4.903,     2.876,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5286,'1 ',1,   5,  18,    13.041,     7.650,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5286,'2 ',1,   5,  18,     1.227,     0.720,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5286,'3 ',1,   5,  18,     0.307,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5287,'1 ',1,   5,  17,     7.322,     4.295,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5287,'2 ',1,   5,  17,    43.860,    25.729,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5287,'3 ',1,   5,  17,    39.033,    22.897,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5288,'1 ',1,   5,  16,     6.574,     3.856,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5289,'1 ',1,   5,  16,    33.694,    19.765,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5290,'1 ',1,   5,  18,    14.657,     8.598,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5291,'1 ',1,   5,  17,    69.636,    40.849,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5292,'1 ',1,   5,  17,    29.971,    17.581,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5293,'1 ',1,   5,  18,    30.413,    17.841,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5294,'1 ',1,   5,  16,    53.688,    31.494,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5296,'1 ',1,   5,  16,    49.422,    28.992,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5305,'1 ',1,   5,  16,    91.490,    53.669,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5306,'1 ',1,   5,  17,    19.709,    11.562,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5307,'1 ',1,   5,  16,    69.338,    40.674,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5308,'1 ',1,   5,  16,     7.416,     4.350,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5309,'1 ',1,   5,  16,    47.745,    28.008,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5310,'1 ',1,   5,  17,    33.807,    19.831,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5311,'1 ',1,   5,  16,    19.783,    11.605,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5312,'1 ',1,   5,  17,    39.514,    23.179,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5313,'1 ',1,   5,  16,     7.787,     4.568,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5314,'1 ',1,   5,  13,     5.790,     3.397,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5315,'1 ',1,   5,  17,    15.329,     8.992,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5316,'1 ',1,   5,  16,    85.100,    49.920,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5323,'1 ',1,   5,  17,   105.989,    62.174,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5327,'1 ',1,   5,  14,     1.939,     1.137,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5328,'1 ',1,   5,  13,     0.156,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5328,'2 ',1,   5,  13,     2.576,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5328,'3 ',1,   5,  13,     3.854,     2.261,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5329,'1 ',1,   5,  16,    71.604,    42.004,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5330,'1 ',1,   5,  17,    31.290,    18.355,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5331,'1 ',1,   5,  16,    12.729,     7.467,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5332,'1 ',1,   5,  17,    41.114,    24.118,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5333,'1 ',1,   5,  14,    52.223,    30.635,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5334,'1 ',1,   5,  15,    11.566,     6.785,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5335,'1 ',1,   5,  17,    80.519,    47.234,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5336,'1 ',1,   5,  16,    35.808,    21.005,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5337,'1 ',1,   5,  12,     9.072,     5.322,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5338,'1 ',1,   5,  18,    38.764,    22.739,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5339,'1 ',1,   5,  17,    38.643,    22.669,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5340,'1 ',1,   5,  16,    13.980,     8.201,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5340,'2 ',1,   5,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5340,'3 ',1,   5,  16,     2.414,     1.416,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5341,'1 ',1,   5,  17,    18.692,    10.965,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5344,'1 ',1,   5,  16,    45.746,    26.835,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5345,'1 ',1,   5,  14,    15.996,     9.383,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5346,'1 ',1,   5,  17,    44.099,    25.869,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5347,'1 ',1,   5,  15,     9.023,     5.293,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5348,'1 ',1,   5,  14,     4.469,     2.621,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5349,'1 ',1,   5,  16,    29.380,    17.235,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5351,'1 ',1,   5,  16,    84.178,    49.380,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5352,'1 ',1,   5,  16,    20.209,    11.855,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5353,'1 ',1,   5,  17,    27.330,    16.032,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5354,'1 ',1,   5,  16,    37.541,    22.022,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5355,'1 ',1,   5,  14,     2.728,     1.601,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5356,'1 ',1,   5,  16,    59.135,    34.689,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5357,'1 ',1,   5,  16,    43.973,    25.795,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5362,'1 ',1,   5,  12,    16.377,     9.607,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5370,'1 ',1,   5,  17,    51.193,    30.031,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5371,'1 ',1,   5,  16,    33.326,    19.549,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5372,'1 ',1,   5,  16,    19.222,    11.276,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5373,'1 ',1,   5,  17,    44.405,    26.048,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5373,'2 ',1,   5,  17,    31.422,    18.432,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5374,'1 ',1,   5,  16,    33.372,    19.576,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5375,'1 ',1,   5,  17,    29.989,    17.592,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5376,'1 ',1,   5,  17,    23.110,    13.557,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5377,'1 ',1,   5,  13,    27.829,    16.325,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5378,'1 ',1,   5,  13,    32.872,    19.283,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5379,'1 ',1,   5,  17,    79.566,    46.674,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5381,'1 ',1,   5,  14,    38.545,    22.611,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5385,'1 ',1,   5,  16,   116.389,    68.275,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5386,'1 ',1,   5,  16,    30.693,    18.005,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5387,'1 ',1,   5,  17,    37.554,    22.029,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5389,'1 ',1,   5,  13,    42.246,    24.782,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5392,'1 ',1,   5,  13,     3.620,     2.123,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5393,'1 ',1,   5,  13,     7.206,     4.227,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5400,'1 ',1,   5,  16,    52.294,    30.676,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5402,'1 ',1,   5,  18,    31.862,    18.691,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5407,'1 ',1,   5,  18,    10.278,     6.029,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5408,'1 ',1,   5,  16,    12.835,     7.529,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5409,'1 ',1,   5,  17,    44.705,    26.224,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5411,'1 ',1,   5,  13,    57.996,    34.021,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5412,'1 ',1,   5,  16,    69.837,    40.967,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5420,'1 ',1,   5,  17,     7.087,     4.157,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5421,'1 ',1,   5,  16,     0.972,     0.570,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5422,'1 ',1,   5,  17,    88.363,    51.835,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5425,'1 ',1,   5,  16,     0.678,     0.398,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5425,'2 ',1,   5,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5425,'3 ',1,   5,  16,    24.889,    14.600,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5426,'1 ',1,   5,  14,    21.183,    12.426,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5427,'1 ',1,   5,  14,    12.224,     7.171,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5428,'1 ',1,   5,  17,    41.182,    24.158,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5429,'1 ',1,   5,  17,    51.279,    30.081,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5430,'1 ',1,   5,  12,    29.264,    17.167,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5431,'1 ',1,   5,  16,    40.782,    23.923,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5432,'1 ',1,   5,  12,    16.662,     9.774,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5432,'2 ',1,   5,  12,     3.633,     2.131,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5433,'1 ',1,   5,  17,    56.501,    33.144,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5434,'1 ',1,   5,  17,     4.811,     2.822,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5435,'1 ',1,   5,  12,     2.172,     1.274,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5436,'1 ',1,   5,  16,    35.205,    20.652,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5437,'1 ',1,   5,  13,     4.354,     2.554,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5438,'1 ',1,   5,  17,    24.268,    14.236,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5439,'1 ',1,   5,  14,    55.013,    32.271,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5440,'1 ',1,   5,  17,    80.718,    47.350,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5441,'1 ',1,   5,  17,    70.123,    41.135,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5442,'1 ',1,   5,  17,    21.115,    12.386,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5443,'1 ',1,   5,  17,    25.279,    14.829,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5446,'1 ',1,   5,  13,    19.640,    11.521,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5447,'1 ',1,   5,  17,     9.801,     5.749,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5447,'2 ',1,   5,  17,    64.805,    38.015,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5449,'1 ',1,   5,  17,   128.955,    75.647,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5450,'1 ',1,   5,  16,     8.258,     4.844,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5452,'1 ',1,   5,  13,    51.489,    30.204,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5453,'1 ',1,   5,  17,     7.073,     4.149,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5453,'2 ',1,   5,  17,    25.733,    15.095,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5454,'1 ',1,   5,  16,    23.068,    13.532,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5455,'1 ',1,   5,  12,     4.573,     2.683,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5456,'1 ',1,   5,  15,     2.762,     1.620,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5456,'2 ',1,   5,  15,     3.333,     1.955,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5457,'1 ',1,   5,  17,    32.962,    19.336,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5457,'2 ',1,   5,  17,    17.046,     9.999,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5460,'1 ',1,   5,  13,     6.838,     4.011,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5461,'1 ',1,   5,  13,    35.164,    20.628,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5462,'1 ',1,   5,  16,    41.560,    24.380,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5463,'1 ',1,   5,  17,    77.437,    45.426,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5465,'1 ',1,   5,  16,   105.376,    61.815,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5466,'1 ',1,   5,  13,     3.592,     2.107,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5467,'1 ',1,   5,  16,    13.634,     7.998,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5468,'1 ',1,   5,  17,    20.348,    11.937,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5469,'1 ',1,   5,  17,     4.105,     2.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5470,'1 ',1,   5,  13,    34.060,    19.980,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5471,'1 ',1,   5,  12,     0.697,     0.409,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5472,'1 ',1,   5,  15,     2.205,     1.294,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5473,'1 ',1,   5,  18,     1.090,     0.639,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5473,'2 ',1,   5,  18,     0.855,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5474,'1 ',1,   5,  14,     1.503,     0.881,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5475,'1 ',1,   5,  17,    28.631,    16.795,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5476,'1 ',1,   5,  14,     5.300,     3.109,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5477,'1 ',1,   5,  13,    38.172,    22.392,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5478,'1 ',1,   5,  17,    66.625,    39.083,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5480,'1 ',1,   5,  17,    86.569,    50.782,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5481,'1 ',1,   5,  17,    28.103,    16.486,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5482,'1 ',1,   5,  16,    33.415,    19.602,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5483,'1 ',1,   5,  17,    40.875,    23.978,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5484,'1 ',1,   5,  15,     0.288,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5484,'2 ',1,   5,  15,     2.749,     1.612,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5485,'1 ',1,   5,  14,     2.265,     1.329,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6001,'1 ',1,   6,  22,    50.140,    29.413,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6002,'1 ',1,   6,  26,    15.687,     9.202,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6005,'1 ',1,   6,  25,    36.457,    21.386,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6011,'1 ',1,   6,  22,     3.473,     2.037,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6011,'2 ',1,   6,  22,     8.127,     4.768,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6012,'1 ',1,   6,  25,     6.523,     3.827,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6013,'1 ',1,   6,  26,     0.341,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6013,'2 ',1,   6,  26,    45.491,    26.686,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6014,'1 ',1,   6,  24,     2.662,     1.561,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6015,'1 ',1,   6,  26,    11.961,     7.017,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6016,'1 ',1,   6,  26,    85.217,    49.989,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6017,'1 ',1,   6,  22,    40.239,    23.605,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6018,'1 ',1,   6,  23,     1.188,     0.697,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6019,'1 ',1,   6,  23,    28.531,    16.736,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6020,'1 ',1,   6,  23,     7.983,     4.683,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6023,'1 ',1,   6,  23,    64.183,    37.651,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6024,'1 ',1,   6,  23,    41.050,    24.081,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6025,'1 ',1,   6,  26,    19.761,    11.592,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6025,'2 ',1,   6,  26,    11.456,     6.720,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6026,'1 ',1,   6,  26,    10.682,     6.266,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6027,'1 ',1,   6,  23,    31.384,    18.410,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6028,'1 ',1,   6,  23,    49.917,    29.282,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6029,'1 ',1,   6,  24,     0.855,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6029,'2 ',1,   6,  24,     1.952,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6029,'3 ',1,   6,  24,     0.565,     0.332,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6031,'1 ',1,   6,  24,    14.096,     8.269,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6032,'1 ',1,   6,  23,    17.582,    10.314,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6035,'1 ',1,   6,  23,    99.675,    58.471,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6037,'1 ',1,   6,  22,    71.256,    41.800,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6040,'1 ',1,   6,  23,    39.019,    22.889,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6043,'1 ',1,   6,  26,    71.631,    42.020,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6044,'1 ',1,   6,  26,     8.837,     5.184,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6047,'1 ',1,   6,  26,    72.379,    42.458,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6055,'1 ',1,   6,  26,     2.379,     1.396,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6058,'1 ',1,   6,  22,    86.282,    50.614,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6059,'1 ',1,   6,  26,     1.659,     0.973,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6060,'1 ',1,   6,  26,    35.999,    21.117,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6061,'1 ',1,   6,  23,    71.437,    41.906,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6064,'1 ',1,   6,  25,    39.836,    23.368,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6065,'1 ',1,   6,  23,     7.175,     4.209,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6091,'1 ',1,   6,  23,    18.260,    10.712,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6092,'1 ',1,   6,  24,    17.224,    10.104,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6093,'1 ',1,   6,  22,    19.580,    11.486,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6094,'1 ',1,   6,  22,    32.834,    19.261,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6095,'1 ',1,   6,  23,    33.024,    19.372,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6096,'1 ',1,   6,  24,    12.451,     7.304,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6097,'1 ',1,   6,  26,    50.889,    29.852,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6098,'1 ',1,   6,  23,    63.860,    37.461,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6099,'1 ',1,   6,  26,    10.326,     6.057,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6100,'1 ',1,   6,  22,    18.215,    10.685,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6103,'1 ',1,   6,  25,     1.317,     0.773,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6103,'2 ',1,   6,  25,    15.206,     8.920,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6109,'1 ',1,   6,  25,     4.414,     2.589,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6109,'2 ',1,   6,  25,     2.559,     1.501,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6112,'1 ',1,   6,  26,     7.806,     4.579,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6113,'1 ',1,   6,  23,     9.913,     5.815,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6114,'1 ',1,   6,  26,    34.072,    19.987,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6115,'1 ',1,   6,  22,    63.336,    37.154,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6116,'1 ',1,   6,  23,     1.869,     1.096,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6116,'2 ',1,   6,  23,    25.591,    15.012,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6117,'1 ',1,   6,  25,    13.138,     7.707,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6120,'1 ',1,   6,  23,    94.328,    55.334,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6121,'1 ',1,   6,  26,    58.347,    34.227,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6122,'1 ',1,   6,  24,    10.967,     6.434,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6123,'1 ',1,   6,  23,    21.787,    12.781,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6124,'1 ',1,   6,  22,    27.732,    16.268,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6125,'1 ',1,   6,  22,     1.252,     0.734,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6126,'1 ',1,   6,  23,    24.332,    14.273,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6127,'1 ',1,   6,  25,    12.190,     7.151,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6128,'1 ',1,   6,  26,    25.504,    14.961,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6129,'1 ',1,   6,  26,     0.511,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6129,'2 ',1,   6,  26,     1.678,     0.984,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6129,'3 ',1,   6,  26,     2.571,     1.508,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6130,'1 ',1,   6,  23,     6.471,     3.796,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6131,'1 ',1,   6,  22,    21.181,    12.425,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6132,'1 ',1,   6,  23,    31.268,    18.342,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6133,'1 ',1,   6,  25,     5.041,     2.957,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6134,'1 ',1,   6,  23,     3.680,     2.159,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6135,'1 ',1,   6,  25,     7.080,     4.153,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6135,'2 ',1,   6,  25,     3.407,     1.998,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6136,'1 ',1,   6,  23,    34.380,    20.168,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6137,'1 ',1,   6,  23,    20.373,    11.951,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6138,'1 ',1,   6,  26,    13.370,     7.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6139,'1 ',1,   6,  25,     1.353,     0.794,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6139,'2 ',1,   6,  25,     3.286,     1.928,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6140,'1 ',1,   6,  23,     5.645,     3.312,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6150,'1 ',1,   6,  26,    56.640,    33.226,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6151,'1 ',1,   6,  25,     7.797,     4.574,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6153,'1 ',1,   6,  26,    52.150,    30.591,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6154,'1 ',1,   6,  23,    20.818,    12.212,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6155,'1 ',1,   6,  26,    17.879,    10.488,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6156,'1 ',1,   6,  23,    25.434,    14.920,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6157,'1 ',1,   6,  26,    13.913,     8.162,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6158,'1 ',1,   6,  25,     2.723,     1.597,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6159,'1 ',1,   6,  22,    43.973,    25.795,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6160,'1 ',1,   6,  23,    16.555,     9.711,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6160,'2 ',1,   6,  23,    30.913,    18.134,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6168,'1 ',1,   6,  26,    66.766,    39.165,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6171,'1 ',1,   6,  26,    12.913,     7.575,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6171,'2 ',1,   6,  26,    42.031,    24.656,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6173,'1 ',1,   6,  24,    17.137,    10.053,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6174,'1 ',1,   6,  22,    46.248,    27.129,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6175,'1 ',1,   6,  23,    46.658,    27.370,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6176,'1 ',1,   6,  23,    21.890,    12.841,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6178,'1 ',1,   6,  26,    64.940,    38.094,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6179,'1 ',1,   6,  26,     5.724,     3.357,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6180,'1 ',1,   6,  22,    16.491,     9.674,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6181,'1 ',1,   6,  23,    23.727,    13.919,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6182,'1 ',1,   6,  26,    46.287,    27.152,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6183,'1 ',1,   6,  25,    13.025,     7.641,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6184,'1 ',1,   6,  23,    23.374,    13.711,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6185,'1 ',1,   6,  23,    10.065,     5.904,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6186,'1 ',1,   6,  23,    19.014,    11.154,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6187,'1 ',1,   6,  23,    38.853,    22.792,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6189,'1 ',1,   6,  25,     1.417,     0.831,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6189,'2 ',1,   6,  25,     2.076,     1.218,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6189,'3 ',1,   6,  25,     9.726,     5.705,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6190,'1 ',1,   6,  24,     8.919,     5.232,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6191,'1 ',1,   6,  22,     8.101,     4.752,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6193,'1 ',1,   6,  25,    17.237,    10.112,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6194,'1 ',1,   6,  23,    21.457,    12.587,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6195,'1 ',1,   6,  25,     0.468,     0.275,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6195,'2 ',1,   6,  25,     0.814,     0.478,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6196,'1 ',1,   6,  23,    10.276,     6.028,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6199,'1 ',1,   6,  26,   115.797,    67.928,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6200,'1 ',1,   6,  26,     5.413,     3.176,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6200,'2 ',1,   6,  26,    16.940,     9.937,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6201,'1 ',1,   6,  26,    18.873,    11.071,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6202,'1 ',1,   6,  22,     2.905,     1.704,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6202,'2 ',1,   6,  22,     5.127,     3.007,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6203,'1 ',1,   6,  26,    56.796,    33.317,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6204,'1 ',1,   6,  26,     3.772,     2.213,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6205,'1 ',1,   6,  23,    58.903,    34.553,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6206,'1 ',1,   6,  25,     1.381,     0.810,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6206,'2 ',1,   6,  25,     1.232,     0.722,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6206,'3 ',1,   6,  25,     6.484,     3.804,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6207,'1 ',1,   6,  23,    14.161,     8.307,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6208,'1 ',1,   6,  23,    38.672,    22.686,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6208,'2 ',1,   6,  23,    29.413,    17.254,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6209,'1 ',1,   6,  26,     0.856,     0.502,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6209,'2 ',1,   6,  26,     2.778,     1.629,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6217,'1 ',1,   6,  23,    25.582,    15.007,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6218,'1 ',1,   6,  23,    24.750,    14.519,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6219,'1 ',1,   6,  23,    30.878,    18.113,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6220,'1 ',1,   6,  22,    46.607,    27.340,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6221,'1 ',1,   6,  22,     3.528,     2.070,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6221,'2 ',1,   6,  22,     0.897,     0.526,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6223,'1 ',1,   6,  23,    80.585,    47.272,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6224,'1 ',1,   6,  23,    56.353,    33.057,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6225,'1 ',1,   6,  26,    41.173,    24.153,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6226,'1 ',1,   6,  26,     8.706,     5.107,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6227,'1 ',1,   6,  23,    61.028,    35.799,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6230,'1 ',1,   6,  22,    92.498,    54.261,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6231,'1 ',1,   6,  23,    34.054,    19.977,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6232,'1 ',1,   6,  23,    32.182,    18.879,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6233,'1 ',1,   6,  23,    31.438,    18.442,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6236,'1 ',1,   6,  26,    81.884,    48.034,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6237,'1 ',1,   6,  25,     0.907,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6238,'1 ',1,   6,  23,    65.111,    38.195,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6241,'1 ',1,   6,  22,    11.507,     6.750,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6241,'2 ',1,   6,  22,    73.373,    43.041,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6250,'1 ',1,   6,  22,    41.638,    24.426,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6251,'1 ',1,   6,  22,     1.178,     0.691,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6251,'2 ',1,   6,  22,    23.574,    13.829,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6252,'1 ',1,   6,  23,     1.081,     0.634,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6252,'2 ',1,   6,  23,     5.432,     3.187,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6253,'1 ',1,   6,  24,     0.874,     0.513,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6253,'2 ',1,   6,  24,     5.500,     3.227,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6256,'1 ',1,   6,  23,     8.814,     5.171,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6261,'1 ',1,   6,  26,    15.058,     8.833,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6262,'1 ',1,   6,  23,    13.718,     8.047,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6264,'1 ',1,   6,  24,    11.128,     6.528,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6264,'2 ',1,   6,  24,     5.761,     3.380,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6275,'1 ',1,   6,  26,    53.417,    31.335,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6276,'1 ',1,   6,  26,    19.283,    11.312,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6278,'1 ',1,   6,  23,     3.291,     1.930,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6278,'2 ',1,   6,  23,    62.240,    36.511,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6280,'1 ',1,   6,  22,    65.699,    38.540,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6281,'1 ',1,   6,  22,    29.197,    17.128,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6282,'1 ',1,   6,  23,    12.651,     7.421,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6283,'1 ',1,   6,  22,     3.324,     1.950,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6284,'1 ',1,   6,  26,     0.517,     0.303,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6284,'2 ',1,   6,  26,    33.821,    19.840,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6286,'1 ',1,   6,  26,    39.932,    23.424,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6288,'1 ',1,   6,  26,    80.440,    47.187,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6289,'1 ',1,   6,  23,    35.666,    20.922,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6290,'1 ',1,   6,  23,    32.658,    19.157,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6291,'1 ',1,   6,  26,     9.933,     5.827,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6306,'1 ',1,   6,  23,    26.175,    15.354,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6307,'1 ',1,   6,  26,    53.510,    31.390,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6307,'2 ',1,   6,  26,     9.633,     5.651,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6309,'1 ',1,   6,  26,    19.853,    11.646,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6310,'1 ',1,   6,  22,    44.567,    26.143,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6311,'1 ',1,   6,  25,     0.682,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6311,'2 ',1,   6,  25,     0.510,     0.299,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6311,'3 ',1,   6,  25,     2.953,     1.732,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6312,'1 ',1,   6,  22,    22.061,    12.941,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6313,'1 ',1,   6,  23,    12.696,     7.448,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6314,'1 ',1,   6,  26,    14.255,     8.362,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6319,'1 ',1,   6,  23,    33.917,    19.896,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6320,'1 ',1,   6,  22,    23.133,    13.570,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6322,'1 ',1,   6,  22,     2.781,     1.631,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6322,'2 ',1,   6,  22,    29.129,    17.088,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6323,'1 ',1,   6,  26,    16.120,     9.456,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6324,'1 ',1,   6,  22,    28.122,    16.497,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6325,'1 ',1,   6,  25,     2.291,     1.344,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6326,'1 ',1,   6,  25,     0.688,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6326,'2 ',1,   6,  25,     6.767,     3.969,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6327,'1 ',1,   6,  25,     1.610,     0.944,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6327,'2 ',1,   6,  25,     6.896,     4.045,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6328,'1 ',1,   6,  26,    13.499,     7.919,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6329,'1 ',1,   6,  24,     0.864,     0.507,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6330,'1 ',1,   6,  23,     2.556,     1.499,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6330,'2 ',1,   6,  23,    62.046,    36.397,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6331,'1 ',1,   6,  23,    39.279,    23.042,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6332,'1 ',1,   6,  26,    35.260,    20.684,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6335,'1 ',1,   6,  26,    79.554,    46.668,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6336,'1 ',1,   6,  26,    12.590,     7.386,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6337,'1 ',1,   6,  26,    58.534,    34.337,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6338,'1 ',1,   6,  25,     2.117,     1.242,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6338,'2 ',1,   6,  25,     1.097,     0.643,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6338,'3 ',1,   6,  25,    13.018,     7.636,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6339,'1 ',1,   6,  23,    16.601,     9.738,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6340,'1 ',1,   6,  24,     7.780,     4.564,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6340,'2 ',1,   6,  24,     6.315,     3.704,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6341,'1 ',1,   6,  25,     3.043,     1.785,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6344,'1 ',1,   6,  23,    76.698,    44.992,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6345,'1 ',1,   6,  23,     8.551,     5.016,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6346,'1 ',1,   6,  26,     1.111,     0.652,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6351,'1 ',1,   6,  23,    11.527,     6.762,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6352,'1 ',1,   6,  26,    58.809,    34.498,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6353,'1 ',1,   6,  23,    52.142,    30.587,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6355,'1 ',1,   6,  23,    73.328,    43.015,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6356,'1 ',1,   6,  26,    65.650,    38.511,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6357,'1 ',1,   6,  26,     0.938,     0.550,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6357,'2 ',1,   6,  26,    13.954,     8.185,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6358,'1 ',1,   6,  23,    37.668,    22.097,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6360,'1 ',1,   6,  23,    18.804,    11.030,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7001,'1 ',1,   7,   6,     4.492,     2.635,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7004,'1 ',1,   7,   4,   107.185,    62.876,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7010,'1 ',1,   7,   5,     7.559,     4.434,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7011,'1 ',1,   7,   5,    17.288,    10.141,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7012,'1 ',1,   7,   3,     0.454,     0.266,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7013,'1 ',1,   7,   5,    66.679,    39.114,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7014,'1 ',1,   7,   4,    25.505,    14.962,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7016,'1 ',1,   7,   4,    41.327,    24.243,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7017,'1 ',1,   7,   3,    65.603,    38.484,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7020,'1 ',1,   7,   6,     0.183,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7020,'2 ',1,   7,   6,    36.228,    21.252,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7026,'1 ',1,   7,   4,    12.567,     7.372,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7026,'2 ',1,   7,   4,     8.390,     4.922,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7027,'1 ',1,   7,   5,    52.754,    30.946,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7028,'1 ',1,   7,   3,    37.197,    21.820,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7036,'1 ',1,   7,   5,    44.584,    26.154,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7039,'1 ',1,   7,   3,   113.748,    66.726,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7041,'1 ',1,   7,   4,    45.346,    26.601,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7044,'1 ',1,   7,   6,    60.203,    35.316,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7049,'1 ',1,   7,   3,   136.760,    80.225,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7050,'1 ',1,   7,   5,    34.790,    20.409,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7051,'1 ',1,   7,   3,    68.000,    39.890,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7052,'1 ',1,   7,   3,    51.518,    30.221,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7053,'1 ',1,   7,   3,    51.180,    30.023,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7054,'1 ',1,   7,   4,    44.845,    26.307,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7055,'1 ',1,   7,   3,    47.371,    27.788,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7057,'1 ',1,   7,   5,    51.250,    30.064,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7067,'1 ',1,   7,   3,    39.937,    23.428,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7069,'1 ',1,   7,   1,    24.711,    14.496,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7070,'1 ',1,   7,   4,    48.799,    28.626,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7071,'1 ',1,   7,   6,     1.816,     1.065,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7072,'1 ',1,   7,   4,    56.230,    32.985,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7074,'1 ',1,   7,   2,    33.389,    19.587,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7075,'1 ',1,   7,   4,    77.697,    45.578,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7084,'1 ',1,   7,   4,   103.719,    60.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7085,'1 ',1,   7,   2,     1.982,     1.163,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7086,'1 ',1,   7,   4,    25.812,    15.142,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7087,'1 ',1,   7,   3,    35.847,    21.028,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7088,'1 ',1,   7,   3,    48.805,    28.630,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7089,'1 ',1,   7,   3,    33.846,    19.854,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7090,'1 ',1,   7,   5,     6.665,     3.910,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7091,'1 ',1,   7,   3,   101.760,    59.694,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7092,'1 ',1,   7,   3,    18.947,    11.115,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7093,'1 ',1,   7,   3,    52.722,    30.927,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7094,'1 ',1,   7,   3,    37.041,    21.729,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7100,'1 ',1,   7,   4,    30.022,    17.611,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7101,'1 ',1,   7,   3,   102.643,    60.211,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7102,'1 ',1,   7,   5,    57.020,    33.448,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7103,'1 ',1,   7,   4,    28.324,    16.615,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7106,'1 ',1,   7,   4,    44.470,    26.087,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7116,'1 ',1,   7,   1,     5.874,     3.446,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7117,'1 ',1,   7,   3,    40.585,    23.808,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7118,'1 ',1,   7,   5,    58.516,    34.326,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7119,'1 ',1,   7,   4,    24.007,    14.083,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7120,'1 ',1,   7,   3,    72.305,    42.415,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7123,'1 ',1,   7,   6,     3.201,     1.878,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7124,'1 ',1,   7,   3,    79.531,    46.654,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7127,'1 ',1,   7,   3,   107.971,    63.337,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7128,'1 ',1,   7,   5,    30.884,    18.117,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7129,'1 ',1,   7,   6,     1.747,     1.025,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7129,'2 ',1,   7,   6,     0.740,     0.434,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7132,'1 ',1,   7,   4,    35.140,    20.613,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7143,'1 ',1,   7,   5,    28.961,    16.989,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7144,'1 ',1,   7,   4,    47.181,    27.677,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7145,'1 ',1,   7,   4,     6.681,     3.919,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7145,'2 ',1,   7,   4,    62.766,    36.819,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7147,'1 ',1,   7,   3,    22.839,    13.398,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7148,'1 ',1,   7,   3,    28.718,    16.846,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7149,'1 ',1,   7,   6,     1.040,     0.610,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7149,'2 ',1,   7,   6,     3.791,     2.224,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7149,'3 ',1,   7,   6,     1.085,     0.637,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7151,'1 ',1,   7,   5,    21.279,    12.482,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7152,'1 ',1,   7,   3,     1.733,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7153,'1 ',1,   7,   1,     0.088,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7153,'2 ',1,   7,   1,    10.376,     6.087,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7153,'3 ',1,   7,   1,     0.054,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7153,'4 ',1,   7,   1,     0.251,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7153,'5 ',1,   7,   1,     1.888,     1.108,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7154,'1 ',1,   7,   5,    28.305,    16.604,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7155,'1 ',1,   7,   3,    37.873,    22.216,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7157,'1 ',1,   7,   5,    79.128,    46.418,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7158,'1 ',1,   7,   4,    37.851,    22.204,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7161,'1 ',1,   7,   3,    66.432,    38.970,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7172,'1 ',1,   7,   2,    44.012,    25.818,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7173,'1 ',1,   7,   4,    54.355,    31.885,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7174,'1 ',1,   7,   4,    36.445,    21.379,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7174,'2 ',1,   7,   4,    23.772,    13.945,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7177,'1 ',1,   7,   5,   102.218,    59.962,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7178,'1 ',1,   7,   3,    59.163,    34.705,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7179,'1 ',1,   7,   3,    28.156,    16.516,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7180,'1 ',1,   7,   3,    44.168,    25.910,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7181,'1 ',1,   7,   3,    71.957,    42.211,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7182,'1 ',1,   7,   3,     1.000,     0.587,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7183,'1 ',1,   7,   3,   104.283,    61.174,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7185,'1 ',1,   7,   3,    81.592,    47.863,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7188,'1 ',1,   7,   3,    36.990,    21.699,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7198,'1 ',1,   7,   5,    41.598,    24.402,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7201,'1 ',1,   7,   5,   104.711,    61.424,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7202,'1 ',1,   7,   5,    17.355,    10.180,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7203,'1 ',1,   7,   1,     9.927,     5.823,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7213,'1 ',1,   7,   2,    13.190,     7.738,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7213,'2 ',1,   7,   2,    19.896,    11.671,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7214,'1 ',1,   7,   3,    40.521,    23.770,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7215,'1 ',1,   7,   5,    50.658,    29.717,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7216,'1 ',1,   7,   3,    44.706,    26.225,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7217,'1 ',1,   7,   4,    36.897,    21.644,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7218,'1 ',1,   7,   5,    23.236,    13.631,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7219,'1 ',1,   7,   1,     0.494,     0.290,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7219,'2 ',1,   7,   1,     0.112,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7220,'1 ',1,   7,   3,    68.235,    40.027,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7221,'1 ',1,   7,   3,    81.906,    48.047,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7222,'1 ',1,   7,   3,    42.018,    24.648,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7223,'1 ',1,   7,   5,    23.968,    14.060,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7224,'1 ',1,   7,   3,    14.864,     8.719,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7225,'1 ',1,   7,   3,    53.825,    31.574,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7226,'1 ',1,   7,   3,    21.858,    12.822,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7229,'1 ',1,   7,   3,   137.854,    80.866,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7230,'1 ',1,   7,   1,     3.560,     2.088,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7231,'1 ',1,   7,   4,    24.559,    14.407,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7232,'1 ',1,   7,   2,    20.732,    12.162,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7233,'1 ',1,   7,   5,    16.038,     9.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7234,'1 ',1,   7,   5,    37.339,    21.904,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7235,'1 ',1,   7,   3,    73.231,    42.958,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7236,'1 ',1,   7,   5,    18.485,    10.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7237,'1 ',1,   7,   1,     7.288,     4.276,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7238,'1 ',1,   7,   4,    23.110,    13.557,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7239,'1 ',1,   7,   4,    20.477,    12.012,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7240,'1 ',1,   7,   3,    52.013,    30.512,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7241,'1 ',1,   7,   3,    50.389,    29.559,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7242,'1 ',1,   7,   3,    38.707,    22.706,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7243,'1 ',1,   7,   4,    38.016,    22.301,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7244,'1 ',1,   7,   3,    18.362,    10.771,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7245,'1 ',1,   7,   5,    47.716,    27.990,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7246,'1 ',1,   7,   3,    96.361,    56.527,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7247,'1 ',1,   7,   1,     3.308,     1.941,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7247,'2 ',1,   7,   1,     1.136,     0.666,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7248,'1 ',1,   7,   3,    49.699,    29.154,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7248,'2 ',1,   7,   3,    56.812,    33.327,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7249,'1 ',1,   7,   3,    34.689,    20.349,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7250,'1 ',1,   7,   3,    15.756,     9.243,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7251,'1 ',1,   7,   5,    17.203,    10.091,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7253,'1 ',1,   7,   2,    43.918,    25.763,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7254,'1 ',1,   7,   5,    24.213,    14.203,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7255,'1 ',1,   7,   3,    28.493,    16.714,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7256,'1 ',1,   7,   3,    41.954,    24.611,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7257,'1 ',1,   7,   4,    61.413,    36.026,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7258,'1 ',1,   7,   3,    20.766,    12.181,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7259,'1 ',1,   7,   4,    70.545,    41.382,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7260,'1 ',1,   7,   4,    60.199,    35.313,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7262,'1 ',1,   7,   1,    34.789,    20.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7265,'1 ',1,   7,   4,    30.386,    17.824,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7271,'1 ',1,   7,   3,    13.741,     8.061,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7272,'1 ',1,   7,   3,    22.161,    13.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7273,'1 ',1,   7,   2,    19.027,    11.161,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7275,'1 ',1,   7,   6,     0.175,     0.103,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7275,'2 ',1,   7,   6,    20.258,    11.884,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7276,'1 ',1,   7,   3,    42.828,    25.123,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7277,'1 ',1,   7,   6,     7.725,     4.531,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7279,'1 ',1,   7,   4,    71.736,    42.081,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7283,'1 ',1,   7,   4,    52.873,    31.016,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7290,'1 ',1,   7,   5,    30.798,    18.067,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7291,'1 ',1,   7,   5,    49.224,    28.875,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7292,'1 ',1,   7,   5,    45.449,    26.661,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7293,'1 ',1,   7,   2,     7.701,     4.518,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7294,'1 ',1,   7,   4,     0.755,     0.443,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7294,'2 ',1,   7,   4,     2.747,     1.612,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7295,'1 ',1,   7,   5,    50.411,    29.572,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7296,'1 ',1,   7,   3,    45.325,    26.588,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7297,'1 ',1,   7,   3,    45.288,    26.567,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7298,'1 ',1,   7,   3,    48.897,    28.683,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7299,'1 ',1,   7,   1,     8.732,     5.122,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7299,'2 ',1,   7,   1,     0.154,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7300,'1 ',1,   7,   5,    26.253,    15.400,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7301,'1 ',1,   7,   4,    33.412,    19.600,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7302,'1 ',1,   7,   1,     0.067,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7302,'2 ',1,   7,   1,    11.733,     6.882,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7303,'1 ',1,   7,   1,     3.134,     1.839,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7306,'1 ',1,   7,   1,     0.083,     0.048,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7306,'2 ',1,   7,   1,     3.631,     2.130,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7313,'1 ',1,   7,   2,    41.643,    24.428,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7314,'1 ',1,   7,   5,    13.889,     8.147,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7315,'1 ',1,   7,   3,    33.478,    19.638,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7316,'1 ',1,   7,   3,    30.541,    17.915,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7317,'1 ',1,   7,   4,    69.025,    40.491,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7318,'1 ',1,   7,   4,    54.175,    31.780,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7319,'1 ',1,   7,   5,    14.583,     8.554,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7330,'1 ',1,   7,   3,    25.344,    14.867,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7330,'2 ',1,   7,   3,    69.349,    40.681,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7333,'1 ',1,   7,   4,    14.106,     8.275,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7336,'1 ',1,   7,   3,    52.015,    30.512,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7337,'1 ',1,   7,   6,    11.863,     6.959,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7338,'1 ',1,   7,   4,    52.742,    30.939,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7339,'1 ',1,   7,   1,    15.474,     9.077,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7340,'1 ',1,   7,   3,    18.662,    10.947,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7343,'1 ',1,   7,   3,    89.258,    52.360,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7344,'1 ',1,   7,   3,    48.981,    28.733,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7345,'1 ',1,   7,   4,    35.438,    20.788,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7362,'1 ',1,   7,   3,    27.057,    15.872,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7363,'1 ',1,   7,   2,    12.842,     7.534,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7364,'1 ',1,   7,   1,     6.891,     4.043,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7365,'1 ',1,   7,   4,    39.107,    22.941,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7380,'1 ',1,   7,   2,    25.230,    14.800,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7381,'1 ',1,   7,   4,    21.412,    12.560,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7381,'2 ',1,   7,   4,    24.355,    14.287,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7382,'1 ',1,   7,   3,    37.735,    22.136,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7383,'1 ',1,   7,   2,    41.341,    24.251,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7384,'1 ',1,   7,   3,    32.298,    18.947,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7385,'1 ',1,   7,   3,    65.322,    38.319,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7386,'1 ',1,   7,   3,    54.000,    31.677,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7387,'1 ',1,   7,   4,    77.635,    45.541,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7388,'1 ',1,   7,   3,    60.842,    35.691,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7391,'1 ',1,   7,   5,    20.693,    12.139,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7392,'1 ',1,   7,   4,     0.452,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7392,'2 ',1,   7,   4,    24.678,    14.476,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7393,'1 ',1,   7,   1,     0.190,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7393,'2 ',1,   7,   1,     3.343,     1.961,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7394,'1 ',1,   7,   4,    18.070,    10.600,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7395,'1 ',1,   7,   3,    34.011,    19.951,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7396,'1 ',1,   7,   3,    12.314,     7.223,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7397,'1 ',1,   7,   3,    51.064,    29.955,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7398,'1 ',1,   7,   4,    35.543,    20.850,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7399,'1 ',1,   7,   3,    27.450,    16.102,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7403,'1 ',1,   7,   4,    33.650,    19.740,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7404,'1 ',1,   7,   5,    44.280,    25.975,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7404,'2 ',1,   7,   5,    41.563,    24.381,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7405,'1 ',1,   7,   2,    25.724,    15.090,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7408,'1 ',1,   7,   6,    25.918,    15.204,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7410,'1 ',1,   7,   3,   104.167,    61.106,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7411,'1 ',1,   7,   5,    33.524,    19.666,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7412,'1 ',1,   7,   2,     4.148,     2.434,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7413,'1 ',1,   7,   1,    20.728,    12.159,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7417,'1 ',1,   7,   3,    47.278,    27.734,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7418,'1 ',1,   7,   3,    23.291,    13.663,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7419,'1 ',1,   7,   4,    51.680,    30.316,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7421,'1 ',1,   7,   5,    43.782,    25.683,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7424,'1 ',1,   7,   2,    67.563,    39.633,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7425,'1 ',1,   7,   3,    51.187,    30.027,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7426,'1 ',1,   7,   2,    20.189,    11.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7427,'1 ',1,   7,   3,    75.567,    44.328,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7430,'1 ',1,   7,   2,    22.661,    13.293,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7431,'1 ',1,   7,   5,    17.181,    10.078,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7432,'1 ',1,   7,   5,    11.081,     6.500,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8001,'1 ',1,   8,   7,     5.225,     3.065,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8002,'1 ',1,   8,   8,     5.705,     3.346,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8003,'1 ',1,   8,   7,     5.789,     3.396,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8005,'1 ',1,   8,   8,    49.272,    28.903,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8006,'1 ',1,   8,   8,    18.063,    10.596,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8007,'1 ',1,   8,   8,    14.522,     8.519,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8008,'1 ',1,   8,   8,    18.944,    11.113,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8009,'1 ',1,   8,   7,     4.737,     2.779,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8010,'1 ',1,   8,   7,     2.605,     1.528,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8011,'1 ',1,   8,   7,     0.096,     0.056,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8011,'2 ',1,   8,   7,    13.066,     7.664,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8012,'1 ',1,   8,   7,     3.672,     2.154,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8013,'1 ',1,   8,   8,    28.994,    17.008,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8014,'1 ',1,   8,   7,     7.317,     4.293,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8015,'1 ',1,   8,   8,    11.557,     6.780,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8016,'1 ',1,   8,   7,    33.744,    19.795,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8017,'1 ',1,   8,   8,     8.906,     5.224,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8019,'1 ',1,   8,   8,    49.806,    29.217,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8020,'1 ',1,   8,   8,     8.380,     4.916,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8021,'1 ',1,   8,   8,     5.185,     3.041,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8022,'1 ',1,   8,   8,     3.325,     1.951,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8025,'1 ',1,   8,   8,    24.519,    14.383,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8026,'1 ',1,   8,   8,    26.605,    15.607,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8027,'1 ',1,   8,   8,    19.018,    11.156,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8028,'1 ',1,   8,   8,    11.622,     6.818,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8029,'1 ',1,   8,   8,    10.082,     5.914,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8029,'2 ',1,   8,   8,     2.308,     1.354,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8032,'1 ',1,   8,   7,     1.872,     1.098,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8032,'2 ',1,   8,   7,     0.285,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8032,'3 ',1,   8,   7,    35.498,    20.823,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8037,'1 ',1,   8,   7,     5.451,     3.198,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8038,'1 ',1,   8,   8,    35.334,    20.727,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8039,'1 ',1,   8,   8,     6.090,     3.573,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8040,'1 ',1,   8,   8,     4.022,     2.360,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8040,'2 ',1,   8,   8,     4.715,     2.766,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8041,'1 ',1,   8,   8,    25.489,    14.952,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8042,'1 ',1,   8,   8,    13.193,     7.739,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8052,'1 ',1,   8,   8,     7.335,     4.303,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8053,'1 ',1,   8,   8,    10.123,     5.938,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8054,'1 ',1,   8,   7,     7.804,     4.578,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8055,'1 ',1,   8,   8,    16.320,     9.574,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8056,'1 ',1,   8,   8,     5.098,     2.990,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8062,'1 ',1,   8,   8,     4.924,     2.888,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8063,'1 ',1,   8,   8,    33.510,    19.657,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8064,'1 ',1,   8,   7,    10.253,     6.015,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8065,'1 ',1,   8,   7,     3.311,     1.942,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8066,'1 ',1,   8,   8,     1.562,     0.916,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8072,'1 ',1,   8,   8,     1.395,     0.819,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8072,'2 ',1,   8,   8,    32.453,    19.037,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8073,'1 ',1,   8,   8,     9.201,     5.398,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8081,'1 ',1,   8,   8,    12.583,     7.381,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8086,'1 ',1,   8,   7,    10.266,     6.022,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8089,'1 ',1,   8,   8,    10.369,     6.083,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8090,'1 ',1,   8,   7,     7.345,     4.309,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8091,'1 ',1,   8,   7,     3.657,     2.145,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8091,'2 ',1,   8,   7,     2.075,     1.217,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8092,'1 ',1,   8,   7,     3.433,     2.014,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8093,'1 ',1,   8,   8,     2.371,     1.391,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8095,'1 ',1,   8,   7,    70.911,    41.597,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8096,'1 ',1,   8,   8,     5.393,     3.164,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8100,'1 ',1,   8,   8,    19.867,    11.654,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8101,'1 ',1,   8,   8,     6.055,     3.552,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8102,'1 ',1,   8,   7,     2.300,     1.349,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8103,'1 ',1,   8,   7,     3.938,     2.310,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8104,'1 ',1,   8,   7,    22.475,    13.184,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8106,'1 ',1,   8,   8,     2.233,     1.310,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8106,'2 ',1,   8,   8,     3.559,     2.088,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8106,'3 ',1,   8,   8,     0.572,     0.336,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8106,'4 ',1,   8,   8,     0.885,     0.519,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8106,'5 ',1,   8,   8,    40.997,    24.049,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8107,'1 ',1,   8,   8,     2.385,     1.399,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8107,'2 ',1,   8,   8,     2.063,     1.210,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8108,'1 ',1,   8,   8,    21.219,    12.447,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8109,'1 ',1,   8,   8,    25.000,    14.665,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8110,'1 ',1,   8,   8,     9.858,     5.783,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8111,'1 ',1,   8,   8,    42.073,    24.681,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8114,'1 ',1,   8,   8,     0.790,     0.463,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8114,'2 ',1,   8,   8,    11.002,     6.454,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8118,'1 ',1,   8,   7,     0.284,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8118,'2 ',1,   8,   7,    17.405,    10.210,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8119,'1 ',1,   8,   8,     3.712,     2.178,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8119,'2 ',1,   8,   8,    19.472,    11.422,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8120,'1 ',1,   8,   7,    15.409,     9.039,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8121,'1 ',1,   8,   8,    38.236,    22.430,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8122,'1 ',1,   8,   7,    14.206,     8.333,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8123,'1 ',1,   8,   8,     8.465,     4.966,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8124,'1 ',1,   8,   8,     5.577,     3.272,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8124,'2 ',1,   8,   8,     4.177,     2.451,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8125,'1 ',1,   8,   8,    21.813,    12.796,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8132,'1 ',1,   8,   7,    10.592,     6.213,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8134,'1 ',1,   8,   8,    53.854,    31.591,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8135,'1 ',1,   8,   8,    39.223,    23.009,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8136,'1 ',1,   8,   8,     4.854,     2.847,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8137,'1 ',1,   8,   8,     2.756,     1.617,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8137,'2 ',1,   8,   8,     7.162,     4.202,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8137,'3 ',1,   8,   8,     1.829,     1.073,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8138,'1 ',1,   8,   8,     3.141,     1.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8140,'1 ',1,   8,   7,    81.392,    47.745,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8141,'1 ',1,   8,   7,    10.115,     5.934,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8142,'1 ',1,   8,   8,    10.801,     6.336,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8143,'1 ',1,   8,   7,     6.118,     3.589,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8143,'2 ',1,   8,   7,     4.964,     2.912,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8144,'1 ',1,   8,   7,     0.133,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8144,'2 ',1,   8,   7,     2.786,     1.635,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8145,'1 ',1,   8,   8,     2.973,     1.744,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8146,'1 ',1,   8,   8,    24.108,    14.142,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8150,'1 ',1,   8,   8,     4.109,     2.411,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8151,'1 ',1,   8,   7,     8.394,     4.924,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8152,'1 ',1,   8,   7,    22.386,    13.132,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8153,'1 ',1,   8,   8,    18.621,    10.923,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8154,'1 ',1,   8,   8,    12.709,     7.455,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8160,'1 ',1,   8,   7,    43.835,    25.714,     0.000,     0.000,     0.000,     0.000,   1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
  2017,'2 ',1,     0.000,   -78.817
  2096,'2 ',1,     0.000,     0.000
  3051,'2 ',0,     0.000,    80.000
  8005,'1 ',0,     0.000,   100.000
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
  1004,'1 ',   158.250,    19.371,    44.940,   -30.380,1.01000,     0,   253.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   211.000,    63.300,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1006,'1 ',    25.730,     1.780,     7.310,    -4.940,1.00000,     0,    41.160, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.300,    10.290,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1007,'1 ',   144.396,     0.000,     0.000,     0.000,1.00000,     0,   601.650, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   481.320,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1009,'1 ',    61.870,   -11.880,    17.570,   -11.880,1.00000,     0,    99.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    82.500,    24.750,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1011,'1 ',    10.000,     0.000,     0.000,     0.000,1.00000,     0,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1016,'1 ',   292.980,   -45.405,   381.179,  -381.179,1.00000,     0,  1220.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   976.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1016,'2 ',    90.000,   -45.405,   117.094,  -117.094,1.00000,     0,   375.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1021,'1 ',   149.630,    -2.329,    42.490,   -28.730,1.00000,     0,   239.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   199.500,    59.850,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1022,'1 ',    79.860,     0.000,     0.000,     0.000,1.00000,     0,   332.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   266.200,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1023,'1 ',   135.000,    18.420,    38.340,   -25.920,1.01000,     0,   216.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,    54.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1023,'2 ',    79.860,     0.000,     0.000,     0.000,1.01000,     0,   332.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   266.200,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1026,'1 ',    93.150,     1.601,    26.450,   -17.880,1.00000,     0,   149.040, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.200,    37.260,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1027,'1 ',     1.080,    -1.405,     1.405,    -1.405,1.00000,     0,     4.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1028,'1 ',   169.170,   -52.266,   220.097,  -220.097,1.00000,     0,   704.875, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   563.900,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1029,'1 ',    42.090,   -21.535,    54.761,   -54.761,1.00000,     0,   175.375, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   140.300,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1030,'1 ',    15.000,     0.000,     0.000,     0.000,1.00000,     0,    62.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1032,'1 ',   139.425,     0.000,     0.000,     0.000,1.00000,     0,   580.938, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   464.750,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1033,'1 ',   208.500,    53.323,    59.210,   -40.030,1.00000,     0,   333.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   278.000,    83.400,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1033,'2 ',   139.425,     0.000,     0.000,     0.000,1.00000,     0,   580.938, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   464.750,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1035,'1 ',    67.500,    -4.808,    19.170,   -12.960,1.00000,     0,   108.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.000,    27.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1036,'1 ',    78.600,     0.000,     0.000,     0.000,1.00000,     0,   327.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1037,'1 ',    54.000,     0.000,     0.000,     0.000,1.00000,     0,   225.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1039,'1 ',   110.630,   -21.240,    31.420,   -21.240,1.00000,     0,   177.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   147.500,    44.250,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1040,'1 ',    48.210,   -26.830,    62.723,   -62.723,1.00000,     0,   200.875, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.700,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1040,'2 ',   325.170,     0.000,     0.000,     0.000,1.00000,     0,  1354.875, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1083.900,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1042,'1 ',     0.000,     0.000,    25.960,   -17.550,1.00000,     0,   146.280, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   121.900,    36.570,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1043,'1 ',    44.100,    -6.085,    12.520,    -8.470,1.00000,     0,    70.560, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    58.800,    17.640,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1044,'1 ',    90.720,    -3.499,   118.030,  -118.030,1.00000,     0,   378.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   302.400,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1046,'1 ',   457.350,  -112.457,   595.031,  -595.031,1.00000,     0,  1905.625, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1524.500,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1048,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,     0,   390.240, 0.00000E+0, 3.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   325.200,    97.560,   1,1.0000
  1049,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,     0,   390.240, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   325.200,    97.560,   1,1.0000
  1050,'1 ',    41.635,    15.460,    45.500,    -9.920,1.00000,     0,   107.280, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,     0.000,   1,1.0000
  1051,'1 ',    27.190,     6.114,    45.500,    -9.920,1.00000,     0,   107.280, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    89.400,    26.820,   1,1.0000
  1052,'1 ',    27.190,     9.914,    45.500,    -9.920,1.00000,     0,   107.280, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    89.400,    26.820,   1,1.0000
  1053,'1 ',     0.000,     0.000,    91.010,   -19.850,1.00000,     0,   214.560, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   178.800,    53.640,   1,1.0000
  1055,'1 ',    74.220,     0.532,    96.563,   -96.563,1.00000,     0,   309.250, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.400,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1057,'1 ',     0.000,     0.000,    25.560,   -17.280,1.00000,     0,   144.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   120.000,    36.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1059,'1 ',     0.000,     0.000,     2.850,    -0.620,1.04000,     0,     6.720, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.600,     1.680,   1,1.0000
  1060,'1 ',     0.000,     0.000,     1.020,    -0.220,1.04000,     0,     2.400, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.600,   1,1.0000
  1061,'1 ',    35.001,   -30.625,    45.536,   -45.536,1.00000,     0,   145.833, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   116.667,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1062,'1 ',     0.000,     0.000,     0.000,     0.000,1.01000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.500,     0.450,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1062,'2 ',    35.001,     8.365,    45.536,   -45.536,1.01000,     0,   145.833, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   116.667,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1063,'1 ',     0.000,     0.000,     0.000,     0.000,1.01000,     0,   276.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   230.000,    69.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1063,'2 ',    35.001,     8.412,    45.536,   -45.536,1.01000,     0,   145.833, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   116.667,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1066,'1 ',   106.880,   -10.148,    30.350,   -20.520,1.00000,     0,   171.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   142.500,    42.750,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1070,'1 ',   120.380,    34.190,    34.190,   -23.110,1.04000,     0,   192.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.500,    48.150,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1072,'1 ',    74.546,    83.319,    97.800,   -21.330,1.01000,     0,   230.560, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.130,     0.000,   1,1.0000
  1073,'1 ',    74.546,    51.432,    97.800,   -21.330,1.01000,     0,   230.560, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.130,     0.000,   1,1.0000
  1074,'1 ',   160.365,    42.658,    97.800,   -21.330,1.01000,     0,   230.560, 0.00000E+0, 4.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000
  1075,'1 ',   160.365,    54.032,    97.800,   -21.330,1.01000,     0,   230.560, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000
  1076,'1 ',     0.000,     0.000,    97.800,   -21.330,1.01000,     0,   230.560, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000
  1077,'1 ',     0.000,     0.000,    97.800,   -21.330,1.01000,     0,   230.560, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000
  1078,'1 ',   160.365,    28.512,    48.610,   -10.600,1.01000,     0,   114.600, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    95.500,    28.650,   1,1.0000
  1079,'1 ',   160.365,    48.610,    48.610,   -10.600,1.01000,     0,   114.600, 0.00000E+0, 4.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    95.500,    28.650,   1,1.0000
  1080,'1 ',   160.365,    25.986,    48.610,   -10.600,1.01000,     0,   114.600, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    95.500,    28.650,   1,1.0000
  1081,'1 ',     0.000,     0.000,   145.830,   -31.800,1.01000,     0,   343.800, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   286.500,    85.950,   1,1.0000
  1082,'1 ',   112.500,   -21.600,    31.950,   -21.600,1.00000,     0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1083,'1 ',    57.510,   -74.823,    74.823,   -74.823,1.00000,     0,   239.625, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   191.700,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1083,'2 ',   478.695,     0.000,     0.000,     0.000,1.00000,     0,  1994.563, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1595.650,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1084,'1 ',    86.620,    24.600,    24.600,   -16.630,1.04000,     0,   138.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.500,    34.650,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1085,'1 ',    45.780,   -11.704,    59.562,   -59.562,1.00000,     0,   190.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   152.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1085,'2 ',    75.897,     0.000,     0.000,     0.000,1.00000,     0,   316.237, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   252.990,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1086,'1 ',    30.000,     0.000,     0.000,     0.000,1.00000,     0,   125.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1088,'1 ',    56.250,     2.490,    15.970,   -10.800,1.00000,     0,    90.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1089,'1 ',    63.360,   -27.139,    82.434,   -82.434,1.00000,     0,   264.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   211.200,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1089,'2 ',    45.480,     0.000,     0.000,     0.000,1.00000,     0,   189.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   151.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1090,'1 ',    48.929,    32.480,    32.480,   -21.960,1.02000,     0,   183.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   152.500,    45.750,   1,1.0000
  1090,'2 ',    11.550,     7.670,     7.670,    -5.180,1.02000,     0,    43.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,    10.800,   1,1.0000
  2004,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,     0,   470.160, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000
  2005,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,     0,   470.160, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000
  2006,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,     0,   470.160, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000
  2008,'1 ',    72.000,     0.000,     0.000,     0.000,1.00000,     0,   300.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   240.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2010,'1 ',   105.090,   -88.382,   136.726,  -136.726,1.00000,     0,   437.875, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.300,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2011,'1 ',     5.751,    -7.481,     7.481,    -7.481,1.00000,     0,    23.958, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.167,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2012,'1 ',     5.751,     7.481,     7.481,     7.481,1.00000,     0,    23.958, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.167,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2013,'1 ',   150.450,   -28.890,    42.730,   -28.890,1.00000,     0,   240.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.600,    60.180,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2013,'2 ',     5.751,    -7.481,     7.481,    -7.481,1.00000,     0,    23.958, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.167,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2016,'1 ',     6.090,     0.000,     0.000,     0.000,1.00000,     0,    25.375, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.300,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2019,'1 ',     0.000,     0.000,    46.430,   -31.390,1.04000,     0,   261.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   218.000,    65.400,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2023,'1 ',    25.340,    -9.250,    42.420,    -9.250,1.02000,     0,   100.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    83.330,    25.000,   1,1.0000
  2024,'1 ',     4.824,   -18.500,    84.830,   -18.500,1.02000,     0,   200.000, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   166.670,     0.000,   1,1.0000
  2029,'1 ',    44.970,   -19.370,    58.508,   -58.508,1.00000,     0,   187.375, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   149.900,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2029,'2 ',   288.510,   -19.370,   375.363,  -375.363,1.00000,     0,  1202.125, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   961.700,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2029,'3 ',   150.600,     0.000,     0.000,     0.000,1.00000,     0,   627.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   502.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2035,'1 ',   241.320,    -8.861,   313.967,  -313.967,1.00000,     0,  1005.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   804.400,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2041,'1 ',    63.015,   -31.734,    81.985,   -81.985,1.00000,     0,   262.563, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   210.050,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2041,'2 ',    84.765,   -31.734,   110.283,  -110.283,1.00000,     0,   353.188, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   282.550,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2041,'3 ',    34.560,   -31.734,    44.964,   -44.964,1.00000,     0,   144.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.200,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2042,'1 ',    59.700,     9.870,    16.950,   -11.460,1.01000,     0,    95.520, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.600,    23.880,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2042,'2 ',    63.015,     9.870,    81.985,   -81.985,1.01000,     0,   262.563, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   210.050,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2042,'3 ',    84.765,     9.870,   110.283,  -110.283,1.01000,     0,   353.188, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   282.550,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2042,'4 ',    34.560,     9.870,    44.964,   -44.964,1.01000,     0,   144.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.200,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2048,'1 ',    74.190,    -5.159,    96.524,   -96.524,1.00000,     0,   309.125, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.300,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2049,'1 ',   326.970,    16.439,   425.401,  -425.401,1.00000,     0,  1362.375, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1089.900,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2051,'1 ',    61.230,    21.635,    79.663,   -79.663,1.00000,     0,   255.125, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   204.100,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2056,'1 ',     0.000,     0.000,     2.800,    -0.730,0.99000,     0,     7.200, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     1.800,   1,1.0000
  2057,'1 ',    33.264,    62.321,   335.520,   -87.840,0.99000,     0,   864.000, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   720.000,     0.000,   1,1.0000
  2059,'1 ',    60.000,    -2.344,    17.040,   -11.520,1.00000,     0,    96.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,    24.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2062,'1 ',   101.550,    28.840,    28.840,   -19.500,1.02000,     0,   162.480, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.400,    40.620,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2065,'1 ',    94.410,  -122.831,   122.831,  -122.831,1.00000,     0,   393.375, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   314.700,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2065,'2 ',    19.500,     0.000,     0.000,     0.000,1.00000,     0,    81.250, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    65.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2071,'1 ',   112.500,    11.265,    31.950,   -21.600,1.00000,     0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2076,'1 ',    22.500,     6.390,     6.390,    -4.320,1.04000,     0,    36.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     9.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2078,'1 ',    84.380,     5.395,    23.960,   -16.200,1.02000,     0,   135.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2081,'1 ',    65.880,     0.000,     0.000,     0.000,1.00000,     0,   274.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   219.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2083,'1 ',     7.930,    10.180,    10.180,    -2.220,1.02000,     0,    24.000, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     6.000,   1,1.0000
  2084,'1 ',     0.000,     0.000,    10.180,    -2.220,1.02000,     0,    24.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     6.000,   1,1.0000
  2085,'1 ',     0.000,     0.000,    20.360,    -4.440,1.02000,     0,    48.000, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,    12.000,   1,1.0000
  2087,'1 ',     9.000,   -11.709,    11.709,   -11.709,1.00000,     0,    37.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2087,'2 ',   136.764,     0.000,     0.000,     0.000,1.00000,     0,   569.850, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   455.880,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2089,'1 ',    50.700,     6.386,    14.400,    -9.730,1.00000,     0,    81.120, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    67.600,    20.280,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2091,'1 ',    99.060,   -13.351,   128.881,  -128.881,1.00000,     0,   412.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   330.200,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2093,'1 ',     7.371,    -1.739,     9.589,    -9.589,1.00000,     0,    30.708, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.567,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2094,'1 ',     0.000,     0.000,     2.130,    -1.440,1.00000,     0,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     3.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2094,'2 ',     7.371,    -0.093,     9.589,    -9.589,1.00000,     0,    30.708, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.567,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2095,'1 ',     0.000,     0.000,    16.930,   -11.450,1.00000,     0,    95.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    79.500,    23.850,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2095,'2 ',     7.371,    -0.201,     9.589,    -9.589,1.00000,     0,    30.708, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.567,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2099,'1 ',     7.500,    -1.440,     2.130,    -1.440,1.02000,     0,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2100,'1 ',   112.500,    -2.622,    31.950,   -21.600,1.02000,     0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2103,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,     0,   321.280, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000
  2104,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,     0,   321.280, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000
  2105,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,     0,   321.280, 0.00000E+0, 4.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000
  2109,'1 ',    63.060,    46.236,    82.044,   -82.044,1.00000,     0,   262.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   210.200,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2113,'1 ',    47.634,     0.000,     0.000,     0.000,1.00000,     0,   198.478, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.782,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2114,'1 ',    47.634,     0.000,     0.000,     0.000,1.00000,     0,   198.478, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.782,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2115,'1 ',    84.829,   -20.500,    94.020,   -20.500,1.00000,     0,   221.660, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   184.720,     0.000,   1,1.0000
  2115,'2 ',    47.634,     0.000,     0.000,     0.000,1.00000,     0,   198.478, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.782,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2116,'1 ',    85.991,   -20.500,    94.020,   -20.500,1.00000,     0,   221.660, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,     0.000,   1,1.0000
  2116,'2 ',    47.634,     0.000,     0.000,     0.000,1.00000,     0,   198.478, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.782,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2117,'1 ',   168.510,   -20.500,    94.020,   -20.500,1.00000,     0,   221.660, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   184.720,    55.410,   1,1.0000
  2117,'2 ',    47.634,     0.000,     0.000,     0.000,1.00000,     0,   198.478, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.782,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2118,'1 ',   168.510,   -20.500,    94.020,   -20.500,1.00000,     0,   221.660, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   184.720,    55.410,   1,1.0000
  2118,'2 ',    47.634,     0.000,     0.000,     0.000,1.00000,     0,   198.478, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.782,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2119,'1 ',   168.510,   -20.500,    94.020,   -20.500,1.00000,     0,   221.660, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   184.720,    55.410,   1,1.0000
  2119,'2 ',    47.634,     0.000,     0.000,     0.000,1.00000,     0,   198.478, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.782,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2120,'1 ',   168.510,   -20.500,    94.020,   -20.500,1.01000,     0,   221.660, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   184.720,    55.410,   1,1.0000
  2120,'2 ',    47.634,     0.000,     0.000,     0.000,1.01000,     0,   198.478, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.782,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2123,'1 ',   136.280,   -24.175,    38.700,   -26.160,1.00000,     0,   218.040, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.700,    54.510,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2123,'2 ',   147.330,   -24.175,   191.682,  -191.682,1.00000,     0,   613.875, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   491.100,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2127,'1 ',   216.450,    43.001,    61.470,   -41.560,1.04000,     0,   346.320, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   288.600,    86.580,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2130,'1 ',    78.780,   -21.537,   102.496,  -102.496,1.00000,     0,   328.250, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2130,'2 ',    34.041,     0.000,     0.000,     0.000,1.00000,     0,   141.833, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   113.467,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2131,'1 ',    78.780,   -28.623,   102.496,  -102.496,1.00000,     0,   328.250, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2131,'2 ',    34.041,     0.000,     0.000,     0.000,1.00000,     0,   141.833, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   113.467,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2132,'1 ',    78.780,    -6.195,   102.496,  -102.496,1.00000,     0,   328.250, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2132,'2 ',    34.041,     0.000,     0.000,     0.000,1.00000,     0,   141.833, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   113.467,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3004,'1 ',    28.130,    -5.400,     7.990,    -5.400,1.00000,     0,    45.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.500,    11.250,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3017,'1 ',   127.130,     9.279,    36.100,   -24.410,1.01000,     0,   203.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   169.500,    50.850,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3020,'1 ',   112.500,    31.950,    31.950,   -21.600,1.03000,     0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3024,'1 ',    59.850,    40.049,    77.867,   -77.867,1.00000,     0,   249.375, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   199.500,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3028,'1 ',   150.000,    42.600,    42.600,   -28.800,1.04000,     0,   240.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3034,'1 ',    97.870,    27.800,    27.800,   -18.790,1.03000,     0,   156.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.500,    39.150,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3039,'1 ',   156.750,    44.520,    44.520,   -30.100,1.04000,     0,   250.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3041,'1 ',    22.524,   -29.305,    29.305,   -29.305,1.00000,     0,    93.850, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.080,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3042,'1 ',    22.524,    29.305,    29.305,   -29.305,1.00000,     0,    93.850, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.080,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3043,'1 ',     0.000,     0.000,     0.660,    -0.140,1.04000,     0,     1.560, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.300,     0.390,   1,1.0000
  3043,'2 ',    22.524,    29.305,    29.305,   -29.305,1.04000,     0,    93.850, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.080,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3044,'1 ',     0.000,     0.000,    45.500,    -9.920,1.04000,     0,   107.280, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    89.400,    26.820,   1,1.0000
  3044,'2 ',    22.524,    28.395,    29.305,   -29.305,1.04000,     0,    93.850, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.080,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3045,'1 ',     0.000,     0.000,   227.520,   -49.620,1.04000,     0,   536.400, 0.00000E+0, 4.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   447.000,   134.100,   1,1.0000
  3045,'2 ',    22.524,    29.305,    29.305,   -29.305,1.04000,     0,    93.850, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.080,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3048,'1 ',   180.750,    51.330,    51.330,   -34.700,1.04000,     0,   289.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   241.000,    72.300,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3049,'1 ',    60.480,     0.000,     0.000,     0.000,1.00000,     0,   252.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   201.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3050,'1 ',    22.395,   -29.137,    29.137,   -29.137,1.00000,     0,    93.313, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    74.650,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3051,'1 ',    22.395,   -29.137,    29.137,   -29.137,1.00000,     0,    93.313, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    74.650,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3055,'1 ',   183.880,    52.220,    52.220,   -35.300,1.04000,     0,   294.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3056,'1 ',   183.880,    42.809,    52.220,   -35.300,1.04000,     0,   294.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3057,'1 ',   183.880,    42.005,    52.220,   -35.300,1.04000,     0,   294.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3060,'1 ',   124.220,    35.280,    35.280,   -23.850,1.04000,     0,   198.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3061,'1 ',   124.220,    35.280,    35.280,   -23.850,1.04000,     0,   198.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3062,'1 ',   124.220,    35.280,    35.280,   -23.850,1.04000,     0,   198.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3063,'1 ',   124.220,    35.280,    35.280,   -23.850,1.04000,     0,   198.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3065,'1 ',    60.370,   -11.590,    17.150,   -11.590,1.00000,     0,    96.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.500,    24.150,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3066,'1 ',   101.940,    55.887,   132.628,  -132.628,1.00000,     0,   424.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   339.800,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3068,'1 ',   112.500,    31.950,    31.950,   -21.600,1.04000,     0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3071,'1 ',   127.650,   -24.510,    36.250,   -24.510,1.00000,     0,   204.240, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   170.200,    51.060,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3074,'1 ',    74.850,   -14.370,    21.260,   -14.370,1.00000,     0,   119.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.800,    29.940,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3075,'1 ',     2.250,     0.000,     0.000,     0.000,1.00000,     0,     9.375, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.500,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3076,'1 ',    47.790,     0.000,     0.000,     0.000,1.00000,     0,   199.125, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   159.300,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3081,'1 ',   186.750,    53.040,    53.040,   -35.860,1.04000,     0,   298.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   249.000,    74.700,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3084,'1 ',   174.370,   -20.688,    49.520,   -33.480,1.00000,     0,   279.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   232.500,    69.750,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3086,'1 ',    56.250,     8.085,    15.970,   -10.800,1.00000,     0,    90.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3087,'1 ',     0.000,     0.000,    15.970,   -10.800,1.00000,     0,    90.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    75.000,    22.500,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3092,'1 ',   150.000,    26.310,    42.600,   -28.800,1.04000,     0,   240.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3095,'1 ',    90.450,    19.590,    25.690,   -17.370,1.04000,     0,   144.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.600,    36.180,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3098,'1 ',   120.000,    34.080,    34.080,   -23.040,1.04000,     0,   192.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    48.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3105,'1 ',    44.500,    17.070,    17.070,    -0.740,1.00000,     0,    46.720, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    44.500,     0.000,   1,1.0000
  3106,'1 ',   162.800,    42.434,    62.480,    -2.690,1.00000,     0,   170.940, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   162.800,     0.000,   1,1.0000
  3110,'1 ',    63.000,    17.890,    17.890,   -12.100,1.04000,     0,   100.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.000,    25.200,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3112,'1 ',    56.100,     4.717,    15.930,   -10.770,1.00000,     0,    89.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    74.800,    22.440,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3113,'1 ',    56.100,     5.403,    15.930,   -10.770,1.00000,     0,    89.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    74.800,    22.440,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3114,'1 ',     3.000,     3.903,     3.903,    -3.903,1.00000,     0,    12.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3115,'1 ',   191.730,   -70.124,   249.449,  -249.449,1.00000,     0,   798.875, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   639.100,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3117,'1 ',    47.250,    -5.221,    13.420,    -9.070,1.00000,     0,    75.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.000,    18.900,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3118,'1 ',    90.000,    -9.396,    25.560,   -17.280,1.00000,     0,   144.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,    36.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3120,'1 ',    29.700,     0.000,     0.000,     0.000,1.00000,     0,    47.520, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.600,    11.880,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3122,'1 ',   147.750,   -28.370,    41.960,   -28.370,1.00000,     0,   236.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.000,    59.100,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3126,'1 ',    30.000,     0.000,     0.000,     0.000,1.00000,     0,   125.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3127,'1 ',   101.250,   -19.440,    28.760,   -19.440,1.00000,     0,   162.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    40.500,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3127,'2 ',   150.060,  -121.555,   195.234,  -195.234,1.00000,     0,   625.250, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   500.200,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3127,'3 ',    61.350,     0.000,     0.000,     0.000,1.00000,     0,   255.625, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   204.500,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3129,'1 ',    94.880,   -18.220,    26.940,   -18.220,1.00000,     0,   151.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   126.500,    37.950,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3131,'1 ',    85.500,    22.598,    24.280,   -16.420,1.02000,     0,   136.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.000,    34.200,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3132,'1 ',   192.120,   -76.799,   249.956,  -249.956,1.00000,     0,   800.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   640.400,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3132,'2 ',   108.330,     0.000,     0.000,     0.000,1.00000,     0,   451.375, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   361.100,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3133,'1 ',     0.000,     0.000,    26.110,    -5.690,1.04000,     0,    61.560, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000
  3133,'2 ',     0.000,     0.000,    26.110,    -5.690,1.04000,     0,    61.560, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000
  3133,'3 ',     0.000,     0.000,    26.110,    -5.690,1.04000,     0,    61.560, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000
  3133,'4 ',    62.826,    81.741,    81.741,   -81.741,1.04000,     0,   261.781, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   209.425,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3133,'5 ',    48.180,     0.000,     0.000,     0.000,1.04000,     0,   200.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3134,'1 ',    62.826,    -2.058,    81.741,   -81.741,1.00000,     0,   261.781, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   209.425,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3134,'2 ',    48.180,     0.000,     0.000,     0.000,1.00000,     0,   200.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3135,'1 ',    62.826,     6.002,    81.741,   -81.741,1.00000,     0,   261.781, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   209.425,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3135,'2 ',    48.180,     0.000,     0.000,     0.000,1.00000,     0,   200.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3136,'1 ',    62.826,   -50.992,    81.741,   -81.741,1.00000,     0,   261.781, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   209.425,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3136,'2 ',    48.180,     0.000,     0.000,     0.000,1.00000,     0,   200.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3137,'1 ',    75.900,    21.560,    21.560,   -14.570,1.03000,     0,   121.440, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.200,    30.360,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3141,'1 ',    68.620,   -13.180,    19.490,   -13.180,1.00000,     0,   109.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    91.500,    27.450,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3142,'1 ',   170.709,     0.000,     0.000,     0.000,1.00000,     0,   711.287, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   569.030,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4003,'1 ',    90.120,   -63.471,   117.250,  -117.250,1.00000,     0,   375.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.400,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4010,'1 ',   151.200,    18.011,    42.940,   -29.030,1.03000,     0,   241.920, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   201.600,    60.480,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4011,'1 ',    23.400,   -13.660,    30.444,   -30.444,1.00000,     0,    97.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    78.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4019,'1 ',    29.550,   -20.324,    38.446,   -38.446,1.00000,     0,   123.125, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    98.500,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4026,'1 ',    18.942,    16.936,   191.060,   -50.020,1.03000,     0,   492.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   410.000,     0.000,   1,1.0000
  4030,'1 ',    28.755,   -44.520,   290.040,   -75.930,1.01000,     0,   746.880, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   622.400,     0.000,   1,1.0000
  4035,'1 ',    88.530,    -8.571,   115.181,  -115.181,1.00000,     0,   368.875, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   295.100,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4038,'1 ',   152.460,   -69.909,   198.357,  -198.357,1.00000,     0,   635.250, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   508.200,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4038,'2 ',    91.740,     0.000,     0.000,     0.000,1.00000,     0,   382.250, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   305.800,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4045,'1 ',    93.400,    16.938,    35.860,    -1.540,1.02000,     0,    98.070, 0.00000E+0, 5.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    93.400,     0.000,   1,1.0000
  4046,'1 ',     6.720,     7.460,    10.940,    -0.470,1.02000,     0,    29.920, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.500,     0.000,   1,1.0000
  4047,'1 ',   195.700,    28.844,    75.100,    -3.230,1.02000,     0,   205.490, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   195.700,     0.000,   1,1.0000
  4050,'1 ',   150.000,   -28.800,    42.600,   -28.800,1.00000,     0,   240.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4052,'1 ',     2.042,    22.500,    22.500,    -4.910,1.04000,     0,    53.040, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.200,     0.000,   1,1.0000
  4053,'1 ',    64.680,   -57.590,    84.151,   -84.151,1.00000,     0,   269.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   215.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4058,'1 ',    43.790,     7.430,    73.300,   -15.980,1.03000,     0,   172.800, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   144.000,    43.200,   1,1.0000
  4059,'1 ',    43.790,     8.061,    73.300,   -15.980,1.03000,     0,   172.800, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   144.000,    43.200,   1,1.0000
  4060,'1 ',    43.790,     5.144,    73.300,   -15.980,1.03000,     0,   172.800, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   144.000,    43.200,   1,1.0000
  4061,'1 ',    52.410,     7.439,    87.720,   -19.130,1.03000,     0,   206.800, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   172.330,    51.700,   1,1.0000
  4062,'1 ',    67.316,    15.005,    87.720,   -19.130,1.03000,     0,   206.800, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.330,     0.000,   1,1.0000
  4063,'1 ',    67.316,    20.244,    87.720,   -19.130,1.03000,     0,   206.800, 0.00000E+0, 4.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.330,     0.000,   1,1.0000
  4065,'1 ',     2.171,     9.003,    23.920,    -5.220,1.02000,     0,    56.400, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    47.000,     0.000,   1,1.0000
  4075,'1 ',     0.000,     0.000,    89.750,   -19.570,1.03000,     0,   211.600, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   176.330,    52.900,   1,1.0000
  4076,'1 ',     8.147,     2.259,    89.750,   -19.570,1.03000,     0,   211.600, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   176.330,     0.000,   1,1.0000
  4077,'1 ',    52.900,     5.879,    89.750,   -19.570,1.03000,     0,   211.600, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   176.330,    52.900,   1,1.0000
  4082,'1 ',    55.833,    19.906,   123.890,   -27.020,1.04000,     0,   292.080, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   243.400,     0.000,   1,1.0000
  4083,'1 ',    55.833,    21.608,   123.890,   -27.020,1.04000,     0,   292.080, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   243.400,     0.000,   1,1.0000
  4084,'1 ',   164.555,    20.360,   123.890,   -27.020,1.04000,     0,   292.080, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   243.400,    73.020,   1,1.0000
  4085,'1 ',   164.555,    22.816,   179.170,   -39.070,1.04000,     0,   422.400, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   352.000,   105.600,   1,1.0000
  4090,'1 ',     0.000,     0.000,     0.650,    -0.170,1.01000,     0,     1.680, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.400,     0.420,   1,1.0000
  4091,'1 ',    20.615,     2.214,    10.950,    -2.870,1.01000,     0,    28.200, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    23.500,     7.050,   1,1.0000
  4092,'1 ',     0.000,     0.000,     3.540,    -0.930,1.01000,     0,     9.120, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.600,     2.280,   1,1.0000
  4093,'1 ',    20.615,     1.503,    13.050,    -3.420,1.01000,     0,    33.600, 0.00000E+0, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     8.400,   1,1.0000
  4094,'1 ',    20.615,     4.849,    13.050,    -3.420,1.01000,     0,    33.600, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     8.400,   1,1.0000
  4095,'1 ',     8.111,     1.646,    13.050,    -3.420,1.01000,     0,    33.600, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     0.000,   1,1.0000
  4096,'1 ',     0.000,     0.000,    13.050,    -3.420,1.01000,     0,    33.600, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     8.400,   1,1.0000
  4097,'1 ',     8.111,     1.408,    13.050,    -3.420,1.01000,     0,    33.600, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     0.000,   1,1.0000
  4098,'1 ',     0.000,     0.000,    13.050,    -3.420,1.01000,     0,    33.600, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     8.400,   1,1.0000
  4099,'1 ',   254.940,   -65.886,   331.687,  -331.687,1.00000,     0,  1062.250, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   849.800,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4101,'1 ',    63.780,     0.000,     0.000,     0.000,1.00000,     0,   265.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   212.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4102,'1 ',   181.110,  -100.784,   235.632,  -235.632,1.00000,     0,   754.625, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   603.700,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4105,'1 ',   135.000,     8.964,    38.340,   -25.920,1.01000,     0,   216.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,    54.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4110,'1 ',    54.960,     0.000,     0.000,     0.000,1.00000,     0,   229.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.200,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4115,'1 ',    21.282,    45.270,    67.090,   -14.630,1.04000,     0,   158.160, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   131.800,     0.000,   1,1.0000
  4116,'1 ',    40.080,    37.980,    67.090,   -14.630,1.04000,     0,   158.160, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   131.800,    39.540,   1,1.0000
  4124,'1 ',     3.000,     0.000,     0.000,     0.000,1.00000,     0,    12.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4128,'1 ',   284.760,   -79.753,   370.484,  -370.484,1.00000,     0,  1186.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   949.200,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4131,'1 ',    12.597,     0.000,     0.000,     0.000,1.00000,     0,    52.484, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.987,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4132,'1 ',    12.597,     0.000,     0.000,     0.000,1.00000,     0,    52.484, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.987,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4133,'1 ',     0.000,     0.000,    17.100,    -3.730,1.00000,     0,    40.320, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.600,    10.080,   1,1.0000
  4133,'2 ',    12.597,     0.000,     0.000,     0.000,1.00000,     0,    52.484, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.987,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4134,'1 ',    15.615,    -3.730,    17.100,    -3.730,1.00000,     0,    40.320, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.600,     0.000,   1,1.0000
  4134,'2 ',    12.597,     0.000,     0.000,     0.000,1.00000,     0,    52.484, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.987,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4135,'1 ',    10.220,    -3.730,    17.100,    -3.730,1.00000,     0,    40.320, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.600,    10.080,   1,1.0000
  4135,'2 ',    12.597,     0.000,     0.000,     0.000,1.00000,     0,    52.484, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.987,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4136,'1 ',    10.220,    -3.730,    17.100,    -3.730,1.00000,     0,    40.320, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.600,    10.080,   1,1.0000
  4136,'2 ',    12.597,     0.000,     0.000,     0.000,1.00000,     0,    52.484, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.987,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4137,'1 ',     0.000,     0.000,    34.200,    -7.460,1.00000,     0,    80.640, 0.00000E+0, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    67.200,    20.160,   1,1.0000
  4137,'2 ',    12.597,     0.000,     0.000,     0.000,1.00000,     0,    52.484, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.987,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4138,'1 ',     0.000,     0.000,    33.590,    -7.330,1.00000,     0,    79.200, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    66.000,    19.800,   1,1.0000
  4138,'2 ',    12.597,     0.000,     0.000,     0.000,1.00000,     0,    52.484, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.987,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4142,'1 ',   141.000,    19.201,    40.040,   -27.070,1.04000,     0,   225.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   188.000,    56.400,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4149,'1 ',     5.970,    -1.043,     7.767,    -7.767,1.00000,     0,    24.875, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.900,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4153,'1 ',   212.400,    48.864,    60.320,   -40.780,1.04000,     0,   339.840, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   283.200,    84.960,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4160,'1 ',    92.072,    55.195,   100.660,   -21.950,1.03000,     0,   237.320, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.770,     0.000,   1,1.0000
  4161,'1 ',    60.140,    18.021,   100.660,   -21.950,1.03000,     0,   237.320, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   197.770,    59.330,   1,1.0000
  4162,'1 ',    60.140,    16.946,   100.660,   -21.950,1.03000,     0,   237.320, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   197.770,    59.330,   1,1.0000
  4163,'1 ',     0.000,     0.000,     4.580,    -1.000,1.03000,     0,    10.800, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.000,     2.700,   1,1.0000
  4166,'1 ',   150.750,   -28.940,    42.810,   -28.940,1.00000,     0,   241.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   201.000,    60.300,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4175,'1 ',   225.150,   -95.432,   292.929,  -292.929,1.00000,     0,   938.125, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   750.500,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4177,'1 ',   112.500,    14.570,    31.950,   -21.600,1.04000,     0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4181,'1 ',   150.070,    42.620,    42.620,   -28.810,1.04000,     0,   240.120, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.100,    60.030,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4183,'1 ',   152.250,    43.240,    43.240,   -29.230,1.03000,     0,   243.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   203.000,    60.900,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4185,'1 ',   123.270,   -27.327,   160.379,  -160.379,1.00000,     0,   513.625, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   410.900,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4189,'1 ',    62.220,     0.000,     0.000,     0.000,1.00000,     0,   259.250, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   207.400,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4191,'1 ',   493.290,   -42.792,   641.791,  -641.791,1.00000,     0,  2055.375, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1644.300,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4192,'1 ',    22.810,    13.290,    38.170,    -8.330,1.02000,     0,    90.000, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    75.000,    22.500,   1,1.0000
  4192,'10',    55.890,    13.290,    93.540,   -20.400,1.02000,     0,   220.520, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   183.770,    55.130,   1,1.0000
  4192,'2 ',     0.000,     0.000,    12.220,    -2.660,1.02000,     0,    28.800, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    24.000,     7.200,   1,1.0000
  4192,'3 ',    18.550,    13.290,    31.050,    -6.770,1.02000,     0,    73.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    61.000,    18.300,   1,1.0000
  4192,'4 ',     3.160,     5.290,     5.290,    -1.150,1.02000,     0,    12.480, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.400,     3.120,   1,1.0000
