0,   100.00, 33, 0, 0, 60.00     / PSS(R)E 33 RAW created by rawd33  FRI, APR 18 2025  14:38
TEXAS2K_SERIES24_CASE5_2024HIGHRENEWABLES
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
  7100,  7103,'1 ', 1.99000E-3, 1.38400E-2,   0.00226,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7100,  7103,'2 ', 1.99000E-3, 1.38400E-2,   0.00226,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7100,  7144,'1 ', 1.74000E-3, 1.21200E-2,   0.00198,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7100,  7144,'2 ', 1.74000E-3, 1.21200E-2,   0.00198,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7100,  7144,'3 ', 1.74000E-3, 1.21200E-2,   0.00198,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7100,  7144,'4 ', 1.74000E-3, 1.21200E-2,   0.00198,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7100,  7222,'1 ', 1.95000E-3, 1.33100E-2,   0.00226,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7100,  7222,'2 ', 1.95000E-3, 1.33100E-2,   0.00226,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7101,  7183,'1 ', 8.37000E-3, 3.72900E-2,   0.00547,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7101,  7386,'1 ', 9.72000E-3, 4.25400E-2,   0.00648,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7102,  7177,'1 ', 3.70000E-3, 2.39000E-2,   0.00456,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7102,  7177,'2 ', 3.70000E-3, 2.39000E-2,   0.00456,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7102,  7290,'1 ', 5.51000E-3, 2.28500E-2,   0.00388,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7103,  7255,'1 ', 5.98000E-3, 2.61400E-2,   0.00398,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7103,  7381,'1 ', 1.91000E-2, 4.66900E-2,   0.00611,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7104,  7130,'1 ', 5.00000E-5, 1.02000E-3,   0.07092, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7105,  7187,'1 ', 2.43000E-3, 2.37300E-2,   0.04566,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7105,  7205,'1 ', 2.02000E-3, 1.97900E-2,   0.03807,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7105,  7332,'1 ', 7.40000E-4, 7.25000E-3,   0.01395,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7116,  7340,'1 ', 1.40900E-2, 6.16000E-2,   0.00938,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7116,  7364,'1 ', 2.89700E-2, 6.95900E-2,   0.00944,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7116,  7364,'10', 2.89700E-2, 6.95900E-2,   0.00944,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7117,  7242,'1 ', 2.14000E-3, 1.49200E-2,   0.00244,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7117,  7242,'2 ', 2.14000E-3, 1.49200E-2,   0.00244,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7117,  7292,'1 ', 2.08000E-3, 1.42400E-2,   0.00242,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7117,  7292,'2 ', 2.08000E-3, 1.42400E-2,   0.00242,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7117,  7395,'1 ', 4.04000E-3, 2.76100E-2,   0.00470,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7117,  7395,'2 ', 4.04000E-3, 2.76100E-2,   0.00470,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7118,  7177,'1 ', 2.72000E-3, 1.85600E-2,   0.00316,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7118,  7177,'2 ', 2.72000E-3, 1.85600E-2,   0.00316,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7118,  7404,'1 ', 5.50000E-3, 3.75900E-2,   0.00640,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7119,  7144,'1 ', 1.76000E-3, 1.22900E-2,   0.00201,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7119,  7144,'2 ', 1.76000E-3, 1.22900E-2,   0.00201,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7119,  7259,'1 ', 1.19200E-2, 2.86500E-2,   0.00389,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7119,  7318,'1 ', 4.42000E-3, 1.97100E-2,   0.00289,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7120,  7248,'1 ', 6.45000E-3, 3.68700E-2,   0.00554,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7120,  7396,'1 ', 2.89000E-3, 2.01600E-2,   0.00330,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7120,  7396,'2 ', 2.89000E-3, 2.01600E-2,   0.00330,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7120,  7427,'1 ', 1.59000E-3, 1.02400E-2,   0.00195,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7120,  7427,'2 ', 1.59000E-3, 1.02400E-2,   0.00195,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7123,  7153,'1 ', 6.26000E-2, 1.53020E-1,   0.02004,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7124,  7180,'1 ', 6.90000E-3, 1.68700E-2,   0.00221,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7125,  7331,'1 ', 5.70000E-4, 6.96000E-3,   0.46259, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7125,  7346,'1 ', 6.00000E-5, 1.28000E-3,   0.11073, 4352.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7126,  7305,'1 ', 6.91000E-3, 4.93400E-2,   0.08995,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7126,  7332,'1 ', 5.92000E-3, 4.22800E-2,   0.07708,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7126,  7423,'1 ', 6.12000E-3, 4.37500E-2,   0.07976,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7128,  7391,'1 ', 5.67000E-3, 3.87200E-2,   0.00659,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7129,  7277,'1 ', 1.22000E-2, 7.32800E-2,   0.00994,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7129,  7303,'1 ', 2.39600E-2, 5.75500E-2,   0.00781,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7130,  7263,'1 ', 1.50000E-4, 1.82000E-3,   0.12090, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7131,  7160,'1 ', 4.84000E-3, 4.73100E-2,   0.09103,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7131,  7278,'1 ', 2.30000E-3, 1.64400E-2,   0.02997,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7131,  7401,'1 ', 2.48000E-3, 1.77100E-2,   0.03228,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7132,  7283,'1 ', 3.06000E-3, 1.98000E-2,   0.00378,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7132,  7419,'1 ', 1.82000E-3, 1.24600E-2,   0.00212,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7132,  7419,'2 ', 1.82000E-3, 1.24600E-2,   0.00212,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7132,  7419,'3 ', 1.82000E-3, 1.24600E-2,   0.00212,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7143,  7173,'1 ', 7.56000E-3, 4.32000E-2,   0.00649,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7143,  7234,'1 ', 6.93000E-3, 4.15900E-2,   0.00564,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7143,  7238,'1 ', 3.37100E-2, 1.47470E-1,   0.02246,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7143,  7300,'1 ', 9.16000E-3, 5.23100E-2,   0.00786,  245.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7144,  7272,'1 ', 4.79000E-3, 3.33700E-2,   0.00546,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7144,  7272,'2 ', 4.79000E-3, 3.33700E-2,   0.00546,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7144,  7333,'1 ', 2.51000E-3, 1.71600E-2,   0.00292,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7144,  7333,'2 ', 2.51000E-3, 1.71600E-2,   0.00292,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7144,  7333,'3 ', 2.51000E-3, 1.71600E-2,   0.00292,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7144,  7333,'4 ', 2.51000E-3, 1.71600E-2,   0.00292,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7144,  7333,'5 ', 2.51000E-3, 1.71600E-2,   0.00292,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7144,  7333,'6 ', 2.51000E-3, 1.71600E-2,   0.00292,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7145,  7234,'1 ', 1.04000E-2, 6.24300E-2,   0.00847,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7145,  7243,'1 ', 1.34800E-2, 5.59100E-2,   0.00949,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7145,  7381,'1 ', 6.45000E-3, 3.87600E-2,   0.00526,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7145,  7404,'1 ', 1.13900E-2, 6.84100E-2,   0.00928,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7147,  7336,'1 ', 1.71000E-3, 1.16500E-2,   0.00198,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7147,  7336,'2 ', 1.71000E-3, 1.16500E-2,   0.00198,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7147,  7336,'3 ', 1.71000E-3, 1.16500E-2,   0.00198,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7147,  7336,'4 ', 1.71000E-3, 1.16500E-2,   0.00198,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7147,  7386,'1 ', 2.25000E-3, 1.53900E-2,   0.00262,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7147,  7386,'2 ', 2.25000E-3, 1.53900E-2,   0.00262,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7148,  7178,'1 ', 2.25000E-3, 1.56500E-2,   0.00256,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7148,  7178,'2 ', 2.25000E-3, 1.56500E-2,   0.00256,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7148,  7245,'1 ', 8.01000E-3, 4.57700E-2,   0.00688,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7148,  7298,'1 ', 7.78000E-3, 3.40200E-2,   0.00518,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7148,  7365,'1 ', 4.30000E-3, 2.93800E-2,   0.00500,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7148,  7365,'2 ', 4.30000E-3, 2.93800E-2,   0.00500,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7149,  7408,'1 ', 1.35000E-2, 7.71000E-2,   0.01159,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7150,  7390,'1 ', 1.03000E-3, 1.07600E-2,   0.03665,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7150,  7390,'2 ', 1.03000E-3, 1.07600E-2,   0.03665,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7150,  7420,'1 ', 5.20000E-3, 3.71500E-2,   0.06773,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7150,  8004,'1 ', 1.03200E-2, 1.00900E-1,   0.19415,  647.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7151,  7254,'1 ', 4.77000E-3, 3.07800E-2,   0.00587,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7152,  7330,'1 ', 1.93000E-3, 1.24900E-2,   0.00238,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7152,  7330,'2 ', 1.93000E-3, 1.24900E-2,   0.00238,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7152,  7399,'1 ', 1.47000E-3, 9.50000E-3,   0.00181,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7152,  7399,'2 ', 1.47000E-3, 9.50000E-3,   0.00181,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7154,  7157,'1 ', 6.54000E-3, 4.55300E-2,   0.00744,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7154,  7157,'2 ', 6.54000E-3, 4.55300E-2,   0.00744,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7154,  7300,'1 ', 4.82000E-3, 2.75300E-2,   0.00414,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7154,  7411,'1 ', 4.39000E-3, 2.63400E-2,   0.00357,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7155,  7258,'1 ', 3.56000E-3, 2.03200E-2,   0.00305,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7155,  7316,'1 ', 7.16000E-3, 3.19300E-2,   0.00468,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7156,  7176,'1 ', 9.40000E-4, 9.75000E-3,   0.03322,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7156,  7367,'1 ', 2.53000E-3, 2.63000E-2,   0.08960,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7156,  7367,'2 ', 2.53000E-3, 2.63000E-2,   0.08960,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7157,  7295,'1 ', 3.26000E-3, 2.27200E-2,   0.00371,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7157,  7295,'2 ', 3.26000E-3, 2.27200E-2,   0.00371,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7158,  7173,'1 ', 4.59000E-3, 1.90300E-2,   0.00323,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7158,  7291,'1 ', 9.74000E-3, 4.26000E-2,   0.00649,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7158,  7394,'1 ', 2.64000E-3, 1.70400E-2,   0.00325,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7158,  7394,'2 ', 2.64000E-3, 1.70400E-2,   0.00325,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7159,  7175,'1 ', 8.00000E-5, 1.68000E-3,   0.11713, 3146.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7159,  7199,'1 ', 1.90000E-4, 2.30000E-3,   0.15283, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7159,  7227,'1 ', 1.30000E-4, 2.71000E-3,   0.18901, 3146.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7160,  7187,'1 ', 2.62000E-3, 2.56200E-2,   0.04929,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7161,  7292,'2 ', 1.43000E-3, 9.99000E-3,   0.00163,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7161,  7292,'3 ', 1.43000E-3, 9.99000E-3,   0.00163,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7161,  7292,'4 ', 1.43000E-3, 9.99000E-3,   0.00163,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7171,  7252,'1 ', 7.52000E-3, 5.37200E-2,   0.09795,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7172,  7232,'1 ', 3.01000E-3, 2.09500E-2,   0.00342,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7172,  7232,'2 ', 3.01000E-3, 2.09500E-2,   0.00342,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7173,  7387,'1 ', 4.15000E-3, 2.36800E-2,   0.00356,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7174,  7231,'1 ', 2.09000E-3, 1.42600E-2,   0.00243,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7174,  7231,'2 ', 2.09000E-3, 1.42600E-2,   0.00243,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7174,  7257,'1 ', 8.38000E-3, 5.03100E-2,   0.00683,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7174,  7301,'1 ', 1.78000E-3, 1.15200E-2,   0.00220,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7175,  7389,'1 ', 5.60000E-4, 6.84000E-3,   0.45463, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7176,  7200,'1 ', 1.90000E-3, 1.35900E-2,   0.02477,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7176,  7409,'1 ', 5.13000E-3, 3.66600E-2,   0.06684,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7177,  7319,'1 ', 2.47000E-3, 1.68600E-2,   0.00287,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7177,  7319,'2 ', 2.47000E-3, 1.68600E-2,   0.00287,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7178,  7295,'1 ', 5.41000E-3, 2.40900E-2,   0.00353,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7178,  7404,'1 ', 7.77000E-3, 1.89800E-2,   0.00249,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7179,  7244,'1 ', 9.45000E-3, 4.21300E-2,   0.00618,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7179,  7257,'1 ', 1.42900E-2, 5.93000E-2,   0.01006,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7179,  7336,'1 ', 9.94000E-3, 4.12100E-2,   0.00699,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7180,  7216,'1 ', 4.37000E-3, 1.06900E-2,   0.00140,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7180,  7298,'1 ', 2.99000E-3, 2.08600E-2,   0.00341,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7180,  7298,'2 ', 2.99000E-3, 2.08600E-2,   0.00341,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7180,  7388,'1 ', 3.28000E-3, 2.12100E-2,   0.00405,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7180,  7388,'2 ', 3.28000E-3, 2.12100E-2,   0.00405,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7180,  7399,'1 ', 2.26000E-3, 1.45700E-2,   0.00278,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7180,  7399,'2 ', 2.26000E-3, 1.45700E-2,   0.00278,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7181,  7242,'1 ', 1.94000E-3, 1.35500E-2,   0.00221,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7181,  7385,'1 ', 1.04500E-2, 2.55300E-2,   0.00334,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7182,  7237,'1 ', 1.32700E-2, 7.57900E-2,   0.01139,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7183,  7417,'1 ', 8.81000E-3, 2.15300E-2,   0.00282,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7184,  7347,'1 ', 4.70000E-4, 4.92000E-3,   0.01676,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7184,  7347,'2 ', 4.70000E-4, 4.92000E-3,   0.01676,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7184,  7347,'3 ', 4.70000E-4, 4.92000E-3,   0.01676,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7185,  7383,'1 ', 6.07000E-3, 4.22700E-2,   0.00691,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7185,  7383,'2 ', 6.07000E-3, 4.22700E-2,   0.00691,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7186,  7341,'1 ', 3.10000E-4, 6.39000E-3,   0.44587, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7186,  7346,'1 ', 2.60000E-4, 5.32000E-3,   0.37115, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7187,  7401,'1 ', 1.92000E-3, 1.87800E-2,   0.03613,  647.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7188,  7255,'1 ', 1.02000E-3, 7.14000E-3,   0.00117,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7188,  7255,'2 ', 1.02000E-3, 7.14000E-3,   0.00117,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7188,  7255,'3 ', 1.02000E-3, 7.14000E-3,   0.00117,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7188,  7255,'4 ', 1.02000E-3, 7.14000E-3,   0.00117,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7188,  7255,'5 ', 1.02000E-3, 7.14000E-3,   0.00117,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7188,  7255,'6 ', 1.02000E-3, 7.14000E-3,   0.00117,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7188,  7255,'7 ', 1.02000E-3, 7.14000E-3,   0.00117,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7188,  7255,'8 ', 1.02000E-3, 7.14000E-3,   0.00117,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7198,  7201,'1 ', 3.28000E-3, 2.24100E-2,   0.00381,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7198,  7201,'2 ', 3.28000E-3, 2.24100E-2,   0.00381,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7198,  7225,'1 ', 1.11900E-2, 7.79800E-2,   0.01275,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7199,  7331,'1 ', 4.00000E-4, 8.19000E-3,   0.57112, 3146.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7200,  7420,'1 ', 2.31000E-3, 2.25500E-2,   0.04338,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7203,  7247,'1 ', 6.76000E-3, 3.86400E-2,   0.00581,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7203,  7313,'1 ', 1.80000E-2, 7.80000E-2,   0.01200,  150.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7203,  7393,'1 ', 3.63700E-2, 8.89100E-2,   0.01164,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7203,  7426,'1 ', 3.59600E-2, 8.79200E-2,   0.01151,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7204,  7263,'1 ', 1.80000E-4, 2.18000E-3,   0.14491, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7204,  7428,'1 ', 1.15000E-3, 1.39900E-2,   0.92975, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7205,  7282,'1 ', 7.90000E-4, 8.22000E-3,   0.02799,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7206,  7294,'1 ', 6.80000E-3, 3.90000E-2,   0.00580,  100.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7213,  7273,'1 ', 1.61500E-2, 3.94700E-2,   0.00517,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7213,  7273,'10', 1.61500E-2, 3.94700E-2,   0.00517,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7213,  7293,'1 ', 8.80000E-3, 3.85100E-2,   0.00586,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7213,  7363,'1 ', 6.86000E-3, 3.91600E-2,   0.00588,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7213,  7363,'10', 6.86000E-3, 3.91600E-2,   0.00588,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7214,  7257,'1 ', 9.67000E-3, 4.22900E-2,   0.00644,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7214,  7297,'1 ', 7.55000E-3, 3.36500E-2,   0.00493,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7214,  7345,'1 ', 2.76000E-3, 1.88800E-2,   0.00321,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7214,  7345,'2 ', 2.76000E-3, 1.88800E-2,   0.00321,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7215,  7411,'1 ', 2.53000E-3, 1.72900E-2,   0.00294,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7215,  7431,'1 ', 4.65000E-3, 2.07500E-2,   0.00304,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7216,  7382,'1 ', 7.25000E-3, 3.23400E-2,   0.00474,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7216,  7386,'1 ', 7.94000E-3, 4.76900E-2,   0.00647,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7217,  7249,'1 ', 1.92000E-3, 1.15200E-2,   0.00156,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7217,  7276,'1 ', 1.30800E-2, 3.19700E-2,   0.00419,  150.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7218,  7421,'1 ', 7.97000E-3, 3.30700E-2,   0.00561,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7218,  8009,'1 ', 2.27700E-2, 5.56700E-2,   0.00729,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7219,  7230,'1 ', 9.54000E-3, 4.17500E-2,   0.00636,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7219,  7230,'10', 9.54000E-3, 4.17500E-2,   0.00636,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7219,  7237,'1 ', 1.74700E-2, 7.64100E-2,   0.01164,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7219,  7237,'10', 1.74700E-2, 7.64100E-2,   0.01164,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7219,  7413,'1 ', 5.80000E-3, 3.96300E-2,   0.00674,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7219,  7413,'2 ', 5.80000E-3, 3.96300E-2,   0.00674,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7220,  7221,'1 ', 1.46000E-3, 9.97000E-3,   0.00170,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7220,  7221,'2 ', 1.46000E-3, 9.97000E-3,   0.00170,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7220,  7396,'1 ', 6.51000E-3, 4.44800E-2,   0.00757,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7221,  7296,'1 ', 6.52000E-3, 2.84900E-2,   0.00434,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7222,  7338,'1 ', 6.15000E-3, 1.50300E-2,   0.00197,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7222,  7362,'1 ', 1.11400E-2, 4.87300E-2,   0.00742,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7223,  7292,'1 ', 2.00000E-3, 1.39300E-2,   0.00228,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7223,  7292,'2 ', 2.00000E-3, 1.39300E-2,   0.00228,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7223,  7404,'1 ', 6.80000E-3, 2.97800E-2,   0.00454,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7223,  7425,'1 ', 5.66000E-3, 3.22900E-2,   0.00485,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7224,  7248,'1 ', 7.05000E-3, 4.02700E-2,   0.00605,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7224,  7384,'1 ', 4.29000E-3, 1.04900E-2,   0.00137,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7224,  7417,'1 ', 4.79000E-3, 2.87400E-2,   0.00390,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7225,  7246,'1 ', 6.62000E-3, 2.74700E-2,   0.00466,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7225,  7395,'1 ', 8.09000E-3, 4.61800E-2,   0.00694,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7226,  7240,'1 ', 7.01000E-3, 3.06700E-2,   0.00467,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7226,  7250,'1 ', 6.36000E-3, 3.63300E-2,   0.00546,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7226,  7272,'1 ', 5.04000E-3, 2.24400E-2,   0.00329,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7226,  7338,'1 ', 1.14500E-2, 2.79800E-2,   0.00366,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7227,  7422,'1 ', 4.80000E-4, 9.74000E-3,   0.67927, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7228,  7409,'1 ', 1.60000E-3, 1.14300E-2,   0.02083,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7230,  7397,'1 ', 1.03300E-2, 4.60600E-2,   0.00675,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7230,  7397,'10', 1.03300E-2, 4.60600E-2,   0.00675,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7231,  7265,'1 ', 3.27000E-3, 2.23300E-2,   0.00380,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7231,  7265,'2 ', 3.27000E-3, 2.23300E-2,   0.00380,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7231,  7265,'3 ', 3.27000E-3, 2.23300E-2,   0.00380,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7231,  7265,'4 ', 3.27000E-3, 2.23300E-2,   0.00380,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7231,  7403,'1 ', 1.87000E-3, 1.27500E-2,   0.00217,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7231,  7403,'2 ', 1.87000E-3, 1.27500E-2,   0.00217,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7232,  7273,'1 ', 1.98000E-3, 1.37600E-2,   0.00225,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7233,  7251,'1 ', 1.46400E-2, 3.58000E-2,   0.00469,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7235,  7251,'1 ', 1.13200E-2, 4.95200E-2,   0.00754,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7235,  7315,'1 ', 5.51000E-3, 3.84100E-2,   0.00628,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7235,  7315,'2 ', 5.51000E-3, 3.84100E-2,   0.00628,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7236,  7245,'1 ', 6.42000E-3, 2.66200E-2,   0.00452,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7236,  7292,'1 ', 1.11300E-2, 4.61800E-2,   0.00784,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7236,  7411,'1 ', 1.49700E-2, 6.20800E-2,   0.01054,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7237,  7247,'1 ', 3.47500E-2, 1.52020E-1,   0.02315,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7238,  7392,'1 ', 6.80000E-3, 3.90000E-2,   0.00500,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7239,  7294,'1 ', 5.93100E-2, 1.44970E-1,   0.01898,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7239,  7392,'1 ', 3.65800E-2, 8.94200E-2,   0.01171,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7241,  7362,'1 ', 2.81000E-3, 1.60600E-2,   0.00241,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7242,  7295,'1 ', 1.41700E-2, 3.40600E-2,   0.00462,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7242,  7319,'1 ', 4.93000E-3, 3.18700E-2,   0.00608,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7242,  7319,'2 ', 4.93000E-3, 3.18700E-2,   0.00608,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7243,  7260,'1 ', 5.09000E-3, 3.28600E-2,   0.00627,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7243,  7260,'2 ', 5.09000E-3, 3.28600E-2,   0.00627,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7244,  7272,'1 ', 1.17700E-2, 5.24500E-2,   0.00769,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7246,  7251,'1 ', 1.35100E-2, 7.71900E-2,   0.01160,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7246,  7410,'1 ', 9.19000E-3, 6.40400E-2,   0.01047,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7246,  7410,'2 ', 9.19000E-3, 6.40400E-2,   0.01047,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7246,  7425,'1 ', 7.24000E-3, 1.74100E-2,   0.00236,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7247,  7339,'1 ', 1.44100E-2, 5.97900E-2,   0.01015,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7248,  7362,'1 ', 4.06000E-3, 1.77700E-2,   0.00271,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7248,  7386,'1 ', 2.47000E-3, 1.59600E-2,   0.00304,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7248,  7386,'2 ', 2.47000E-3, 1.59600E-2,   0.00304,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7249,  7255,'1 ', 4.06000E-3, 2.77600E-2,   0.00472,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7249,  7255,'2 ', 4.06000E-3, 2.77600E-2,   0.00472,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7249,  7344,'1 ', 3.83000E-3, 2.61500E-2,   0.00445,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7249,  7344,'2 ', 3.83000E-3, 2.61500E-2,   0.00445,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7249,  7382,'1 ', 1.68200E-2, 4.11300E-2,   0.00539,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7250,  7276,'1 ', 4.04000E-3, 2.61000E-2,   0.00498,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7250,  7276,'2 ', 4.04000E-3, 2.61000E-2,   0.00498,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7252,  7312,'1 ', 1.33000E-3, 1.29700E-2,   0.02495,  647.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7252,  7327,'1 ', 5.93000E-3, 4.23500E-2,   0.07721,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7252,  7347,'1 ', 3.63000E-3, 3.54700E-2,   0.06824,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7253,  7313,'1 ', 1.05600E-2, 4.70400E-2,   0.00690,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7253,  7412,'1 ', 6.65000E-3, 4.29500E-2,   0.00819,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7253,  7412,'2 ', 6.65000E-3, 4.29500E-2,   0.00819,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7255,  7258,'1 ', 2.42000E-3, 1.65500E-2,   0.00282,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7255,  7258,'2 ', 2.42000E-3, 1.65500E-2,   0.00282,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7255,  7399,'1 ', 1.04000E-3, 6.73000E-3,   0.00128,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7255,  7399,'2 ', 1.04000E-3, 6.73000E-3,   0.00128,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7255,  7399,'3 ', 1.04000E-3, 6.73000E-3,   0.00128,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7255,  7399,'4 ', 1.04000E-3, 6.73000E-3,   0.00128,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7256,  7297,'1 ', 9.26000E-3, 2.26300E-2,   0.00296,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7257,  7317,'1 ', 4.52000E-3, 3.08800E-2,   0.00525,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7257,  7317,'2 ', 4.52000E-3, 3.08800E-2,   0.00525,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7259,  7403,'1 ', 4.79000E-3, 3.33500E-2,   0.00545,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7259,  7403,'2 ', 4.79000E-3, 3.33500E-2,   0.00545,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7260,  7368,'1 ', 2.63000E-3, 1.83300E-2,   0.00300,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7260,  7368,'2 ', 2.63000E-3, 1.83300E-2,   0.00300,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7260,  7368,'3 ', 2.63000E-3, 1.83300E-2,   0.00300,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7261,  7429,'1 ', 4.50000E-3, 4.39800E-2,   0.08462,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7262,  7302,'1 ', 1.42700E-2, 6.36200E-2,   0.00933,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7264,  7332,'1 ', 2.58000E-3, 1.84100E-2,   0.03356,  523.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7271,  7315,'1 ', 1.05500E-2, 4.37700E-2,   0.00743,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7271,  7340,'1 ', 1.04500E-2, 4.33600E-2,   0.00736,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7272,  7316,'1 ', 3.54000E-3, 2.02300E-2,   0.00304,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7273,  7405,'1 ', 1.20500E-2, 6.88100E-2,   0.01034,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7276,  7395,'1 ', 3.44000E-3, 2.06400E-2,   0.00280,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7277,  7337,'1 ', 2.83200E-2, 6.92300E-2,   0.00906,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7278,  7367,'1 ', 2.41000E-3, 1.72000E-2,   0.03135,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7279,  7392,'1 ', 5.55000E-3, 2.43100E-2,   0.00370,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7282,  7332,'1 ', 2.76000E-3, 1.97300E-2,   0.03596,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7282,  7367,'1 ', 1.69000E-3, 1.20500E-2,   0.02197,  523.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7290,  7411,'1 ', 2.85000E-3, 1.70900E-2,   0.00232,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7291,  7295,'1 ', 8.38000E-3, 3.47400E-2,   0.00590,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7293,  7424,'1 ', 6.50000E-3, 2.89400E-2,   0.00424,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7294,  7405,'1 ', 2.29000E-2, 1.37510E-1,   0.01866,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7296,  7427,'1 ', 4.50000E-3, 1.10000E-2,   0.00144,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7297,  7316,'1 ', 3.94000E-3, 1.75800E-2,   0.00258,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7297,  7384,'1 ', 4.23000E-3, 1.85000E-2,   0.00282,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7298,  7362,'1 ', 1.31900E-2, 3.22200E-2,   0.00422,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7298,  7395,'1 ', 3.38000E-3, 1.48000E-2,   0.00225,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7299,  7364,'1 ', 1.22800E-2, 7.01100E-2,   0.01053,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7299,  7364,'10', 1.22800E-2, 7.01100E-2,   0.01053,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7299,  7413,'1 ', 1.45900E-2, 6.50000E-2,   0.00953,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7299,  7413,'10', 1.45900E-2, 6.50000E-2,   0.00953,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7301,  7318,'1 ', 1.18200E-2, 5.16800E-2,   0.00787,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7302,  7426,'1 ', 2.52500E-2, 6.17300E-2,   0.00808,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7303,  7393,'1 ', 7.29600E-2, 1.78360E-1,   0.02335,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7304,  7341,'1 ', 7.10000E-4, 8.64000E-3,   0.57375, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7305,  7327,'1 ', 2.20000E-3, 1.56800E-2,   0.02859,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7306,  7413,'1 ', 6.27000E-3, 4.37100E-2,   0.00714,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7306,  7413,'2 ', 6.27000E-3, 4.37100E-2,   0.00714,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7312,  7321,'1 ', 1.43000E-3, 1.40000E-2,   0.02693,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7312,  7429,'1 ', 8.80000E-4, 8.62000E-3,   0.01659,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7313,  7430,'1 ', 5.41000E-3, 3.09000E-2,   0.00464,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7314,  7340,'1 ', 1.91600E-2, 7.94900E-2,   0.01349,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7316,  7383,'1 ', 1.21700E-2, 7.86100E-2,   0.01500,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7316,  7383,'2 ', 1.21700E-2, 7.86100E-2,   0.01500,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7317,  7424,'1 ', 4.57000E-3, 2.94900E-2,   0.00563,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7317,  7424,'2 ', 4.57000E-3, 2.94900E-2,   0.00563,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7317,  7424,'3 ', 4.57000E-3, 2.94900E-2,   0.00563,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7317,  7424,'4 ', 4.57000E-3, 2.94900E-2,   0.00563,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7318,  7382,'1 ', 9.12000E-3, 4.06300E-2,   0.00596,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7320,  7422,'1 ', 6.60000E-4, 8.06000E-3,   0.53536, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7322,  7380,'1 ', 5.78000E-3, 2.52700E-2,   0.00385,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7328,  7339,'1 ', 1.19900E-2, 5.34100E-2,   0.00783,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7330,  7362,'1 ', 7.19000E-3, 1.75800E-2,   0.00230,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7331,  7400,'1 ', 8.00000E-5, 1.68000E-3,   0.11713, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7332,  7401,'1 ', 1.04000E-3, 1.01700E-2,   0.01957,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7336,  7418,'1 ', 3.61000E-3, 2.46300E-2,   0.00419,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7336,  7418,'2 ', 3.61000E-3, 2.46300E-2,   0.00419,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7338,  7345,'1 ', 2.30000E-3, 1.60200E-2,   0.00262,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7338,  7345,'2 ', 2.30000E-3, 1.60200E-2,   0.00262,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7342,  7409,'1 ', 5.60000E-4, 5.83000E-3,   0.01986,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7342,  7409,'2 ', 5.60000E-4, 5.83000E-3,   0.01986,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7344,  7404,'1 ', 9.03000E-3, 3.74500E-2,   0.00635,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7345,  7382,'1 ', 4.39000E-3, 2.83300E-2,   0.00541,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7345,  7382,'2 ', 4.39000E-3, 2.83300E-2,   0.00541,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7363,  7380,'1 ', 3.22400E-2, 1.33750E-1,   0.02270,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7363,  7380,'10', 3.22400E-2, 1.33750E-1,   0.02270,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7365,  7381,'1 ', 3.43000E-3, 1.42300E-2,   0.00241,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7366,  7400,'1 ', 1.40000E-4, 1.68000E-3,   0.11182, 2295.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7385,  7404,'1 ', 6.74000E-3, 3.84600E-2,   0.00578,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7389,  8030,'1 ', 5.40000E-4, 6.51000E-3,   0.43275, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7389,  8067,'1 ', 1.00000E-3, 1.00000E-2,   0.66000, 2300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7396,  7410,'1 ', 2.93000E-3, 1.89200E-2,   0.00361,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7396,  7410,'2 ', 2.93000E-3, 1.89200E-2,   0.00361,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7396,  7410,'3 ', 2.93000E-3, 1.89200E-2,   0.00361,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7398,  7403,'1 ', 2.18000E-3, 1.40800E-2,   0.00269,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7398,  7403,'2 ', 2.18000E-3, 1.40800E-2,   0.00269,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7399,  7417,'1 ', 5.04000E-3, 3.50800E-2,   0.00573,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7399,  7417,'2 ', 5.04000E-3, 3.50800E-2,   0.00573,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7401,  7409,'1 ', 4.83000E-3, 4.71700E-2,   0.09075,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7403,  7419,'1 ', 5.04000E-3, 3.44500E-2,   0.00586,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7403,  7419,'2 ', 5.04000E-3, 3.44500E-2,   0.00586,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7406,  7414,'1 ', 3.40000E-4, 4.10000E-3,   0.27500, 2295.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7409,  7420,'1 ', 5.02000E-3, 4.90400E-2,   0.09435,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7417,  7418,'1 ', 2.78000E-3, 1.93700E-2,   0.00317,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7417,  7418,'2 ', 2.78000E-3, 1.93700E-2,   0.00317,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7432,  8003,'1 ', 2.96600E-2, 7.25100E-2,   0.00949,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7432,  8037,'1 ', 1.36000E-2, 5.94800E-2,   0.00906,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7432,  8141,'1 ', 3.47100E-2, 2.08400E-1,   0.02828,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8001,  8003,'1 ', 1.46400E-2, 6.07300E-2,   0.01031,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8001,  8010,'1 ', 1.07600E-2, 4.46700E-2,   0.00758,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8002,  8028,'1 ', 1.93900E-2, 4.65900E-2,   0.00632,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8002,  8100,'1 ', 5.88000E-3, 3.35500E-2,   0.00504,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8004,  8097,'1 ', 7.30000E-3, 5.21500E-2,   0.09507,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8005,  8023,'1 ', 3.79000E-3, 2.58800E-2,   0.00440,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8005,  8023,'2 ', 3.79000E-3, 2.58800E-2,   0.00440,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8005,  8137,'1 ', 2.18200E-2, 9.54400E-2,   0.01454,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8006,  8007,'1 ', 7.68000E-3, 4.61300E-2,   0.00626,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8006,  8134,'1 ', 6.67000E-3, 2.97300E-2,   0.00436,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8007,  8017,'1 ', 6.29000E-3, 3.77400E-2,   0.00512,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8008,  8053,'1 ', 1.56700E-2, 9.40700E-2,   0.01277,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8008,  8081,'1 ', 2.51400E-2, 6.14300E-2,   0.00804,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8009,  8104,'1 ', 1.18700E-2, 6.77700E-2,   0.01018,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8010,  8086,'1 ', 1.46000E-2, 8.34000E-2,   0.01253,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8010,  8103,'1 ', 7.35000E-3, 4.41100E-2,   0.00599,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8011,  8045,'1 ', 6.06000E-3, 3.91400E-2,   0.00747,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8011,  8045,'2 ', 6.06000E-3, 3.91400E-2,   0.00747,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8011,  8072,'1 ', 7.22000E-3, 5.03100E-2,   0.00822,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8012,  8032,'1 ', 8.61000E-3, 3.76800E-2,   0.00574,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8012,  8104,'1 ', 1.36100E-2, 5.95300E-2,   0.00907,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8013,  8026,'1 ', 1.79300E-2, 1.07650E-1,   0.01461,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8013,  8039,'1 ', 2.16400E-2, 1.29940E-1,   0.01763,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8013,  8136,'1 ', 1.35400E-2, 5.92300E-2,   0.00902,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8014,  8037,'1 ', 1.89900E-2, 8.30800E-2,   0.01265,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8014,  8118,'1 ', 1.48100E-2, 8.89300E-2,   0.01207,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8015,  8111,'1 ', 2.13900E-2, 5.22800E-2,   0.00685,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8015,  8150,'1 ', 9.49000E-3, 5.42200E-2,   0.00815,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8016,  8122,'1 ', 3.38800E-2, 8.28200E-2,   0.01084,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8016,  8152,'1 ', 3.75000E-3, 1.64100E-2,   0.00250,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8017,  8040,'1 ', 1.45800E-2, 8.75200E-2,   0.01188,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8018,  8127,'1 ', 8.39000E-3, 8.20500E-2,   0.15788,  647.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8018,  8133,'1 ', 9.30000E-4, 9.05000E-3,   0.01742,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8019,  8052,'1 ', 6.43000E-3, 2.66400E-2,   0.00452,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8019,  8100,'1 ', 6.80000E-3, 4.30000E-2,   0.00580,  150.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8019,  8135,'1 ', 2.12000E-3, 1.48000E-2,   0.00242,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8019,  8135,'2 ', 2.12000E-3, 1.48000E-2,   0.00242,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8020,  8029,'1 ', 1.83300E-2, 8.17000E-2,   0.01198,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8020,  8040,'1 ', 2.25300E-2, 9.34400E-2,   0.01586,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8020,  8153,'1 ', 1.36100E-2, 8.17300E-2,   0.01109,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8020,  8154,'1 ', 4.85200E-2, 1.18600E-1,   0.01553,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8021,  8022,'1 ', 6.06800E-2, 1.48320E-1,   0.01942,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8021,  8041,'1 ', 1.10900E-2, 4.85000E-2,   0.00739,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8021,  8119,'1 ', 1.57300E-2, 6.52600E-2,   0.01107,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8021,  8119,'10', 1.57300E-2, 6.52600E-2,   0.01107,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8022,  8150,'1 ', 5.25900E-2, 1.28550E-1,   0.01683,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8023,  8111,'1 ', 5.48000E-3, 3.54200E-2,   0.00676,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8023,  8111,'2 ', 5.48000E-3, 3.54200E-2,   0.00676,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8025,  8055,'1 ', 4.21100E-2, 1.02940E-1,   0.01348,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8025,  8121,'1 ', 3.37500E-2, 8.25100E-2,   0.01080,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8025,  8151,'1 ', 2.86800E-2, 1.72200E-1,   0.02337,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8026,  8154,'1 ', 2.05300E-2, 5.01800E-2,   0.00657,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8027,  8100,'1 ', 7.32000E-3, 3.20300E-2,   0.00488,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8027,  8134,'1 ', 4.35000E-3, 2.97400E-2,   0.00506,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8028,  8146,'1 ', 2.83800E-2, 6.93600E-2,   0.00908,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8029,  8073,'1 ', 2.00200E-2, 8.75600E-2,   0.01333,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8030,  8158,'1 ', 6.90000E-4, 8.40000E-3,   0.55816, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8032,  8143,'1 ', 1.70000E-2, 7.57600E-2,   0.01111,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8038,  8066,'1 ', 1.22700E-2, 5.46700E-2,   0.00802,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8038,  8066,'10', 1.22700E-2, 5.46700E-2,   0.00802,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8038,  8124,'1 ', 1.14300E-2, 6.86100E-2,   0.00931,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8039,  8081,'1 ', 1.34200E-2, 7.66700E-2,   0.01152,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8040,  8072,'1 ', 2.14200E-2, 9.54700E-2,   0.01400,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8040,  8109,'1 ', 1.50000E-2, 8.80000E-2,   0.01200,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8041,  8063,'1 ', 2.12700E-2, 5.10900E-2,   0.00693,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8042,  8111,'1 ', 2.45200E-2, 5.99200E-2,   0.00785,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8042,  8118,'1 ', 2.73500E-2, 1.64230E-1,   0.02229,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8043,  8067,'1 ', 4.00000E-4, 8.19000E-3,   0.57108, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8044,  8147,'1 ', 2.45000E-3, 2.39900E-2,   0.04616,  647.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8045,  8091,'1 ', 2.27200E-2, 9.94100E-2,   0.01514,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8045,  8144,'1 ', 1.43400E-2, 8.60900E-2,   0.01168,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8052,  8081,'1 ', 1.89100E-2, 4.62200E-2,   0.00605,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8053,  8065,'1 ', 2.29000E-2, 1.00220E-1,   0.01526,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8053,  8153,'1 ', 1.81800E-2, 1.03830E-1,   0.01560,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8054,  8092,'1 ', 9.62000E-3, 5.77500E-2,   0.00784,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8054,  8132,'1 ', 1.21100E-2, 6.91400E-2,   0.01039,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8055,  8098,'1 ', 1.10000E-2, 7.80000E-2,   0.01300,  220.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8055,  8121,'1 ', 2.80700E-2, 6.86300E-2,   0.00899,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8056,  8089,'1 ', 7.10000E-3, 4.05500E-2,   0.00609,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8056,  8138,'1 ', 7.77000E-3, 4.66400E-2,   0.00633,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8057,  8112,'1 ', 1.30000E-3, 1.58100E-2,   1.05006, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8058,  8068,'1 ', 4.54000E-3, 4.43800E-2,   0.08540,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8058,  8147,'1 ', 3.21000E-3, 3.14200E-2,   0.06046,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8059,  8064,'1 ', 4.22000E-3, 1.88100E-2,   0.00276,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8062,  8098,'1 ', 4.45000E-3, 1.94400E-2,   0.00296,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8062,  8119,'1 ', 1.51600E-2, 6.75600E-2,   0.00991,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8063,  8101,'1 ', 1.76400E-2, 1.05950E-1,   0.01438,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8063,  8125,'1 ', 3.52900E-2, 8.62500E-2,   0.01129,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8064,  8144,'1 ', 1.68300E-2, 6.98200E-2,   0.01185,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8065,  8149,'1 ', 2.26000E-3, 1.45900E-2,   0.00278,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8065,  8149,'2 ', 2.26000E-3, 1.45900E-2,   0.00278,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8066,  8093,'1 ', 4.29300E-2, 1.91310E-1,   0.02805,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8066,  8142,'1 ', 1.06400E-2, 4.74000E-2,   0.00695,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8068,  8083,'1 ', 3.29000E-3, 3.21600E-2,   0.06187,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8069,  8103,'1 ', 1.04800E-2, 4.67300E-2,   0.00685,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8073,  8108,'1 ', 1.75100E-2, 1.00030E-1,   0.01503,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8073,  8136,'1 ', 1.50000E-2, 8.80000E-2,   0.01200,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8075,  8097,'1 ', 4.45000E-3, 3.18100E-2,   0.05799,  740.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8076,  8119,'1 ', 5.91000E-3, 4.12000E-2,   0.00674,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8076,  8119,'2 ', 5.91000E-3, 4.12000E-2,   0.00674,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8082,  8155,'1 ', 1.60000E-4, 3.37000E-3,   0.23512, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8089,  8135,'1 ', 5.21000E-3, 3.62800E-2,   0.00593,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8089,  8135,'2 ', 5.21000E-3, 3.62800E-2,   0.00593,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8090,  8092,'1 ', 1.56900E-2, 8.96100E-2,   0.01347,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8090,  8151,'1 ', 1.33900E-2, 8.04100E-2,   0.01091,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8091,  8109,'1 ', 7.88800E-2, 1.92840E-1,   0.02525,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8093,  8106,'1 ', 1.80000E-2, 7.80000E-2,   0.01200,  150.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8093,  8128,'1 ', 1.79500E-2, 7.85400E-2,   0.01196,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8094,  8139,'1 ', 6.90000E-4, 6.79000E-3,   0.01307,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8094,  8159,'1 ', 2.39000E-3, 2.33600E-2,   0.04495,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8095,  8140,'1 ', 1.06600E-2, 2.60400E-2,   0.00341,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8096,  8110,'1 ', 4.48000E-2, 1.07620E-1,   0.01460,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8096,  8110,'10', 4.48000E-2, 1.07620E-1,   0.01460,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8096,  8153,'1 ', 1.28000E-2, 7.68600E-2,   0.01043,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8097,  8113,'1 ', 1.94000E-3, 1.38600E-2,   0.02527,  800.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8100,  8138,'1 ', 1.58200E-2, 3.80100E-2,   0.00516,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8101,  8137,'1 ', 1.47200E-2, 8.84100E-2,   0.01200,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8102,  8157,'1 ', 7.42000E-3, 3.30900E-2,   0.00485,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8105,  8127,'1 ', 2.76000E-3, 2.69600E-2,   0.05188,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8106,  8142,'1 ', 1.90700E-2, 8.50100E-2,   0.01247,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8107,  8128,'1 ', 1.22300E-2, 5.35200E-2,   0.00815,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8107,  8145,'1 ', 1.84900E-2, 8.08600E-2,   0.01231,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8108,  8153,'1 ', 1.30000E-2, 5.40000E-2,   0.02700,  186.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8109,  8123,'1 ', 6.27000E-3, 3.58000E-2,   0.00538,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8110,  8124,'1 ', 9.17000E-3, 5.50400E-2,   0.00747,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8110,  8124,'10', 9.17000E-3, 5.50400E-2,   0.00747,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8111,  8125,'1 ', 1.47400E-2, 8.85000E-2,   0.01201,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8113,  8133,'1 ', 3.00000E-3, 3.12000E-2,   0.10631,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8113,  8133,'2 ', 3.00000E-3, 3.12000E-2,   0.10631,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8114,  8121,'1 ', 1.14800E-2, 7.84300E-2,   0.01334,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8118,  8151,'1 ', 1.92400E-2, 1.15550E-1,   0.01568,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8120,  8122,'1 ', 3.38200E-2, 8.26800E-2,   0.01083,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8120,  8140,'1 ', 1.21600E-2, 7.30100E-2,   0.00991,  170.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8120,  8141,'1 ', 1.66000E-2, 6.88500E-2,   0.01168,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8120,  8143,'1 ', 1.65900E-2, 7.25400E-2,   0.01105,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8123,  8149,'1 ', 4.74000E-3, 2.71100E-2,   0.00407,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8132,  8144,'1 ', 2.49400E-2, 1.03450E-1,   0.01756,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8133,  8147,'1 ', 7.02000E-3, 6.86500E-2,   0.13208,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8135,  8154,'1 ', 8.95000E-3, 3.99100E-2,   0.00585,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8136,  8145,'1 ', 1.05700E-2, 4.62300E-2,   0.00704,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8136,  8145,'10', 1.05700E-2, 4.62300E-2,   0.00704,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8138,  8146,'1 ', 2.10300E-2, 1.20140E-1,   0.01805,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8152,  8160,'1 ', 5.38000E-3, 3.75100E-2,   0.00613,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8152,  8160,'2 ', 5.38000E-3, 3.75100E-2,   0.00613,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8155,  8158,'1 ', 5.00000E-4, 5.00000E-3,   0.33000, 2300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8156,  8159,'1 ', 6.21000E-3, 4.43400E-2,   0.08084,  600.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  1004,  1003,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-3, 1.15820E-1,   100.00
1.00000, 230.000,   0.000,   250.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1004,  1003,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-3, 1.15820E-1,   100.00
1.00000, 230.000,   0.000,   250.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1004,  1003,     0,'20',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-3, 1.15820E-1,   100.00
1.00000, 230.000,   0.000,   250.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1006,  1005,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.02000E-3, 1.47070E-1,   100.00
1.00000,  13.800,   0.000,    42.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1006,  1005,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.02000E-3, 1.47070E-1,   100.00
1.00000,  13.800,   0.000,    42.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1009,  1008,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.55000E-3, 9.47100E-2,   100.00
1.00000,  13.800,   0.000,   120.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1009,  1008,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.55000E-3, 9.47100E-2,   100.00
1.00000,  13.800,   0.000,   120.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1011,  1010,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.21000E-3, 3.24600E-1,   100.00
1.00000,  22.000,   0.000,    46.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1021,  1020,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.27000E-3, 7.81200E-2,   100.00
1.00000,  13.800,   0.000,   250.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1021,  1020,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.27000E-3, 7.81200E-2,   100.00
1.00000,  13.800,   0.000,   250.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1023,  1022,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.35000E-3, 1.17330E-1,   100.00
1.00000,  13.800,   0.000,   250.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1023,  1022,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.35000E-3, 1.17330E-1,   100.00
1.00000,  13.800,   0.000,   250.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1026,  1025,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-3, 1.80460E-1,   100.00
1.00000,  13.800,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1026,  1025,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-3, 1.80460E-1,   100.00
1.00000,  13.800,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1033,  1032,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.83000E-3, 6.75800E-2,   100.00
1.00000, 230.000,   0.000,   170.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1033,  1032,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.83000E-3, 6.75800E-2,   100.00
1.00000, 230.000,   0.000,   170.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1033,  1032,     0,'20',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.83000E-3, 6.75800E-2,   100.00
1.00000, 230.000,   0.000,   170.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1033,  1032,     0,'30',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.83000E-3, 6.75800E-2,   100.00
1.00000, 230.000,   0.000,   170.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1033,  1032,     0,'40',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.83000E-3, 6.75800E-2,   100.00
1.00000, 230.000,   0.000,   170.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1033,  1032,     0,'50',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.83000E-3, 6.75800E-2,   100.00
1.00000, 230.000,   0.000,   170.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1033,  1032,     0,'60',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.83000E-3, 6.75800E-2,   100.00
1.00000, 230.000,   0.000,   170.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1033,  1032,     0,'70',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.83000E-3, 6.75800E-2,   100.00
1.00000, 230.000,   0.000,   170.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1033,  1032,     0,'80',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.83000E-3, 6.75800E-2,   100.00
1.00000, 230.000,   0.000,   170.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1033,  1032,     0,'90',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.83000E-3, 6.75800E-2,   100.00
1.00000, 230.000,   0.000,   170.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1035,  1034,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.38000E-3, 8.49600E-2,   100.00
1.00000,  13.800,   0.000,   130.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1035,  1034,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.38000E-3, 8.49600E-2,   100.00
1.00000,  13.800,   0.000,   130.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1039,  1038,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.01000E-3, 8.59100E-2,   100.00
1.00000,  22.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1039,  1038,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.01000E-3, 8.59100E-2,   100.00
1.00000,  22.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1042,  1041,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.19000E-3, 1.11230E-1,   100.00
1.00000,  13.800,   0.000,   145.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1043,  1041,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-3, 1.28440E-1,   100.00
1.00000,  13.800,   0.000,    95.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1043,  1041,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-3, 1.28440E-1,   100.00
1.00000,  13.800,   0.000,    95.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1048,  1047,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.35000E-3, 6.57600E-2,   100.00
1.00000,  18.000,   0.000,   390.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1049,  1047,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.76000E-3, 1.17830E-1,   100.00
1.00000,  18.000,   0.000,   390.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1050,  1047,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.13000E-3, 9.94100E-2,   100.00
1.00000,  18.000,   0.000,   124.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1050,  1047,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.13000E-3, 9.94100E-2,   100.00
1.00000,  18.000,   0.000,   124.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1051,  1047,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-3, 1.28300E-1,   100.00
1.00000,  18.000,   0.000,   117.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1051,  1047,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-3, 1.28300E-1,   100.00
1.00000,  18.000,   0.000,   117.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1052,  1047,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.68000E-3, 8.26000E-2,   100.00
1.00000,  18.000,   0.000,   110.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1052,  1047,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.68000E-3, 8.26000E-2,   100.00
1.00000,  18.000,   0.000,   110.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1053,  1047,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-3, 8.80800E-2,   100.00
1.00000, 230.000,   0.000,   250.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1053,  1047,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-3, 8.80800E-2,   100.00
1.00000, 230.000,   0.000,   250.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1057,  1056,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.15000E-3, 1.31200E-1,   100.00
1.00000,  18.000,   0.000,   160.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1059,  1058,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.65500E-2, 4.61870E-1,   100.00
1.00000,  22.000,   0.000,    33.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1060,  1058,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.94000E-3, 3.88540E-1,   100.00
1.00000,  22.000,   0.000,    27.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1062,  1061,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.63000E-2, 3.17870E-1,   100.00
1.00000,  13.800,   0.000,    29.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1062,  1061,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.63000E-2, 3.17870E-1,   100.00
1.00000,  13.800,   0.000,    29.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1062,  1061,     0,'20',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.63000E-2, 3.17870E-1,   100.00
1.00000,  13.800,   0.000,    29.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1063,  1061,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.67000E-3, 1.04090E-1,   100.00
1.00000,  13.800,   0.000,   260.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1066,  1065,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.08000E-3, 1.23150E-1,   100.00
1.00000,  13.800,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1066,  1065,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.08000E-3, 1.23150E-1,   100.00
1.00000,  13.800,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1070,  1069,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.97000E-3, 7.00000E-2,   100.00
1.00000,  13.800,   0.000,   220.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1070,  1069,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.97000E-3, 7.00000E-2,   100.00
1.00000,  13.800,   0.000,   220.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1072,  1071,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.29000E-3, 8.55100E-2,   100.00
1.00000,  18.000,   0.000,   240.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1072,  1071,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.29000E-3, 8.55100E-2,   100.00
1.00000,  18.000,   0.000,   240.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1073,  1071,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.99000E-3, 1.42540E-1,   100.00
1.00000,  18.000,   0.000,   240.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1073,  1071,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.99000E-3, 1.42540E-1,   100.00
1.00000,  18.000,   0.000,   240.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1074,  1071,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.75000E-3, 1.24530E-1,   100.00
1.00000,  18.000,   0.000,   240.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1074,  1071,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.75000E-3, 1.24530E-1,   100.00
1.00000,  18.000,   0.000,   240.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1075,  1071,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.73000E-3, 9.96700E-2,   100.00
1.00000,  18.000,   0.000,   240.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1075,  1071,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.73000E-3, 9.96700E-2,   100.00
1.00000,  18.000,   0.000,   240.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1076,  1071,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.41000E-3, 4.93700E-2,   100.00
1.00000,  18.000,   0.000,   230.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1077,  1071,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.41000E-3, 1.20470E-1,   100.00
1.00000,  18.000,   0.000,   230.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1078,  1071,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.33000E-3, 1.90870E-1,   100.00
1.00000,  18.000,   0.000,   137.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1078,  1071,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.33000E-3, 1.90870E-1,   100.00
1.00000,  18.000,   0.000,   137.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1079,  1071,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 4.60000E-2,   100.00
1.00000, 500.000,   0.000,  2000.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1079,  1071,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 4.60000E-2,   100.00
1.00000, 500.000,   0.000,  2000.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1080,  1071,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20600E-2, 2.02080E-1,   100.00
1.00000,  18.000,   0.000,   136.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1080,  1071,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20600E-2, 2.02080E-1,   100.00
1.00000,  18.000,   0.000,   136.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1081,  1071,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.67000E-3, 6.65000E-2,   100.00
1.00000, 230.000,   0.000,   350.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1081,  1071,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.67000E-3, 6.65000E-2,   100.00
1.00000, 230.000,   0.000,   350.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  1081,  1071,     0,'20',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.67000E-3, 6.65000E-2,   100.00
1.00000, 230.000,   0.000,   350.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  2003,  2002,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.98600E-2,   100.00
1.00000, 161.000,   0.000,   981.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2004,  2002,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-4, 1.46600E-2,   100.00
1.00000,  13.800,   0.000,   635.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2005,  2002,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.30000E-4, 1.71400E-2,   100.00
1.00000,  13.800,   0.000,   645.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2006,  2002,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-4, 2.67900E-2,   100.00
1.00000,  13.800,   0.000,   636.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2012,  2011,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.40000E-4, 3.54600E-2,   100.00
1.00000, 161.000,   0.000,   461.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2012,  2011,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.40000E-4, 3.54600E-2,   100.00
1.00000, 161.000,   0.000,   461.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2013,  2011,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-4, 2.89700E-2,   100.00
1.00000,  18.000,   0.000,   412.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2018,  2017,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.80000E-4, 5.04500E-2,   100.00
1.00000, 161.000,   0.000,   271.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2019,  2017,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.18200E-2,   100.00
1.00000,  20.000,   0.000,   454.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2022,  2021,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-4, 1.88800E-2,   100.00
1.00000, 161.000,   0.000,   867.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2023,  2021,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-4, 3.40600E-2,   100.00
1.00000,  13.800,   0.000,   319.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2024,  2021,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-4, 2.42500E-2,   100.00
1.00000,  13.800,   0.000,   391.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2042,  2041,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.16000E-3, 7.84600E-2,   100.00
1.00000,  18.000,   0.000,    95.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  2042,  2041,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.16000E-3, 7.84600E-2,   100.00
1.00000,  18.000,   0.000,    95.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  2042,  2041,     0,'20',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.16000E-3, 7.84600E-2,   100.00
1.00000,  18.000,   0.000,    95.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  2055,  2054,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-4, 7.42000E-3,   100.00
1.00000, 161.000,   0.000,  1095.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2055,  2054,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-4, 7.42000E-3,   100.00
1.00000, 161.000,   0.000,  1095.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2056,  2054,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.90000E-4, 6.32300E-2,   100.00
1.00000,  18.000,   0.000,   227.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2057,  2054,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-4, 1.32100E-2,   100.00
1.00000,  18.000,   0.000,  1001.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2059,  2058,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.37000E-3, 1.00850E-1,   100.00
1.00000,  13.800,   0.000,    99.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  2062,  2061,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-3, 4.10300E-2,   100.00
1.00000,  18.000,   0.000,   223.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  2071,  2070,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.29000E-3, 5.70800E-2,   100.00
1.00000,  18.000,   0.000,   249.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  2074,  2073,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.25000E-3, 4.46700E-2,   100.00
1.00000, 115.000,   0.000,   144.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  2076,  2073,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47000E-3, 7.38900E-2,   100.00
1.00000,  24.000,   0.000,    64.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  2075,  2074,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30300E-2, 2.93080E-1,   100.00
1.00000, 115.000,   0.000,    19.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  2078,  2077,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-3, 7.13900E-2,   100.00
1.00000,  13.800,   0.000,   189.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  2083,  2082,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.01000E-3, 1.43090E-1,   100.00
1.00000,  20.000,   0.000,    91.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  2084,  2082,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.14000E-3, 1.80220E-1,   100.00
1.00000,  20.000,   0.000,    82.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  2085,  2082,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.56000E-3, 7.23800E-2,   100.00
1.00000,  20.000,   0.000,    98.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  2089,  2088,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.59000E-3, 1.23980E-1,   100.00
1.00000,  24.000,   0.000,    84.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  2094,  2093,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-3, 1.03370E-1,   100.00
1.00000,  13.800,   0.000,    88.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  2095,  2093,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.49000E-3, 5.10100E-2,   100.00
1.00000,  13.800,   0.000,   164.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  2097,  2096,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-4, 7.29000E-3,   100.00
1.00000, 230.000,   0.000,   836.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2099,  2096,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 3.47700E-2,   100.00
1.00000,  18.000,   0.000,   237.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2100,  2096,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.50000E-4, 4.23500E-2,   100.00
1.00000,  18.000,   0.000,   386.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2098,  2097,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.83000E-3, 1.33030E-1,   100.00
1.00000, 161.000,   0.000,   146.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  2098,  2097,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.83000E-3, 1.33030E-1,   100.00
1.00000, 161.000,   0.000,   146.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  2098,  2097,     0,'20',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.83000E-3, 1.33030E-1,   100.00
1.00000, 161.000,   0.000,   146.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  2098,  2097,     0,'30',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.83000E-3, 1.33030E-1,   100.00
1.00000, 161.000,   0.000,   146.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  2102,  2101,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 9.16000E-3,   100.00
1.00000, 161.000,   0.000,  1072.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2103,  2101,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.25200E-2,   100.00
1.00000,  20.000,   0.000,   542.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2104,  2101,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-4, 1.64000E-2,   100.00
1.00000,  20.000,   0.000,   542.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2105,  2101,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.50000E-4, 2.58800E-2,   100.00
1.00000,  20.000,   0.000,   544.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2114,  2113,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 9.65000E-3,   100.00
1.00000, 161.000,   0.000,   924.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2115,  2113,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.70000E-4, 3.84300E-2,   100.00
1.00000,  13.800,   0.000,   410.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2116,  2113,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-4, 2.00300E-2,   100.00
1.00000,  13.800,   0.000,   402.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2117,  2113,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-4, 4.45000E-2,   100.00
1.00000,  13.800,   0.000,   404.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2118,  2113,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.40000E-4, 4.92800E-2,   100.00
1.00000,  13.800,   0.000,   391.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2119,  2113,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-4, 2.43800E-2,   100.00
1.00000,  13.800,   0.000,   389.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2120,  2113,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-4, 4.73600E-2,   100.00
1.00000,  13.800,   0.000,   392.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2128,  2127,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.60000E-4, 6.24200E-2,   100.00
1.00000, 161.000,   0.000,   308.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  2131,  2130,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.78000E-3, 7.69900E-2,   100.00
1.00000, 115.000,   0.000,   214.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  2132,  2131,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.83000E-3, 2.52420E-1,   100.00
1.00000, 115.000,   0.000,    24.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  2132,  2131,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.83000E-3, 2.52420E-1,   100.00
1.00000, 115.000,   0.000,    24.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  2132,  2131,     0,'20',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.83000E-3, 2.52420E-1,   100.00
1.00000, 115.000,   0.000,    24.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  2132,  2131,     0,'30',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.83000E-3, 2.52420E-1,   100.00
1.00000, 115.000,   0.000,    24.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  2132,  2131,     0,'40',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.83000E-3, 2.52420E-1,   100.00
1.00000, 115.000,   0.000,    24.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3002,  3001,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.03000E-3, 6.93400E-2,   100.00
1.00000, 115.000,   0.000,   171.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3002,  3001,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.03000E-3, 6.93400E-2,   100.00
1.00000, 115.000,   0.000,   171.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3004,  3003,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.24000E-3, 1.01040E-1,   100.00
1.00000,  18.000,   0.000,    51.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3004,  3003,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.24000E-3, 1.01040E-1,   100.00
1.00000,  18.000,   0.000,    51.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3017,  3016,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.89000E-3, 7.27700E-2,   100.00
1.00000,  18.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3017,  3016,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.89000E-3, 7.27700E-2,   100.00
1.00000,  18.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3019,  3018,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.20000E-4, 3.89700E-2,   100.00
1.00000, 115.000,   0.000,   142.20,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3019,  3018,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.20000E-4, 3.89700E-2,   100.00
1.00000, 115.000,   0.000,   142.20,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3019,  3018,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-4, 3.89700E-2,   100.00
1.00000, 115.000,   0.000,   142.20,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3019,  3018,     0,'20',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.20000E-4, 3.89700E-2,   100.00
1.00000, 115.000,   0.000,   142.20,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3019,  3018,     0,'30',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.20000E-4, 3.89700E-2,   100.00
1.00000, 115.000,   0.000,   142.20,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3019,  3018,     0,'40',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.20000E-4, 3.89700E-2,   100.00
1.00000, 115.000,   0.000,   142.20,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3020,  3018,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.33000E-3, 6.77900E-2,   100.00
1.00000,  13.800,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3020,  3018,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.33000E-3, 6.77900E-2,   100.00
1.00000,  13.800,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3027,  3026,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.58000E-3, 1.13010E-1,   100.00
1.00000, 115.000,   0.000,   250.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3028,  3026,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.80000E-4, 3.22800E-2,   100.00
1.00000,  18.000,   0.000,   270.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3028,  3026,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.80000E-4, 3.22800E-2,   100.00
1.00000,  18.000,   0.000,   270.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3034,  3033,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.93000E-3, 1.72010E-1,   100.00
1.00000,  22.000,   0.000,   125.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3034,  3033,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.93000E-3, 1.72010E-1,   100.00
1.00000,  22.000,   0.000,   125.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3038,  3037,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.11000E-3, 1.62100E-1,   100.00
1.00000, 115.000,   0.000,    82.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3038,  3037,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.11000E-3, 1.62100E-1,   100.00
1.00000, 115.000,   0.000,    82.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3038,  3037,     0,'20',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.11000E-3, 1.62100E-1,   100.00
1.00000, 115.000,   0.000,    82.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3038,  3037,     0,'30',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.11000E-3, 1.62100E-1,   100.00
1.00000, 115.000,   0.000,    82.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3038,  3037,     0,'40',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.11000E-3, 1.62100E-1,   100.00
1.00000, 115.000,   0.000,    82.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3038,  3037,     0,'50',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.11000E-3, 1.62100E-1,   100.00
1.00000, 115.000,   0.000,    82.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3039,  3037,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.10000E-4, 3.07900E-2,   100.00
1.00000,  13.800,   0.000,   280.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3039,  3037,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.10000E-4, 3.07900E-2,   100.00
1.00000,  13.800,   0.000,   280.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3042,  3041,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.22000E-3, 1.85450E-1,   100.00
1.00000, 115.000,   0.000,   240.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3042,  3041,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.22000E-3, 1.85450E-1,   100.00
1.00000, 115.000,   0.000,   240.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3043,  3041,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.05000E-3, 1.48970E-1,   100.00
1.00000,  13.800,   0.000,    57.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3043,  3041,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.05000E-3, 1.48970E-1,   100.00
1.00000,  13.800,   0.000,    57.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3044,  3041,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.54000E-3, 1.04870E-1,   100.00
1.00000,  13.800,   0.000,   112.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3045,  3041,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.60000E-4, 5.89500E-2,   100.00
1.00000,  13.800,   0.000,   550.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3047,  3046,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.38000E-3, 1.41420E-1,   100.00
1.00000, 115.000,   0.000,   290.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3047,  3046,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.38000E-3, 1.41420E-1,   100.00
1.00000, 115.000,   0.000,   290.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3047,  3046,     0,'20',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.38000E-3, 1.41420E-1,   100.00
1.00000, 115.000,   0.000,   290.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3048,  3046,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-4, 1.60000E-2,   100.00
1.00000, 500.000,   0.000,  1500.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3048,  3046,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-4, 1.60000E-2,   100.00
1.00000, 500.000,   0.000,  1500.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3048,  3046,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-4, 1.60000E-2,   100.00
1.00000, 500.000,   0.000,  1500.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3048,  3046,     0,'20',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-4, 1.60000E-2,   100.00
1.00000, 500.000,   0.000,  1500.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3048,  3046,     0,'30',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-4, 1.60000E-2,   100.00
1.00000, 500.000,   0.000,  1500.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3048,  3046,     0,'40',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-4, 1.60000E-2,   100.00
1.00000, 500.000,   0.000,  1500.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3051,  3050,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.47000E-3, 9.03800E-2,   100.00
1.00000, 115.000,   0.000,   122.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3051,  3050,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.47000E-3, 9.03800E-2,   100.00
1.00000, 115.000,   0.000,   122.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3054,  3053,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.22000E-3, 1.66430E-1,   100.00
1.00000, 115.000,   0.000,   103.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3055,  3053,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.50000E-4, 2.94400E-2,   100.00
1.00000,  13.800,   0.000,   330.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3055,  3053,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.50000E-4, 2.94400E-2,   100.00
1.00000,  13.800,   0.000,   330.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3056,  3053,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.90000E-4, 5.56000E-2,   100.00
1.00000,  13.800,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3056,  3053,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.90000E-4, 5.56000E-2,   100.00
1.00000,  13.800,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3057,  3053,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.52000E-3, 5.39900E-2,   100.00
1.00000,  13.800,   0.000,   220.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3057,  3053,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.52000E-3, 5.39900E-2,   100.00
1.00000,  13.800,   0.000,   220.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3059,  3058,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.78000E-3, 1.35000E-1,   100.00
1.00000, 115.000,   0.000,   250.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3059,  3058,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.78000E-3, 1.35000E-1,   100.00
1.00000, 115.000,   0.000,   250.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3059,  3058,     0,'20',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.78000E-3, 1.35000E-1,   100.00
1.00000, 115.000,   0.000,   250.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3060,  3058,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.05000E-3, 1.14000E-1,   100.00
1.00000,  18.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3060,  3058,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.05000E-3, 1.14000E-1,   100.00
1.00000,  18.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3061,  3058,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.32000E-3, 8.14000E-2,   100.00
1.00000,  18.000,   0.000,   155.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3061,  3058,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.32000E-3, 8.14000E-2,   100.00
1.00000,  18.000,   0.000,   155.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3062,  3058,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.15000E-3, 4.11300E-2,   100.00
1.00000,  18.000,   0.000,   190.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3062,  3058,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.15000E-3, 4.11300E-2,   100.00
1.00000,  18.000,   0.000,   190.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3063,  3058,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.59000E-3, 5.85000E-2,   100.00
1.00000,  18.000,   0.000,   190.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3063,  3058,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.59000E-3, 5.85000E-2,   100.00
1.00000,  18.000,   0.000,   190.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3065,  3064,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.56000E-3, 1.78140E-1,   100.00
1.00000,  18.000,   0.000,   110.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3065,  3064,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.56000E-3, 1.78140E-1,   100.00
1.00000,  18.000,   0.000,   110.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3068,  3067,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.17000E-3, 4.82400E-2,   100.00
1.00000,  20.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3068,  3067,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.17000E-3, 4.82400E-2,   100.00
1.00000,  20.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3071,  3070,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.37000E-3, 6.34300E-2,   100.00
1.00000,  24.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3071,  3070,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.37000E-3, 6.34300E-2,   100.00
1.00000,  24.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3074,  3073,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.48000E-3, 5.88200E-2,   100.00
1.00000,  13.800,   0.000,   115.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3074,  3073,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.48000E-3, 5.88200E-2,   100.00
1.00000,  13.800,   0.000,   115.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3079,  3078,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.56000E-3, 5.91300E-2,   100.00
1.00000, 161.000,   0.000,   166.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3079,  3078,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.56000E-3, 5.91300E-2,   100.00
1.00000, 161.000,   0.000,   166.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3079,  3078,     0,'20',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.56000E-3, 5.91300E-2,   100.00
1.00000, 161.000,   0.000,   166.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3079,  3078,     0,'30',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.56000E-3, 5.91300E-2,   100.00
1.00000, 161.000,   0.000,   166.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3079,  3078,     0,'40',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.56000E-3, 5.91300E-2,   100.00
1.00000, 161.000,   0.000,   166.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3079,  3078,     0,'50',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.56000E-3, 5.91300E-2,   100.00
1.00000, 161.000,   0.000,   166.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3079,  3078,     0,'60',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.56000E-3, 5.91300E-2,   100.00
1.00000, 161.000,   0.000,   166.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3079,  3078,     0,'70',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.56000E-3, 5.91300E-2,   100.00
1.00000, 161.000,   0.000,   166.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3081,  3078,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.02000E-3, 6.06600E-2,   100.00
1.00000,  20.000,   0.000,   300.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3081,  3078,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.02000E-3, 6.06600E-2,   100.00
1.00000,  20.000,   0.000,   300.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3080,  3079,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.42000E-3, 1.23250E-1,   100.00
1.00000, 115.000,   0.000,    90.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  3083,  3082,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.72000E-3, 6.40000E-2,   100.00
1.00000, 115.000,   0.000,   143.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3083,  3082,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.72000E-3, 6.40000E-2,   100.00
1.00000, 115.000,   0.000,   143.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3083,  3082,     0,'20',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.72000E-3, 6.40000E-2,   100.00
1.00000, 115.000,   0.000,   143.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3083,  3082,     0,'30',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.72000E-3, 6.40000E-2,   100.00
1.00000, 115.000,   0.000,   143.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3083,  3082,     0,'40',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.72000E-3, 6.40000E-2,   100.00
1.00000, 115.000,   0.000,   143.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3083,  3082,     0,'50',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.72000E-3, 6.40000E-2,   100.00
1.00000, 115.000,   0.000,   143.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3084,  3082,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.71000E-3, 9.99800E-2,   100.00
1.00000,  13.800,   0.000,   300.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3084,  3082,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.71000E-3, 9.99800E-2,   100.00
1.00000,  13.800,   0.000,   300.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3086,  3085,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.03000E-3, 2.15800E-1,   100.00
1.00000,  13.200,   0.000,    77.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3086,  3085,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.03000E-3, 2.15800E-1,   100.00
1.00000,  13.200,   0.000,    77.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3087,  3085,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.31000E-3, 1.95070E-1,   100.00
1.00000,  13.200,   0.000,    83.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3089,  3088,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-4, 2.04200E-2,   100.00
1.00000, 161.000,   0.000,   411.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3092,  3088,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.52000E-3, 8.46000E-2,   100.00
1.00000,  13.800,   0.000,   250.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3092,  3088,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.52000E-3, 8.46000E-2,   100.00
1.00000,  13.800,   0.000,   250.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3090,  3089,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.80000E-4, 2.57400E-2,   100.00
1.00000, 161.000,   0.000,   277.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  3091,  3090,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.27000E-3, 3.47400E-2,   100.00
1.00000, 115.000,   0.000,   268.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  3095,  3094,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.52000E-3, 1.61840E-1,   100.00
1.00000,  18.000,   0.000,   250.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3097,  3096,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.39000E-3, 6.15500E-2,   100.00
1.00000, 115.000,   0.000,   162.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3097,  3096,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.39000E-3, 6.15500E-2,   100.00
1.00000, 115.000,   0.000,   162.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3097,  3096,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.39000E-3, 6.15500E-2,   100.00
1.00000, 115.000,   0.000,   162.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3097,  3096,     0,'20',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.39000E-3, 6.15500E-2,   100.00
1.00000, 115.000,   0.000,   162.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3097,  3096,     0,'30',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.39000E-3, 6.15500E-2,   100.00
1.00000, 115.000,   0.000,   162.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3098,  3096,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-3, 1.34000E-1,   100.00
1.00000,  13.800,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3098,  3096,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-3, 1.34000E-1,   100.00
1.00000,  13.800,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3105,  3104,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.65000E-3, 2.23300E-1,   100.00
1.00000,  13.200,   0.000,    60.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3105,  3104,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.65000E-3, 2.23300E-1,   100.00
1.00000,  13.200,   0.000,    60.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3106,  3104,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.03000E-3, 2.20220E-1,   100.00
1.00000,  13.200,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3106,  3104,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.03000E-3, 2.20220E-1,   100.00
1.00000,  13.200,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3110,  3109,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.05000E-3, 2.20600E-1,   100.00
1.00000,  13.800,   0.000,   114.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3110,  3109,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.05000E-3, 2.20600E-1,   100.00
1.00000,  13.800,   0.000,   114.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3112,  3111,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.16900E-2, 2.54890E-1,   100.00
1.00000,  18.000,   0.000,    90.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3112,  3111,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.16900E-2, 2.54890E-1,   100.00
1.00000,  18.000,   0.000,    90.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3113,  3111,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.58000E-3, 2.55190E-1,   100.00
1.00000,  18.000,   0.000,    90.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3113,  3111,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.58000E-3, 2.55190E-1,   100.00
1.00000,  18.000,   0.000,    90.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3117,  3116,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.58000E-3, 1.13110E-1,   100.00
1.00000,  13.800,   0.000,    80.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3117,  3116,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.58000E-3, 1.13110E-1,   100.00
1.00000,  13.800,   0.000,    80.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3118,  3116,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.53000E-3, 7.80800E-2,   100.00
1.00000,  13.800,   0.000,   139.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3118,  3116,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.53000E-3, 7.80800E-2,   100.00
1.00000,  13.800,   0.000,   139.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3120,  3119,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.48000E-3, 9.08200E-2,   100.00
1.00000,  13.800,   0.000,    46.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3120,  3119,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.48000E-3, 9.08200E-2,   100.00
1.00000,  13.800,   0.000,    46.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3122,  3121,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.65000E-3, 1.05460E-1,   100.00
1.00000,  18.000,   0.000,   250.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3122,  3121,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.65000E-3, 1.05460E-1,   100.00
1.00000,  18.000,   0.000,   250.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  3134,  3133,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.91000E-3, 2.01530E-1,   100.00
1.00000, 161.000,   0.000,    83.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  3135,  3134,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.01400E-2, 2.24180E-1,   100.00
1.00000, 161.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  3136,  3135,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.79000E-3, 2.29700E-1,   100.00
1.00000, 115.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  4005,  4004,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.69000E-3, 6.28500E-2,   100.00
1.00000, 115.000,   0.000,   190.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4010,  4009,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.42000E-3, 6.94400E-2,   100.00
1.00000,  20.000,   0.000,   131.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  4010,  4009,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.15000E-3, 6.94400E-2,   100.00
1.00000,  20.000,   0.000,   131.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  4015,  4014,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-4, 3.63700E-2,   100.00
1.00000, 115.000,   0.000,   321.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4015,  4014,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-4, 3.63700E-2,   100.00
1.00000, 115.000,   0.000,   321.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4025,  4024,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-3, 4.47700E-2,   100.00
1.00000, 115.000,   0.000,   260.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4026,  4024,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.48000E-3, 6.65800E-2,   100.00
1.00000,  13.800,   0.000,   500.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4026,  4024,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.48000E-3, 6.65800E-2,   100.00
1.00000,  13.800,   0.000,   500.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4029,  4028,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.70000E-4, 4.46800E-2,   100.00
1.00000, 115.000,   0.000,   148.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4029,  4028,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.70000E-4, 4.46800E-2,   100.00
1.00000, 115.000,   0.000,   148.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4030,  4028,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-4, 3.95000E-2,   100.00
1.00000,  13.800,   0.000,   230.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4030,  4028,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-4, 3.95000E-2,   100.00
1.00000,  13.800,   0.000,   230.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4030,  4028,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-4, 3.95000E-2,   100.00
1.00000,  13.800,   0.000,   250.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4040,  4039,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.80000E-4, 2.87100E-2,   100.00
1.00000, 115.000,   0.000,   384.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4040,  4039,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.80000E-4, 2.87100E-2,   100.00
1.00000, 115.000,   0.000,   384.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4042,  4041,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-4, 3.54600E-2,   100.00
1.00000, 115.000,   0.000,   442.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4042,  4041,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-4, 3.54600E-2,   100.00
1.00000, 115.000,   0.000,   442.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4042,  4041,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-4, 3.54600E-2,   100.00
1.00000, 115.000,   0.000,   442.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4045,  4044,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.53000E-3, 1.61590E-1,   100.00
1.00000,  13.800,   0.000,   120.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  4046,  4044,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.69000E-3, 2.45800E-1,   100.00
1.00000,  13.800,   0.000,    40.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  4047,  4044,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.57000E-3, 9.15700E-2,   100.00
1.00000,  13.800,   0.000,   250.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  4050,  4049,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.89000E-3, 7.96200E-2,   100.00
1.00000,  13.800,   0.000,   130.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  4050,  4049,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.89000E-3, 7.96200E-2,   100.00
1.00000,  13.800,   0.000,   130.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  4052,  4051,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.06000E-3, 1.68790E-1,   100.00
1.00000,  18.000,   0.000,   100.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  4057,  4056,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-4, 3.26300E-2,   100.00
1.00000, 115.000,   0.000,   500.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4058,  4056,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.36000E-3, 5.83300E-2,   100.00
1.00000,  13.800,   0.000,   185.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4059,  4056,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.97000E-3, 4.93500E-2,   100.00
1.00000,  13.800,   0.000,   185.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4060,  4056,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13000E-3, 8.41700E-2,   100.00
1.00000,  13.800,   0.000,   185.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4061,  4056,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.48000E-3, 5.74400E-2,   100.00
1.00000,  13.800,   0.000,   259.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4062,  4056,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.87000E-3, 7.18000E-2,   100.00
1.00000,  13.800,   0.000,   264.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4063,  4056,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.70000E-4, 5.84100E-2,   100.00
1.00000,  13.800,   0.000,   260.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4065,  4064,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.15000E-3, 1.91470E-1,   100.00
1.00000,  18.000,   0.000,   100.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  4071,  4070,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.21000E-3, 4.29200E-2,   100.00
1.00000, 115.000,   0.000,   353.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4071,  4070,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.21000E-3, 4.29200E-2,   100.00
1.00000, 115.000,   0.000,   353.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4074,  4073,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-4, 1.71700E-2,   100.00
1.00000, 115.000,   0.000,   397.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4074,  4073,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-4, 1.71700E-2,   100.00
1.00000, 115.000,   0.000,   397.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4075,  4073,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-3, 6.31800E-2,   100.00
1.00000,  24.000,   0.000,   220.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4076,  4073,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-3, 5.99400E-2,   100.00
1.00000,  24.000,   0.000,   220.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4077,  4073,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.35000E-3, 6.81700E-2,   100.00
1.00000,  24.000,   0.000,   220.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4081,  4080,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.12000E-3, 6.02400E-2,   100.00
1.00000, 115.000,   0.000,   171.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4081,  4080,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.12000E-3, 6.02400E-2,   100.00
1.00000, 115.000,   0.000,   171.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4082,  4080,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.21000E-3, 5.05300E-2,   100.00
1.00000,  13.800,   0.000,   342.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4083,  4080,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.11000E-3, 4.65500E-2,   100.00
1.00000,  13.800,   0.000,   342.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4084,  4080,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.90000E-4, 2.53800E-2,   100.00
1.00000,  13.800,   0.000,   338.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4085,  4080,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-4, 2.17600E-2,   100.00
1.00000,  13.800,   0.000,   500.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4090,  4089,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.45100E-2, 5.87640E-1,   100.00
1.00000,  13.800,   0.000,    28.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  4091,  4089,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.27000E-3, 2.00360E-1,   100.00
1.00000,  13.800,   0.000,    37.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  4092,  4089,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-3, 1.25390E-1,   100.00
1.00000,  13.800,   0.000,    48.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  4093,  4089,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40500E-2, 2.42960E-1,   100.00
1.00000,  13.800,   0.000,    40.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  4094,  4089,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.38000E-3, 9.21500E-2,   100.00
1.00000,  13.800,   0.000,    40.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  4095,  4089,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.70000E-3, 1.86650E-1,   100.00
1.00000,  13.800,   0.000,    40.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  4096,  4089,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.24800E-2, 2.94420E-1,   100.00
1.00000,  13.800,   0.000,    40.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  4097,  4089,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.25000E-3, 2.11510E-1,   100.00
1.00000,  13.800,   0.000,    40.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  4098,  4089,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.04100E-2, 2.24750E-1,   100.00
1.00000,  13.800,   0.000,    40.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  4105,  4104,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.85000E-3, 8.87100E-2,   100.00
1.00000,  18.000,   0.000,   128.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  4105,  4104,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.85000E-3, 8.87100E-2,   100.00
1.00000,  18.000,   0.000,   128.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  4114,  4113,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.20000E-4, 1.87400E-2,   100.00
1.00000, 115.000,   0.000,   387.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4115,  4113,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.01000E-3, 5.40500E-2,   100.00
1.00000,  13.800,   0.000,   180.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4116,  4113,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.62000E-3, 5.68600E-2,   100.00
1.00000,  13.800,   0.000,   180.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4132,  4131,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-4, 1.67900E-2,   100.00
1.00000, 115.000,   0.000,   246.60,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4132,  4131,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-4, 1.67900E-2,   100.00
1.00000, 115.000,   0.000,   246.60,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4133,  4131,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.99000E-3, 7.15900E-2,   100.00
1.00000,  20.000,   0.000,   101.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4134,  4131,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.98000E-3, 1.47410E-1,   100.00
1.00000,  20.000,   0.000,   103.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4135,  4131,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.14000E-3, 1.40140E-1,   100.00
1.00000,  20.000,   0.000,   103.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4136,  4131,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.15000E-3, 1.84090E-1,   100.00
1.00000,  20.000,   0.000,   105.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4137,  4131,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.18000E-3, 8.04400E-2,   100.00
1.00000,  20.000,   0.000,   140.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4138,  4131,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-4, 3.76200E-2,   100.00
1.00000,  20.000,   0.000,   135.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4141,  4140,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.20000E-4, 3.22300E-2,   100.00
1.00000, 115.000,   0.000,   428.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4142,  4140,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-4, 2.78900E-2,   100.00
1.00000,  13.800,   0.000,   168.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4147,  4146,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.23000E-2,   100.00
1.00000, 115.000,   0.000,   459.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4152,  4151,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.43000E-3, 8.36200E-2,   100.00
1.00000, 115.000,   0.000,    78.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4152,  4151,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.43000E-3, 8.36200E-2,   100.00
1.00000, 115.000,   0.000,    78.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4152,  4151,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.43000E-3, 8.36200E-2,   100.00
1.00000, 115.000,   0.000,    78.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4152,  4151,     0,'20',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.43000E-3, 8.36200E-2,   100.00
1.00000, 115.000,   0.000,    78.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4152,  4151,     0,'30',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.43000E-3, 8.36200E-2,   100.00
1.00000, 115.000,   0.000,    78.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4152,  4151,     0,'40',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.43000E-3, 8.36200E-2,   100.00
1.00000, 115.000,   0.000,    78.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4153,  4151,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 1.61200E-2,   100.00
1.00000,  18.000,   0.000,   381.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4159,  4158,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 2.51100E-2,   100.00
1.00000, 115.000,   0.000,   620.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4159,  4158,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 2.51100E-2,   100.00
1.00000, 115.000,   0.000,   620.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4160,  4158,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-4, 2.41900E-2,   100.00
1.00000,  13.800,   0.000,   298.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4161,  4158,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.10000E-4, 5.92800E-2,   100.00
1.00000,  13.800,   0.000,   296.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4162,  4158,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.01000E-3, 5.86700E-2,   100.00
1.00000,  13.800,   0.000,   293.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4163,  4158,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-3, 1.50660E-1,   100.00
1.00000,  13.800,   0.000,    74.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4166,  4165,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.17000E-3, 9.20600E-2,   100.00
1.00000,  13.800,   0.000,   132.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  4166,  4165,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.17000E-3, 9.20600E-2,   100.00
1.00000,  13.800,   0.000,   132.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  4177,  4176,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-3, 1.12740E-1,   100.00
1.00000,  13.800,   0.000,   115.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  4177,  4176,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-3, 1.12740E-1,   100.00
1.00000,  13.800,   0.000,   115.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  4182,  4181,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.21000E-3, 9.30600E-2,   100.00
1.00000, 115.000,   0.000,   169.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4184,  4183,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.13000E-3, 6.13400E-2,   100.00
1.00000, 115.000,   0.000,   400.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4193,  4192,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-4, 2.39600E-2,   100.00
1.00000, 115.000,   0.000,   438.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4193,  4192,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-4, 2.39600E-2,   100.00
1.00000, 115.000,   0.000,   438.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4193,  4192,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-4, 2.39600E-2,   100.00
1.00000, 115.000,   0.000,   438.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  4196,  4195,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-5, 5.76000E-3,   100.00
1.00000, 230.000,   0.000,  1233.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  4197,  4196,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.20000E-4, 3.23600E-2,   100.00
1.00000, 115.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  5016,  5015,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-4, 1.41700E-2,   100.00
1.00000, 161.000,   0.000,  1206.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5016,  5015,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-4, 1.41700E-2,   100.00
1.00000, 161.000,   0.000,  1206.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5019,  5018,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-4, 2.59800E-2,   100.00
1.00000, 161.000,   0.000,   590.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5020,  5018,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.20000E-4, 3.32600E-2,   100.00
1.00000,  13.800,   0.000,   557.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5022,  5021,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 1.00500E-2,   100.00
1.00000, 161.000,   0.000,  1375.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5022,  5021,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 1.00500E-2,   100.00
1.00000, 161.000,   0.000,  1375.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5023,  5021,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-4, 2.69300E-2,   100.00
1.00000,  13.800,   0.000,   245.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5034,  5033,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-5, 5.46000E-3,   100.00
1.00000, 161.000,   0.000,  1209.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5035,  5033,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.40000E-4, 7.95800E-2,   100.00
1.00000,  13.200,   0.000,   243.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5036,  5033,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.70000E-4, 5.00600E-2,   100.00
1.00000,  13.200,   0.000,   255.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5037,  5033,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-4, 1.21600E-2,   100.00
1.00000,  13.200,   0.000,   985.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5038,  5033,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 1.25500E-2,   100.00
1.00000,  13.200,   0.000,   989.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5039,  5033,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-5, 5.52000E-3,   100.00
1.00000,  13.200,   0.000,   994.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5040,  5033,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-4, 1.64300E-2,   100.00
1.00000,  13.200,   0.000,   993.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5041,  5033,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.14200E-2,   100.00
1.00000,  13.200,   0.000,  1001.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5042,  5033,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 1.34500E-2,   100.00
1.00000,  13.200,   0.000,   988.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5046,  5045,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-4, 2.11400E-2,   100.00
1.00000, 161.000,   0.000,   550.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5048,  5047,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 1.25300E-2,   100.00
1.00000, 161.000,   0.000,  1354.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5050,  5049,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 2.50000E-2,   100.00
1.00000, 161.000,   0.000,   500.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5051,  5049,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-4, 1.63300E-2,   100.00
1.00000,  22.000,   0.000,   409.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5052,  5049,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.70000E-4, 4.99000E-2,   100.00
1.00000, 115.000,   0.000,   308.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5056,  5055,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-4, 1.20900E-2,   100.00
1.00000, 161.000,   0.000,   913.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5057,  5055,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-4, 1.32400E-2,   100.00
1.00000,  13.800,   0.000,  1036.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5058,  5055,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-4, 1.92800E-2,   100.00
1.00000,  13.800,   0.000,  1023.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5060,  5059,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.78000E-3, 7.81100E-2,   100.00
1.00000, 115.000,   0.000,   151.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  5061,  5060,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.05000E-3, 1.34640E-1,   100.00
1.00000, 115.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  5062,  5061,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.97000E-3, 1.78190E-1,   100.00
1.00000, 115.000,   0.000,   100.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  5064,  5063,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 9.01000E-3,   100.00
1.00000, 161.000,   0.000,  1277.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5064,  5063,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 9.01000E-3,   100.00
1.00000, 161.000,   0.000,  1277.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5065,  5063,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-4, 1.75400E-2,   100.00
1.00000,  13.800,   0.000,   290.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5066,  5063,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.42000E-3, 9.16500E-2,   100.00
1.00000,  13.800,   0.000,   213.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5067,  5063,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-4, 1.07600E-2,   100.00
1.00000,  13.800,   0.000,  1078.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5068,  5063,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-4, 1.13000E-2,   100.00
1.00000,  13.800,   0.000,  1073.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5069,  5063,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.20200E-2,   100.00
1.00000,  13.800,   0.000,  1079.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5077,  5076,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-3, 6.51900E-2,   100.00
1.00000, 115.000,   0.000,   260.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  5084,  5083,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-4, 1.14600E-2,   100.00
1.00000, 161.000,   0.000,  1295.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5089,  5088,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.82000E-3, 9.41800E-2,   100.00
1.00000,  13.800,   0.000,   150.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  5103,  5102,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-4, 1.14000E-2,   100.00
1.00000, 161.000,   0.000,  1345.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5103,  5102,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-4, 1.14000E-2,   100.00
1.00000, 161.000,   0.000,  1345.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5106,  5105,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.09000E-3, 1.97510E-1,   100.00
1.00000,  13.800,   0.000,    82.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  5107,  5105,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.66000E-3, 1.95270E-1,   100.00
1.00000,  13.800,   0.000,    75.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  5121,  5120,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.40000E-4, 4.59900E-2,   100.00
1.00000, 161.000,   0.000,   298.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5124,  5123,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.66000E-3, 7.28600E-2,   100.00
1.00000, 115.000,   0.000,   214.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  5132,  5131,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-4, 1.82100E-2,   100.00
1.00000, 161.000,   0.000,   981.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5138,  5137,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-4, 9.20000E-3,   100.00
1.00000, 161.000,   0.000,   945.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5165,  5164,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-5, 4.85000E-3,   100.00
1.00000, 161.000,   0.000,  1379.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5165,  5164,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-5, 4.85000E-3,   100.00
1.00000, 161.000,   0.000,  1379.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5166,  5164,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-4, 2.71800E-2,   100.00
1.00000,  13.800,   0.000,   579.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5167,  5164,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-3, 9.02800E-2,   100.00
1.00000,  13.800,   0.000,   215.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5170,  5169,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.85000E-3, 6.57500E-2,   100.00
1.00000,  18.000,   0.000,   222.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  5180,  5179,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.54100E-2,   100.00
1.00000, 161.000,   0.000,   946.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5193,  5192,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-4, 1.30200E-2,   100.00
1.00000, 161.000,   0.000,   890.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5197,  5196,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-4, 3.16400E-2,   100.00
1.00000, 161.000,   0.000,   305.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5198,  5196,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-4, 1.11600E-2,   100.00
1.00000,  18.000,   0.000,   594.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5205,  5204,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-5, 8.58000E-3,   100.00
1.00000, 161.000,   0.000,  1134.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5206,  5204,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.30000E-4, 1.98300E-2,   100.00
1.00000,  13.800,   0.000,   903.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5207,  5204,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-4, 1.06600E-2,   100.00
1.00000,  13.800,   0.000,   915.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5208,  5204,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.34100E-2,   100.00
1.00000,  13.800,   0.000,   913.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5237,  5236,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.20000E-4, 4.30400E-2,   100.00
1.00000, 161.000,   0.000,   287.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5238,  5236,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-4, 9.76000E-3,   100.00
1.00000,  18.000,   0.000,   826.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5240,  5239,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.20000E-4, 3.64100E-2,   100.00
1.00000, 161.000,   0.000,   477.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5243,  5239,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.80000E-4, 2.60200E-2,   100.00
1.00000,  13.800,   0.000,   584.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5241,  5240,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.70000E-4, 4.25000E-2,   100.00
1.00000, 115.000,   0.000,   204.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  5242,  5241,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.84500E-2, 4.74820E-1,   100.00
1.00000, 115.000,   0.000,    24.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  5261,  5260,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-4, 2.80400E-2,   100.00
1.00000, 161.000,   0.000,   375.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5262,  5260,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 6.32000E-3,   100.00
1.00000,  13.800,   0.000,  1450.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5263,  5260,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-5, 4.51000E-3,   100.00
1.00000,  13.800,   0.000,  1450.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5280,  5279,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 6.35000E-3,   100.00
1.00000, 161.000,   0.000,  1112.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5281,  5279,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.97700E-2,   100.00
1.00000,  13.800,   0.000,   942.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5282,  5279,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.67200E-2,   100.00
1.00000,  13.800,   0.000,   940.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5283,  5279,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-4, 1.27900E-2,   100.00
1.00000,  13.800,   0.000,   935.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5296,  5295,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-4, 7.09000E-3,   100.00
1.00000, 161.000,   0.000,  1233.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5297,  5295,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.50000E-4, 6.24800E-2,   100.00
1.00000,  13.800,   0.000,   223.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5298,  5295,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-4, 1.08200E-2,   100.00
1.00000,  13.800,   0.000,   525.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5299,  5295,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 2.22700E-2,   100.00
1.00000,  13.800,   0.000,   524.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5300,  5295,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-4, 1.84800E-2,   100.00
1.00000,  13.800,   0.000,   519.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5301,  5295,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-4, 3.08800E-2,   100.00
1.00000,  13.800,   0.000,   403.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5302,  5295,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.76300E-2,   100.00
1.00000,  13.800,   0.000,  1123.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5303,  5295,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-4, 1.31500E-2,   100.00
1.00000,  13.800,   0.000,  1117.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5305,  5304,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-4, 1.04700E-2,   100.00
1.00000, 161.000,   0.000,  1239.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5318,  5317,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 1.55500E-2,   100.00
1.00000, 161.000,   0.000,  1106.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5319,  5317,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-4, 1.89300E-2,   100.00
1.00000,  13.200,   0.000,   925.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5320,  5317,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-4, 2.09200E-2,   100.00
1.00000,  13.200,   0.000,   917.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5321,  5317,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-4, 1.81100E-2,   100.00
1.00000,  13.200,   0.000,   921.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5323,  5322,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-4, 1.24900E-2,   100.00
1.00000, 161.000,   0.000,  1334.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5323,  5322,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-4, 1.24900E-2,   100.00
1.00000, 161.000,   0.000,  1334.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5324,  5322,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-4, 2.06900E-2,   100.00
1.00000,  13.800,   0.000,   952.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5325,  5322,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-4, 2.07000E-2,   100.00
1.00000,  13.800,   0.000,   945.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5326,  5322,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-4, 7.11000E-3,   100.00
1.00000,  13.800,   0.000,   953.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5342,  5341,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.02600E-2, 2.51060E-1,   100.00
1.00000,  13.800,   0.000,    49.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  5343,  5341,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.10000E-4, 4.83500E-2,   100.00
1.00000,  13.800,   0.000,   240.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  5343,  5341,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.10000E-4, 4.83500E-2,   100.00
1.00000,  13.800,   0.000,   240.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  5351,  5350,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-5, 9.06000E-3,   100.00
1.00000, 161.000,   0.000,  1258.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5351,  5350,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-5, 9.06000E-3,   100.00
1.00000, 161.000,   0.000,  1258.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5359,  5358,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-4, 1.82800E-2,   100.00
1.00000, 161.000,   0.000,  1057.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5360,  5358,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-4, 1.12000E-2,   100.00
1.00000,  13.800,   0.000,  1333.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5362,  5361,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-4, 1.75500E-2,   100.00
1.00000, 161.000,   0.000,   646.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5363,  5361,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.70000E-4, 3.29500E-2,   100.00
1.00000,  13.800,   0.000,   282.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5364,  5361,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-4, 9.48000E-3,   100.00
1.00000,  13.800,   0.000,   798.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5365,  5361,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-4, 1.97300E-2,   100.00
1.00000,  13.800,   0.000,   787.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5366,  5361,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.80000E-4, 2.24400E-2,   100.00
1.00000,  13.800,   0.000,   795.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5367,  5361,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-4, 2.17800E-2,   100.00
1.00000,  13.800,   0.000,   809.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5368,  5361,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-4, 1.44900E-2,   100.00
1.00000,  13.800,   0.000,   798.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5369,  5361,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.10000E-4, 2.36200E-2,   100.00
1.00000,  13.800,   0.000,   796.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5381,  5380,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-4, 9.82000E-3,   100.00
1.00000, 161.000,   0.000,  1057.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5382,  5380,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.43600E-2,   100.00
1.00000,  13.800,   0.000,   786.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5383,  5380,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-4, 1.63600E-2,   100.00
1.00000,  13.800,   0.000,   787.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5385,  5384,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-5, 4.92000E-3,   100.00
1.00000, 161.000,   0.000,  1346.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5385,  5384,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-5, 4.92000E-3,   100.00
1.00000, 161.000,   0.000,  1346.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5389,  5388,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-4, 6.66000E-3,   100.00
1.00000, 161.000,   0.000,  1064.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5391,  5390,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.10000E-3, 1.09840E-1,   100.00
1.00000, 115.000,   0.000,    65.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  5392,  5391,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.42700E-2, 3.08970E-1,   100.00
1.00000, 115.000,   0.000,    50.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  5395,  5394,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-5, 5.27000E-3,   100.00
1.00000, 230.000,   0.000,  1163.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5395,  5394,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-5, 5.27000E-3,   100.00
1.00000, 230.000,   0.000,  1163.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5399,  5394,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-5, 1.06900E-2,   100.00
1.00000,  13.800,   0.000,   645.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5396,  5395,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.70000E-4, 4.37300E-2,   100.00
1.00000, 161.000,   0.000,   320.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  5397,  5396,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.33000E-3, 6.52000E-2,   100.00
1.00000, 115.000,   0.000,   168.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  5397,  5396,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.33000E-3, 6.52000E-2,   100.00
1.00000, 115.000,   0.000,   168.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  5397,  5396,     0,'20',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.33000E-3, 6.52000E-2,   100.00
1.00000, 115.000,   0.000,   168.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  5398,  5397,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.99900E-2, 7.82380E-1,   100.00
1.00000, 115.000,   0.000,    21.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  5402,  5401,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.36900E-2,   100.00
1.00000, 161.000,   0.000,  1174.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5403,  5401,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-4, 2.95600E-2,   100.00
1.00000,  18.000,   0.000,   426.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5404,  5401,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-4, 1.99900E-2,   100.00
1.00000,  18.000,   0.000,   435.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5405,  5401,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 2.01800E-2,   100.00
1.00000,  18.000,   0.000,   440.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5406,  5401,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-4, 2.86600E-2,   100.00
1.00000,  18.000,   0.000,   433.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5411,  5410,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-4, 1.56400E-2,   100.00
1.00000, 161.000,   0.000,  1041.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5414,  5413,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.22000E-3, 5.95200E-2,   100.00
1.00000, 161.000,   0.000,   315.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5415,  5413,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-4, 3.18600E-2,   100.00
1.00000,  13.800,   0.000,   561.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5416,  5413,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-4, 3.22200E-2,   100.00
1.00000,  13.800,   0.000,   559.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5417,  5413,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-4, 2.84000E-2,   100.00
1.00000,  13.800,   0.000,   574.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5418,  5413,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-4, 2.74800E-2,   100.00
1.00000,  13.800,   0.000,   551.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5419,  5413,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-4, 1.61100E-2,   100.00
1.00000,  13.800,   0.000,   561.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5423,  5422,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.34000E-3, 9.83600E-2,   100.00
1.00000,  13.800,   0.000,    94.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  5424,  5422,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.26000E-3, 1.65410E-1,   100.00
1.00000,  13.800,   0.000,    77.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  5445,  5444,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.57100E-2,   100.00
1.00000, 161.000,   0.000,  1266.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5449,  5448,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-5, 8.05000E-3,   100.00
1.00000, 161.000,   0.000,  1267.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5452,  5451,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-4, 1.07300E-2,   100.00
1.00000, 161.000,   0.000,   960.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5459,  5458,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.38000E-3, 1.16710E-1,   100.00
1.00000, 115.000,   0.000,    80.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  5460,  5459,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90500E-2, 3.47140E-1,   100.00
1.00000, 115.000,   0.000,    35.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  5465,  5464,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-5, 9.76000E-3,   100.00
1.00000, 161.000,   0.000,  1284.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  5480,  5479,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-4, 1.50500E-2,   100.00
1.00000, 161.000,   0.000,   961.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6004,  6003,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-4, 1.76300E-2,   100.00
1.00000, 230.000,   0.000,  1117.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6006,  6003,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-4, 1.24100E-2,   100.00
1.00000,  13.800,   0.000,   788.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6007,  6003,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-4, 8.01000E-3,   100.00
1.00000,  13.800,   0.000,  1069.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6008,  6003,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.44500E-2,   100.00
1.00000,  13.800,   0.000,   754.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6009,  6003,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.30000E-4, 2.41800E-2,   100.00
1.00000,  13.800,   0.000,   758.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6010,  6003,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-4, 1.68300E-2,   100.00
1.00000,  13.800,   0.000,   758.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6005,  6004,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.34000E-3, 5.85300E-2,   100.00
1.00000, 115.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6005,  6004,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.34000E-3, 5.85300E-2,   100.00
1.00000, 115.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6022,  6021,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.30000E-4, 1.73300E-2,   100.00
1.00000, 230.000,   0.000,   948.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6023,  6022,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-4, 2.78300E-2,   100.00
1.00000, 115.000,   0.000,   438.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6031,  6030,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.19000E-3, 1.36300E-1,   100.00
1.00000, 115.000,   0.000,   124.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6034,  6033,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-4, 9.44000E-3,   100.00
1.00000, 230.000,   0.000,  1058.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6035,  6034,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-4, 1.61800E-2,   100.00
1.00000, 115.000,   0.000,   540.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6035,  6034,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-4, 1.61800E-2,   100.00
1.00000, 115.000,   0.000,   540.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6037,  6036,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.30000E-4, 1.83000E-2,   100.00
1.00000, 115.000,   0.000,   467.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6037,  6036,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.30000E-4, 1.83000E-2,   100.00
1.00000, 115.000,   0.000,   467.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6037,  6036,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.30000E-4, 1.83000E-2,   100.00
1.00000, 115.000,   0.000,   467.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6039,  6038,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-4, 1.33000E-2,   100.00
1.00000, 230.000,   0.000,  1269.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6041,  6038,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-4, 2.00900E-2,   100.00
1.00000,  13.800,   0.000,   296.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6042,  6038,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-4, 3.10200E-2,   100.00
1.00000,  13.800,   0.000,   479.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6040,  6039,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.40000E-4, 3.44000E-2,   100.00
1.00000, 115.000,   0.000,   271.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6040,  6039,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.40000E-4, 3.44000E-2,   100.00
1.00000, 115.000,   0.000,   271.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6046,  6045,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-5, 7.30000E-3,   100.00
1.00000, 230.000,   0.000,  1198.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6048,  6045,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-3, 7.77500E-2,   100.00
1.00000,  13.800,   0.000,   233.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6049,  6045,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-4, 4.41400E-2,   100.00
1.00000,  13.800,   0.000,   283.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6050,  6045,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-4, 4.36700E-2,   100.00
1.00000,  13.800,   0.000,   256.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6051,  6045,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.50000E-4, 2.54000E-2,   100.00
1.00000,  13.800,   0.000,   351.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6052,  6045,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.40000E-4, 3.40400E-2,   100.00
1.00000,  13.800,   0.000,   342.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6053,  6045,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-4, 2.92200E-2,   100.00
1.00000,  13.800,   0.000,   352.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6054,  6045,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.10000E-4, 5.56700E-2,   100.00
1.00000,  13.800,   0.000,   338.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6047,  6046,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-4, 4.18000E-2,   100.00
1.00000, 115.000,   0.000,   320.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6047,  6046,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-4, 4.18000E-2,   100.00
1.00000, 115.000,   0.000,   320.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6057,  6056,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-4, 1.09500E-2,   100.00
1.00000, 230.000,   0.000,  1171.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6058,  6057,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.10000E-4, 2.17300E-2,   100.00
1.00000, 115.000,   0.000,   328.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6058,  6057,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.10000E-4, 2.17300E-2,   100.00
1.00000, 115.000,   0.000,   328.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6063,  6062,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-4, 7.45000E-3,   100.00
1.00000, 230.000,   0.000,  1206.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6064,  6063,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.04000E-3, 4.09600E-2,   100.00
1.00000, 115.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6064,  6063,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.04000E-3, 4.09600E-2,   100.00
1.00000, 115.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6067,  6066,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-4, 8.14000E-3,   100.00
1.00000, 230.000,   0.000,  1115.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6069,  6066,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-4, 1.21500E-2,   100.00
1.00000,  18.000,   0.000,   667.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6070,  6066,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.40000E-4, 2.94400E-2,   100.00
1.00000,  18.000,   0.000,   677.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6071,  6066,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 9.64000E-3,   100.00
1.00000,  18.000,   0.000,   670.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6072,  6066,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-4, 2.41900E-2,   100.00
1.00000,  18.000,   0.000,   679.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6073,  6066,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-4, 1.61600E-2,   100.00
1.00000,  18.000,   0.000,   664.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6074,  6066,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-4, 1.60200E-2,   100.00
1.00000,  18.000,   0.000,   666.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6068,  6067,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-3, 4.32000E-2,   100.00
1.00000, 115.000,   0.000,   300.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6068,  6067,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-3, 4.32000E-2,   100.00
1.00000, 115.000,   0.000,   300.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6076,  6075,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-4, 1.50700E-2,   100.00
1.00000, 230.000,   0.000,  1058.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6078,  6075,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-4, 1.16400E-2,   100.00
1.00000,  22.000,   0.000,  1159.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6079,  6075,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-5, 5.42000E-3,   100.00
1.00000,  22.000,   0.000,  1165.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6080,  6075,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-5, 7.40000E-3,   100.00
1.00000,  22.000,   0.000,  1152.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6077,  6076,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-4, 2.51000E-2,   100.00
1.00000, 115.000,   0.000,   176.40,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6082,  6081,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.02000E-3, 1.16500E-1,   100.00
1.00000,  13.800,   0.000,    80.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  6083,  6081,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.31000E-3, 2.53100E-1,   100.00
1.00000,  13.800,   0.000,    80.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  6085,  6084,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.08800E-2, 4.52980E-1,   100.00
1.00000,  13.800,   0.000,    31.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  6086,  6084,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.67000E-3, 2.13090E-1,   100.00
1.00000,  13.800,   0.000,    41.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  6087,  6084,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.52900E-2, 2.83400E-1,   100.00
1.00000,  13.800,   0.000,    43.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  6088,  6084,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.92000E-3, 9.45000E-2,   100.00
1.00000,  13.800,   0.000,    25.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  6089,  6084,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.58000E-3, 2.56700E-1,   100.00
1.00000,  13.800,   0.000,    25.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  6090,  6084,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13000E-3, 9.90700E-2,   100.00
1.00000,  13.800,   0.000,    46.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  6102,  6101,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 8.50000E-3,   100.00
1.00000, 230.000,   0.000,  1307.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6104,  6101,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-4, 2.42300E-2,   100.00
1.00000,  13.800,   0.000,   378.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6105,  6101,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-4, 3.89800E-2,   100.00
1.00000,  13.800,   0.000,   368.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6106,  6101,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-4, 9.63000E-3,   100.00
1.00000,  13.800,   0.000,   560.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6103,  6102,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.02000E-3, 4.50600E-2,   100.00
1.00000, 115.000,   0.000,   439.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6108,  6107,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.10000E-4, 4.37400E-2,   100.00
1.00000, 230.000,   0.000,   380.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6110,  6107,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-4, 1.07900E-2,   100.00
1.00000,  13.800,   0.000,  1181.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6111,  6107,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-4, 1.06900E-2,   100.00
1.00000,  13.800,   0.000,  1208.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6109,  6108,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.52000E-3, 1.03670E-1,   100.00
1.00000, 115.000,   0.000,   137.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6119,  6118,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.21900E-2,   100.00
1.00000, 230.000,   0.000,  1133.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6120,  6119,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-4, 2.89000E-2,   100.00
1.00000, 115.000,   0.000,   350.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6120,  6119,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-4, 2.89000E-2,   100.00
1.00000, 115.000,   0.000,   350.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6142,  6141,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 9.09000E-3,   100.00
1.00000, 230.000,   0.000,  1326.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6142,  6141,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 9.09000E-3,   100.00
1.00000, 230.000,   0.000,  1326.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6144,  6141,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.06000E-3, 4.77800E-2,   100.00
1.00000,  13.800,   0.000,   265.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6145,  6141,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-4, 1.78800E-2,   100.00
1.00000,  13.800,   0.000,  1093.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6146,  6141,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-4, 1.72200E-2,   100.00
1.00000,  13.800,   0.000,  1090.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6147,  6141,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.49300E-2,   100.00
1.00000,  13.800,   0.000,  1332.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6148,  6141,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 9.14000E-3,   100.00
1.00000,  13.800,   0.000,  1248.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6149,  6141,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-5, 4.74000E-3,   100.00
1.00000,  13.800,   0.000,  1255.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6143,  6142,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 2.15900E-2,   100.00
1.00000, 115.000,   0.000,   443.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6143,  6142,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 2.15900E-2,   100.00
1.00000, 115.000,   0.000,   443.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6143,  6142,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 2.15900E-2,   100.00
1.00000, 115.000,   0.000,   443.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6153,  6152,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.86000E-3, 1.09930E-1,   100.00
1.00000, 115.000,   0.000,   155.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6162,  6161,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-4, 1.68500E-2,   100.00
1.00000, 230.000,   0.000,  1132.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6164,  6161,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-4, 1.65200E-2,   100.00
1.00000,  13.800,   0.000,   880.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6165,  6161,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-4, 1.84100E-2,   100.00
1.00000,  13.800,   0.000,   879.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6166,  6161,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-4, 7.75000E-3,   100.00
1.00000,  13.800,   0.000,   880.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6167,  6161,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.44700E-2,   100.00
1.00000,  13.800,   0.000,   883.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6163,  6162,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.09000E-3, 4.27500E-2,   100.00
1.00000, 115.000,   0.000,   184.20,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6170,  6169,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-4, 1.77900E-2,   100.00
1.00000, 230.000,   0.000,  1108.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6171,  6170,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.70000E-4, 3.43700E-2,   100.00
1.00000, 115.000,   0.000,   297.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6173,  6172,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-3, 5.71700E-2,   100.00
1.00000, 115.000,   0.000,   137.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6178,  6177,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.20000E-4, 4.25100E-2,   100.00
1.00000, 115.000,   0.000,   172.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6178,  6177,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.20000E-4, 4.25100E-2,   100.00
1.00000, 115.000,   0.000,   172.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6189,  6188,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.27000E-3, 6.06700E-2,   100.00
1.00000, 115.000,   0.000,   178.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6193,  6192,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.13000E-3, 6.45100E-2,   100.00
1.00000, 115.000,   0.000,   125.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6198,  6197,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-4, 1.41300E-2,   100.00
1.00000, 230.000,   0.000,  1372.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6199,  6198,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.80000E-4, 1.69300E-2,   100.00
1.00000, 115.000,   0.000,   420.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6199,  6198,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.80000E-4, 1.69300E-2,   100.00
1.00000, 115.000,   0.000,   420.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6199,  6198,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.80000E-4, 1.69300E-2,   100.00
1.00000, 115.000,   0.000,   420.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6211,  6210,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.63900E-2,   100.00
1.00000, 230.000,   0.000,   978.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6213,  6210,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.60000E-4, 4.47800E-2,   100.00
1.00000,  13.800,   0.000,   363.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6214,  6210,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.40000E-4, 2.75700E-2,   100.00
1.00000,  13.800,   0.000,   718.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6215,  6210,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 7.10000E-3,   100.00
1.00000,  13.800,   0.000,   721.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6216,  6210,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.59600E-2,   100.00
1.00000,  13.800,   0.000,   710.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6212,  6211,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.30000E-4, 3.32800E-2,   100.00
1.00000, 115.000,   0.000,   381.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6223,  6222,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-4, 1.71000E-2,   100.00
1.00000, 115.000,   0.000,   457.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6223,  6222,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-4, 1.71000E-2,   100.00
1.00000, 115.000,   0.000,   457.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6223,  6222,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-4, 1.71000E-2,   100.00
1.00000, 115.000,   0.000,   457.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6229,  6228,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-4, 1.31300E-2,   100.00
1.00000, 230.000,   0.000,  1208.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6230,  6229,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.10000E-4, 3.60200E-2,   100.00
1.00000, 115.000,   0.000,   350.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6230,  6229,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.10000E-4, 3.60200E-2,   100.00
1.00000, 115.000,   0.000,   350.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6235,  6234,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-5, 4.75000E-3,   100.00
1.00000, 230.000,   0.000,  1190.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6236,  6235,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.50000E-4, 2.96200E-2,   100.00
1.00000, 115.000,   0.000,   406.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6236,  6235,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.50000E-4, 2.96200E-2,   100.00
1.00000, 115.000,   0.000,   406.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6240,  6239,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-4, 1.26400E-2,   100.00
1.00000, 230.000,   0.000,  1194.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6242,  6239,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-4, 4.71300E-2,   100.00
1.00000,  13.800,   0.000,   380.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6243,  6239,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-4, 1.93400E-2,   100.00
1.00000,  13.800,   0.000,   690.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6244,  6239,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-4, 1.63700E-2,   100.00
1.00000,  13.800,   0.000,   957.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6245,  6239,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.38300E-2,   100.00
1.00000,  13.800,   0.000,   965.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6246,  6239,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-4, 7.11000E-3,   100.00
1.00000,  13.800,   0.000,   967.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6247,  6239,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-4, 8.67000E-3,   100.00
1.00000,  13.800,   0.000,   694.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6248,  6239,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-4, 1.74900E-2,   100.00
1.00000,  13.800,   0.000,   689.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6249,  6239,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-4, 2.53100E-2,   100.00
1.00000,  13.800,   0.000,   685.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6241,  6240,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.11000E-3, 5.08800E-2,   100.00
1.00000, 115.000,   0.000,   300.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6241,  6240,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.11000E-3, 5.08800E-2,   100.00
1.00000, 115.000,   0.000,   300.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6255,  6254,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-5, 4.81000E-3,   100.00
1.00000, 230.000,   0.000,  1350.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6257,  6254,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-4, 1.14700E-2,   100.00
1.00000,  13.800,   0.000,   726.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6258,  6254,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-4, 2.18600E-2,   100.00
1.00000,  13.800,   0.000,   731.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6259,  6254,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.40000E-4, 2.14200E-2,   100.00
1.00000,  13.800,   0.000,   333.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6260,  6254,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-4, 1.03800E-2,   100.00
1.00000,  13.800,   0.000,   914.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6256,  6255,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.50000E-4, 4.83500E-2,   100.00
1.00000, 115.000,   0.000,   300.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6256,  6255,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.50000E-4, 4.83500E-2,   100.00
1.00000, 115.000,   0.000,   300.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6264,  6263,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.10000E-4, 3.31900E-2,   100.00
1.00000, 115.000,   0.000,   120.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6264,  6263,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.10000E-4, 3.31900E-2,   100.00
1.00000, 115.000,   0.000,   120.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6266,  6265,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.03000E-3, 2.40520E-1,   100.00
1.00000,  13.800,   0.000,    29.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  6267,  6265,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.92700E-2, 5.51790E-1,   100.00
1.00000,  13.800,   0.000,    35.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  6268,  6265,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.22000E-3, 1.74070E-1,   100.00
1.00000,  13.800,   0.000,    30.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  6269,  6265,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.07000E-2, 5.90110E-1,   100.00
1.00000,  13.800,   0.000,    32.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  6270,  6265,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.82500E-2, 3.24240E-1,   100.00
1.00000,  13.800,   0.000,    47.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  6271,  6265,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.36000E-3, 1.39200E-1,   100.00
1.00000,  13.800,   0.000,    42.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  6272,  6265,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.55000E-3, 1.90540E-1,   100.00
1.00000,  13.800,   0.000,    35.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  6273,  6265,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.63000E-3, 2.62160E-1,   100.00
1.00000,  13.800,   0.000,    32.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  6274,  6265,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.02000E-3, 4.17500E-1,   100.00
1.00000,  13.800,   0.000,    39.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  6278,  6277,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-4, 2.83100E-2,   100.00
1.00000, 115.000,   0.000,   331.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6280,  6279,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.06000E-3, 3.71800E-2,   100.00
1.00000, 115.000,   0.000,   163.20,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6280,  6279,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.06000E-3, 3.71800E-2,   100.00
1.00000, 115.000,   0.000,   163.20,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6286,  6285,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.20000E-4, 2.36000E-2,   100.00
1.00000, 115.000,   0.000,   311.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6288,  6287,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-4, 3.85500E-2,   100.00
1.00000, 115.000,   0.000,   300.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6288,  6287,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-4, 3.85500E-2,   100.00
1.00000, 115.000,   0.000,   300.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6293,  6292,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.41100E-2,   100.00
1.00000, 230.000,   0.000,  1210.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6295,  6292,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-4, 8.96000E-3,   100.00
1.00000,  13.800,   0.000,   756.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6296,  6292,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 7.66000E-3,   100.00
1.00000,  13.800,   0.000,   762.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6297,  6292,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-4, 2.08400E-2,   100.00
1.00000,  13.800,   0.000,   765.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6294,  6293,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-4, 2.42700E-2,   100.00
1.00000, 115.000,   0.000,   217.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6294,  6293,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-4, 2.42700E-2,   100.00
1.00000, 115.000,   0.000,   217.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6299,  6298,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.93900E-2,   100.00
1.00000, 230.000,   0.000,   994.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6301,  6298,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.50000E-4, 2.54100E-2,   100.00
1.00000,  22.000,   0.000,   225.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6302,  6298,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-4, 2.16200E-2,   100.00
1.00000,  22.000,   0.000,   897.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6303,  6298,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 7.33000E-3,   100.00
1.00000,  22.000,   0.000,   887.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6304,  6298,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-4, 1.81600E-2,   100.00
1.00000,  22.000,   0.000,   896.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6305,  6298,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-4, 2.18800E-2,   100.00
1.00000,  22.000,   0.000,   904.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6300,  6299,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.89000E-3, 6.69200E-2,   100.00
1.00000, 115.000,   0.000,   181.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6309,  6308,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.60000E-4, 6.27100E-2,   100.00
1.00000, 115.000,   0.000,   122.40,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6309,  6308,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.60000E-4, 6.27100E-2,   100.00
1.00000, 115.000,   0.000,   122.40,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6316,  6315,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.43000E-3, 7.65000E-2,   100.00
1.00000, 161.000,   0.000,   251.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6317,  6316,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.81000E-3, 6.78300E-2,   100.00
1.00000, 161.000,   0.000,   189.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  6318,  6317,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.92000E-3, 8.01400E-2,   100.00
1.00000, 161.000,   0.000,   198.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  6319,  6318,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.21000E-3, 5.81200E-2,   100.00
1.00000, 115.000,   0.000,   163.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  6322,  6321,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.14000E-3, 3.05700E-2,   100.00
1.00000, 115.000,   0.000,   249.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6334,  6333,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.30000E-4, 1.66500E-2,   100.00
1.00000, 230.000,   0.000,  1094.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6335,  6334,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.30000E-4, 3.43500E-2,   100.00
1.00000, 115.000,   0.000,   271.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6335,  6334,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.30000E-4, 3.43500E-2,   100.00
1.00000, 115.000,   0.000,   271.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6343,  6342,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-4, 1.67900E-2,   100.00
1.00000, 230.000,   0.000,  1137.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6344,  6343,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-4, 1.61100E-2,   100.00
1.00000, 115.000,   0.000,   400.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6344,  6343,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-4, 1.61100E-2,   100.00
1.00000, 115.000,   0.000,   400.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6350,  6349,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.22900E-2,   100.00
1.00000, 230.000,   0.000,  1150.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  6351,  6350,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.79000E-3, 6.63700E-2,   100.00
1.00000, 115.000,   0.000,   155.40,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6351,  6350,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.79000E-3, 6.63700E-2,   100.00
1.00000, 115.000,   0.000,   155.40,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6351,  6350,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.79000E-3, 6.63700E-2,   100.00
1.00000, 115.000,   0.000,   155.40,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6355,  6354,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.60000E-4, 2.75300E-2,   100.00
1.00000, 115.000,   0.000,   193.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6355,  6354,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.60000E-4, 2.75300E-2,   100.00
1.00000, 115.000,   0.000,   193.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  6360,  6359,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.88000E-3, 1.08620E-1,   100.00
1.00000, 115.000,   0.000,   136.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7003,  7002,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-4, 1.49000E-2,   100.00
1.00000, 230.000,   0.000,  1299.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7005,  7002,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.10000E-4, 2.49300E-2,   100.00
1.00000,  13.800,   0.000,   630.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7006,  7002,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-4, 1.41700E-2,   100.00
1.00000,  13.800,   0.000,   626.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7007,  7002,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-4, 2.13500E-2,   100.00
1.00000,  13.800,   0.000,   639.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7008,  7002,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-4, 2.24500E-2,   100.00
1.00000,  13.800,   0.000,   629.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7009,  7002,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.90000E-4, 2.49900E-2,   100.00
1.00000,  13.800,   0.000,   625.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7004,  7003,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-4, 3.51200E-2,   100.00
1.00000, 115.000,   0.000,   386.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7004,  7003,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-4, 3.51200E-2,   100.00
1.00000, 115.000,   0.000,   386.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7004,  7003,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-4, 3.51200E-2,   100.00
1.00000, 115.000,   0.000,   386.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7015,  7014,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.81000E-3, 2.16650E-1,   100.00
1.00000,  18.000,   0.000,    43.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  7019,  7018,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.50000E-4, 4.34100E-2,   100.00
1.00000, 230.000,   0.000,   383.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7021,  7018,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.90000E-4, 5.32100E-2,   100.00
1.00000,  18.000,   0.000,   311.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7022,  7018,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-4, 5.66700E-2,   100.00
1.00000,  18.000,   0.000,   328.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7023,  7018,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-4, 3.48600E-2,   100.00
1.00000,  18.000,   0.000,   326.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7024,  7018,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.16600E-2,   100.00
1.00000,  18.000,   0.000,   456.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7025,  7018,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.40000E-4, 7.00200E-2,   100.00
1.00000,  18.000,   0.000,   223.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7020,  7019,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.60000E-4, 4.31900E-2,   100.00
1.00000, 115.000,   0.000,   244.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7030,  7029,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.15000E-3, 8.55800E-2,   100.00
1.00000, 115.000,   0.000,   126.60,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7031,  7029,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.16000E-3, 1.85600E-1,   100.00
1.00000,  13.800,   0.000,   107.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7032,  7029,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.98000E-3, 2.31960E-1,   100.00
1.00000,  13.800,   0.000,    73.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7033,  7029,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.66000E-3, 2.14390E-1,   100.00
1.00000,  13.800,   0.000,    84.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7034,  7029,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.62000E-3, 3.06030E-1,   100.00
1.00000,  13.800,   0.000,    63.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7036,  7035,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-4, 2.03900E-2,   100.00
1.00000, 115.000,   0.000,   368.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7038,  7037,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-4, 9.95000E-3,   100.00
1.00000, 230.000,   0.000,  1055.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7039,  7038,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.40000E-4, 2.61800E-2,   100.00
1.00000, 115.000,   0.000,   420.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7039,  7038,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.40000E-4, 2.61800E-2,   100.00
1.00000, 115.000,   0.000,   420.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7041,  7040,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.90000E-4, 3.36200E-2,   100.00
1.00000, 115.000,   0.000,   337.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7041,  7040,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.90000E-4, 3.36200E-2,   100.00
1.00000, 115.000,   0.000,   337.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7043,  7042,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-5, 9.08000E-3,   100.00
1.00000, 230.000,   0.000,  1048.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7045,  7042,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-4, 1.95100E-2,   100.00
1.00000,  20.000,   0.000,   729.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7046,  7042,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 9.00000E-3,   100.00
1.00000,  20.000,   0.000,   716.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7044,  7043,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.24000E-3, 5.61600E-2,   100.00
1.00000, 115.000,   0.000,   137.40,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7044,  7043,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.24000E-3, 5.61600E-2,   100.00
1.00000, 115.000,   0.000,   137.40,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7048,  7047,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-4, 8.19000E-3,   100.00
1.00000, 230.000,   0.000,  1125.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7049,  7048,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.80000E-4, 2.65300E-2,   100.00
1.00000, 115.000,   0.000,   466.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7049,  7048,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.80000E-4, 2.65300E-2,   100.00
1.00000, 115.000,   0.000,   466.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7057,  7056,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.61000E-3, 4.97600E-2,   100.00
1.00000, 115.000,   0.000,   377.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7059,  7058,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.60300E-2,   100.00
1.00000, 230.000,   0.000,   605.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7061,  7058,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 2.44900E-2,   100.00
1.00000,  13.800,   0.000,   535.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7062,  7058,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 2.23900E-2,   100.00
1.00000,  13.800,   0.000,   531.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7063,  7058,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.90000E-4, 2.41700E-2,   100.00
1.00000,  13.800,   0.000,   527.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7064,  7058,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-4, 1.85100E-2,   100.00
1.00000,  13.800,   0.000,   530.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7065,  7058,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-4, 2.03500E-2,   100.00
1.00000,  13.800,   0.000,   520.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7066,  7058,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 2.18800E-2,   100.00
1.00000,  13.800,   0.000,   542.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7060,  7059,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.68000E-3, 5.94800E-2,   100.00
1.00000, 115.000,   0.000,   188.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7069,  7068,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-3, 7.15400E-2,   100.00
1.00000, 115.000,   0.000,   145.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7074,  7073,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.20000E-4, 3.77600E-2,   100.00
1.00000, 115.000,   0.000,   185.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7077,  7076,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-5, 4.59000E-3,   100.00
1.00000, 230.000,   0.000,  1233.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7077,  7076,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-5, 4.59000E-3,   100.00
1.00000, 230.000,   0.000,  1233.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7079,  7076,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-4, 1.67500E-2,   100.00
1.00000,  13.800,   0.000,   855.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7080,  7076,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-4, 2.14700E-2,   100.00
1.00000,  13.800,   0.000,   857.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7081,  7076,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 2.16600E-2,   100.00
1.00000,  13.800,   0.000,   863.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7082,  7076,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-4, 1.71900E-2,   100.00
1.00000,  13.800,   0.000,   847.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7078,  7077,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-3, 4.56200E-2,   100.00
1.00000, 115.000,   0.000,   220.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7078,  7077,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-3, 4.56200E-2,   100.00
1.00000, 115.000,   0.000,   220.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7084,  7083,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-4, 3.00300E-2,   100.00
1.00000, 115.000,   0.000,   355.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7084,  7083,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-4, 3.00300E-2,   100.00
1.00000, 115.000,   0.000,   355.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7096,  7095,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-4, 1.32600E-2,   100.00
1.00000, 230.000,   0.000,   846.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7098,  7095,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-4, 2.98600E-2,   100.00
1.00000,  13.800,   0.000,  1600.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7099,  7095,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-4, 1.10300E-2,   100.00
1.00000,  13.800,   0.000,  1600.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7097,  7096,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.70000E-4, 5.17300E-2,   100.00
1.00000, 115.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7105,  7104,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-4, 1.19400E-2,   100.00
1.00000, 230.000,   0.000,  1312.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7107,  7104,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-4, 1.01200E-2,   100.00
1.00000,  24.000,   0.000,   592.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7108,  7104,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.60000E-4, 4.54000E-2,   100.00
1.00000,  24.000,   0.000,   335.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7109,  7104,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.80000E-4, 3.76700E-2,   100.00
1.00000,  24.000,   0.000,   339.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7110,  7104,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-4, 1.89500E-2,   100.00
1.00000,  24.000,   0.000,   731.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7111,  7104,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.94200E-2,   100.00
1.00000,  24.000,   0.000,   743.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7112,  7104,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-4, 1.17500E-2,   100.00
1.00000,  24.000,   0.000,   740.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7113,  7104,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-4, 2.27000E-2,   100.00
1.00000,  24.000,   0.000,   748.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7114,  7104,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-4, 1.09800E-2,   100.00
1.00000,  24.000,   0.000,   752.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7115,  7104,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-4, 1.09800E-2,   100.00
1.00000,  24.000,   0.000,   744.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7106,  7105,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.10000E-4, 3.34500E-2,   100.00
1.00000, 115.000,   0.000,   354.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7106,  7105,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.10000E-4, 3.34500E-2,   100.00
1.00000, 115.000,   0.000,   354.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7121,  7120,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.40000E-3, 1.85290E-1,   100.00
1.00000,  18.000,   0.000,    41.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  7122,  7120,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.62000E-3, 1.92980E-1,   100.00
1.00000,  18.000,   0.000,    46.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  7126,  7125,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-4, 1.32600E-2,   100.00
1.00000, 230.000,   0.000,  1358.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7126,  7125,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-4, 1.32600E-2,   100.00
1.00000, 230.000,   0.000,  1358.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7127,  7126,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.17800E-2,   100.00
1.00000, 115.000,   0.000,   512.30,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7127,  7126,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.17800E-2,   100.00
1.00000, 115.000,   0.000,   512.30,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7127,  7126,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.17800E-2,   100.00
1.00000, 115.000,   0.000,   512.30,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7127,  7126,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.17800E-2,   100.00
1.00000, 115.000,   0.000,   512.30,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7131,  7130,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.43400E-2,   100.00
1.00000, 230.000,   0.000,  1373.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7133,  7130,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-4, 5.35800E-2,   100.00
1.00000,  13.800,   0.000,   295.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7134,  7130,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.34700E-2,   100.00
1.00000,  13.800,   0.000,   776.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7135,  7130,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-4, 1.69200E-2,   100.00
1.00000,  13.800,   0.000,   767.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7136,  7130,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-4, 1.86000E-2,   100.00
1.00000,  13.800,   0.000,   768.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7137,  7130,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-4, 1.92800E-2,   100.00
1.00000,  13.800,   0.000,   781.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7138,  7130,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 6.97000E-3,   100.00
1.00000,  13.800,   0.000,  1053.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7139,  7130,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-3, 4.66000E-2,   100.00
1.00000,  13.800,   0.000,   357.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7140,  7130,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-4, 3.93700E-2,   100.00
1.00000,  13.800,   0.000,   360.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7141,  7130,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-4, 2.58400E-2,   100.00
1.00000,  13.800,   0.000,   368.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7142,  7130,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-4, 3.41300E-2,   100.00
1.00000,  13.800,   0.000,   363.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7132,  7131,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.09000E-3, 3.35200E-2,   100.00
1.00000, 115.000,   0.000,   446.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7132,  7131,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.09000E-3, 3.35200E-2,   100.00
1.00000, 115.000,   0.000,   446.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7146,  7145,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.56000E-3, 2.12850E-1,   100.00
1.00000,  13.800,   0.000,    25.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  7151,  7150,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-3, 4.28100E-2,   100.00
1.00000, 115.000,   0.000,   151.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7151,  7150,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-3, 4.28100E-2,   100.00
1.00000, 115.000,   0.000,   151.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7157,  7156,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-4, 2.24600E-2,   100.00
1.00000, 115.000,   0.000,   424.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7157,  7156,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-4, 2.24600E-2,   100.00
1.00000, 115.000,   0.000,   424.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7157,  7156,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-4, 2.24600E-2,   100.00
1.00000, 115.000,   0.000,   424.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7160,  7159,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 5.04000E-3,   100.00
1.00000, 230.000,   0.000,  1310.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7162,  7159,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-4, 1.60300E-2,   100.00
1.00000,  18.000,   0.000,   491.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7163,  7159,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-4, 2.48900E-2,   100.00
1.00000,  18.000,   0.000,   498.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7164,  7159,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-4, 1.80400E-2,   100.00
1.00000,  18.000,   0.000,   498.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7165,  7159,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-4, 1.62400E-2,   100.00
1.00000,  18.000,   0.000,   512.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7166,  7159,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-4, 2.91000E-2,   100.00
1.00000,  18.000,   0.000,   507.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7167,  7159,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-4, 3.53500E-2,   100.00
1.00000,  18.000,   0.000,   500.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7168,  7159,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-4, 2.34700E-2,   100.00
1.00000,  18.000,   0.000,   418.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7169,  7159,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-4, 1.91600E-2,   100.00
1.00000,  18.000,   0.000,   416.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7170,  7159,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-4, 1.24200E-2,   100.00
1.00000,  18.000,   0.000,  1042.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7161,  7160,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-4, 2.00200E-2,   100.00
1.00000, 115.000,   0.000,   418.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7161,  7160,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-4, 2.00200E-2,   100.00
1.00000, 115.000,   0.000,   418.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7161,  7160,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-4, 2.00200E-2,   100.00
1.00000, 115.000,   0.000,   418.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7161,  7292,     0,'1 ',1,1,1, 0.00000E+0, 1.63000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.43000E-3, 9.99000E-3,   100.00
1.00000, 115.000,   0.000,   221.10,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  7161,  7292,     0,'10',1,1,1, 0.00000E+0, 1.63000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.43000E-3, 9.99000E-3,   100.00
1.00000, 115.000,   0.000,   221.10,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  7172,  7171,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-4, 1.74200E-2,   100.00
1.00000, 115.000,   0.000,   352.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7176,  7175,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.24200E-2,   100.00
1.00000, 230.000,   0.000,  1292.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7176,  7175,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.24200E-2,   100.00
1.00000, 230.000,   0.000,  1292.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7177,  7176,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-3, 4.49000E-2,   100.00
1.00000, 115.000,   0.000,   439.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7177,  7176,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-3, 4.49000E-2,   100.00
1.00000, 115.000,   0.000,   439.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7177,  7176,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-3, 4.49000E-2,   100.00
1.00000, 115.000,   0.000,   439.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7185,  7184,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.40000E-4, 3.21000E-2,   100.00
1.00000, 115.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7185,  7184,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.40000E-4, 3.21000E-2,   100.00
1.00000, 115.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7185,  7184,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.40000E-4, 3.21000E-2,   100.00
1.00000, 115.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7187,  7186,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-4, 9.07000E-3,   100.00
1.00000, 230.000,   0.000,  1600.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7187,  7186,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-4, 9.07000E-3,   100.00
1.00000, 230.000,   0.000,  1600.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7189,  7186,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.20000E-4, 4.22200E-2,   100.00
1.00000,  13.800,   0.000,   264.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7190,  7186,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-4, 5.34300E-2,   100.00
1.00000,  13.800,   0.000,   337.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7191,  7186,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-4, 3.09400E-2,   100.00
1.00000,  13.800,   0.000,   258.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7192,  7186,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-4, 3.65900E-2,   100.00
1.00000,  13.800,   0.000,   312.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7193,  7186,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-4, 2.71300E-2,   100.00
1.00000,  13.800,   0.000,   256.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7194,  7186,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.50800E-2,   100.00
1.00000,  13.800,   0.000,   861.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7195,  7186,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-4, 1.74800E-2,   100.00
1.00000,  13.800,   0.000,   863.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7196,  7186,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 9.40000E-3,   100.00
1.00000,  13.800,   0.000,   866.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7197,  7186,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-5, 6.04000E-3,   100.00
1.00000,  13.800,   0.000,   867.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7188,  7187,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-4, 1.83900E-2,   100.00
1.00000, 115.000,   0.000,   600.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7188,  7187,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-4, 1.83900E-2,   100.00
1.00000, 115.000,   0.000,   600.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7188,  7187,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-4, 1.83900E-2,   100.00
1.00000, 115.000,   0.000,   600.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7188,  7187,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-4, 1.83900E-2,   100.00
1.00000, 115.000,   0.000,   600.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7188,  7187,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-4, 1.83900E-2,   100.00
1.00000, 115.000,   0.000,   600.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7200,  7199,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.41200E-2,   100.00
1.00000, 230.000,   0.000,  1344.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7201,  7200,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 3.83400E-2,   100.00
1.00000, 115.000,   0.000,   213.60,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7201,  7200,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 3.83400E-2,   100.00
1.00000, 115.000,   0.000,   213.60,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7201,  7200,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 3.83400E-2,   100.00
1.00000, 115.000,   0.000,   213.60,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7201,  7200,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 3.83400E-2,   100.00
1.00000, 115.000,   0.000,   213.60,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7205,  7204,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-4, 1.01500E-2,   100.00
1.00000, 230.000,   0.000,  1324.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7207,  7204,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.90000E-4, 2.46300E-2,   100.00
1.00000,  18.000,   0.000,   243.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7208,  7204,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 9.23000E-3,   100.00
1.00000,  18.000,   0.000,  1265.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7209,  7204,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-5, 6.39000E-3,   100.00
1.00000,  18.000,   0.000,  1260.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7210,  7204,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-4, 2.18800E-2,   100.00
1.00000,  18.000,   0.000,   664.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7211,  7204,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-4, 1.57300E-2,   100.00
1.00000,  18.000,   0.000,   656.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7212,  7204,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.90000E-4, 2.55700E-2,   100.00
1.00000,  18.000,   0.000,   669.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7206,  7205,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.29000E-3, 9.20300E-2,   100.00
1.00000, 115.000,   0.000,   181.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7228,  7227,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-4, 1.09800E-2,   100.00
1.00000, 230.000,   0.000,  1259.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7229,  7228,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-4, 1.80100E-2,   100.00
1.00000, 115.000,   0.000,   467.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7229,  7228,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-4, 1.80100E-2,   100.00
1.00000, 115.000,   0.000,   467.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7229,  7228,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-4, 1.80100E-2,   100.00
1.00000, 115.000,   0.000,   467.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7253,  7252,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-4, 3.23900E-2,   100.00
1.00000, 115.000,   0.000,   198.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7253,  7252,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-4, 3.23900E-2,   100.00
1.00000, 115.000,   0.000,   198.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7262,  7261,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.90000E-4, 2.47800E-2,   100.00
1.00000, 115.000,   0.000,   305.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7264,  7263,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 8.19000E-3,   100.00
1.00000, 230.000,   0.000,  1362.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7264,  7263,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 8.19000E-3,   100.00
1.00000, 230.000,   0.000,  1362.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7266,  7263,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 7.71000E-3,   100.00
1.00000,  13.800,   0.000,   983.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7267,  7263,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.90000E-4, 4.47800E-2,   100.00
1.00000,  13.800,   0.000,   443.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7268,  7263,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.39900E-2,   100.00
1.00000,  13.800,   0.000,   438.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7269,  7263,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.80000E-4, 4.03100E-2,   100.00
1.00000,  13.800,   0.000,   440.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7270,  7263,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.20300E-2,   100.00
1.00000,  13.800,   0.000,   701.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7265,  7264,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-4, 3.23000E-2,   100.00
1.00000, 115.000,   0.000,   461.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7265,  7264,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-4, 3.23000E-2,   100.00
1.00000, 115.000,   0.000,   461.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7275,  7274,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.48000E-3, 1.25380E-1,   100.00
1.00000, 115.000,   0.000,   143.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7279,  7278,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.31000E-3, 7.99500E-2,   100.00
1.00000, 115.000,   0.000,   172.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7280,  7278,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.75000E-3, 1.04840E-1,   100.00
1.00000,  13.800,   0.000,    87.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7281,  7278,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.69000E-3, 1.28690E-1,   100.00
1.00000,  13.800,   0.000,    91.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7283,  7282,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.54000E-3, 7.06300E-2,   100.00
1.00000, 115.000,   0.000,   145.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7283,  7282,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.54000E-3, 7.06300E-2,   100.00
1.00000, 115.000,   0.000,   145.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7284,  7282,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.03000E-3, 2.62570E-1,   100.00
1.00000,  13.200,   0.000,    70.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7285,  7282,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.37000E-3, 8.95700E-2,   100.00
1.00000,  13.200,   0.000,    93.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7286,  7282,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.45000E-3, 2.06110E-1,   100.00
1.00000,  13.200,   0.000,    93.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7287,  7282,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.28000E-3, 1.78410E-1,   100.00
1.00000,  13.200,   0.000,    91.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7288,  7282,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.67000E-3, 1.90010E-1,   100.00
1.00000,  13.200,   0.000,    93.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7289,  7282,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.55000E-3, 7.08300E-2,   100.00
1.00000,  13.200,   0.000,   124.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7305,  7304,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-4, 1.24100E-2,   100.00
1.00000, 230.000,   0.000,  1160.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7307,  7304,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.50000E-4, 2.16900E-2,   100.00
1.00000,  24.000,   0.000,   473.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7308,  7304,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 2.06200E-2,   100.00
1.00000,  24.000,   0.000,   459.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7309,  7304,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-4, 4.00100E-2,   100.00
1.00000,  24.000,   0.000,   454.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7310,  7304,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.30000E-4, 3.79700E-2,   100.00
1.00000,  24.000,   0.000,   464.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7311,  7304,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.17200E-2,   100.00
1.00000,  24.000,   0.000,   729.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7306,  7305,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.80000E-4, 4.74400E-2,   100.00
1.00000, 115.000,   0.000,   305.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7313,  7312,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.70000E-4, 6.61400E-2,   100.00
1.00000, 115.000,   0.000,   168.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7321,  7320,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-4, 1.68200E-2,   100.00
1.00000, 230.000,   0.000,  1000.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7323,  7320,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-4, 2.13400E-2,   100.00
1.00000,  13.800,   0.000,   584.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7324,  7320,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.20000E-4, 2.88400E-2,   100.00
1.00000,  13.800,   0.000,   577.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7325,  7320,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 2.89900E-2,   100.00
1.00000,  13.800,   0.000,   581.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7326,  7320,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-4, 1.41300E-2,   100.00
1.00000,  13.800,   0.000,   568.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7322,  7321,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.98000E-3, 7.21400E-2,   100.00
1.00000, 115.000,   0.000,   128.40,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7328,  7327,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.61000E-3, 4.27100E-2,   100.00
1.00000, 115.000,   0.000,   172.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7329,  7327,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.04000E-3, 4.80700E-2,   100.00
1.00000,  13.800,   0.000,   190.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7332,  7331,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-4, 1.69900E-2,   100.00
1.00000, 230.000,   0.000,  1122.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7334,  7331,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.30000E-4, 4.14000E-2,   100.00
1.00000,  20.000,   0.000,   244.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7335,  7331,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-4, 9.30000E-3,   100.00
1.00000,  20.000,   0.000,  1106.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7333,  7332,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.30000E-4, 3.88600E-2,   100.00
1.00000, 115.000,   0.000,   280.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7333,  7332,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.30000E-4, 3.88600E-2,   100.00
1.00000, 115.000,   0.000,   280.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7333,  7332,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.30000E-4, 3.88600E-2,   100.00
1.00000, 115.000,   0.000,   280.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7333,  7332,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.30000E-4, 3.88600E-2,   100.00
1.00000, 115.000,   0.000,   280.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7342,  7341,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-4, 1.25200E-2,   100.00
1.00000, 230.000,   0.000,  1311.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7343,  7342,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.85000E-3, 8.32000E-2,   100.00
1.00000, 115.000,   0.000,   190.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7343,  7342,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.85000E-3, 8.32000E-2,   100.00
1.00000, 115.000,   0.000,   190.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7347,  7346,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-4, 9.86000E-3,   100.00
1.00000, 230.000,   0.000,  1271.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7347,  7346,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-4, 9.86000E-3,   100.00
1.00000, 230.000,   0.000,  1271.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7349,  7346,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-5, 5.63000E-3,   100.00
1.00000,  13.800,   0.000,  1019.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7350,  7346,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-4, 1.34600E-2,   100.00
1.00000,  13.800,   0.000,  1021.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7351,  7346,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-4, 1.78400E-2,   100.00
1.00000,  13.800,   0.000,  1018.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7352,  7346,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-4, 1.65500E-2,   100.00
1.00000,  13.800,   0.000,  1025.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7353,  7346,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.20300E-2,   100.00
1.00000,  13.800,   0.000,  1225.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7354,  7346,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-5, 6.71000E-3,   100.00
1.00000,  13.800,   0.000,  1222.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7355,  7346,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-5, 6.77000E-3,   100.00
1.00000,  13.800,   0.000,  1218.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7356,  7346,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-4, 6.09000E-3,   100.00
1.00000,  13.800,   0.000,  1219.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7357,  7346,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.60000E-4, 4.06700E-2,   100.00
1.00000,  13.800,   0.000,   287.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7358,  7346,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 2.12900E-2,   100.00
1.00000,  13.800,   0.000,   835.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7359,  7346,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 9.06000E-3,   100.00
1.00000,  13.800,   0.000,   846.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7360,  7346,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.51400E-2,   100.00
1.00000,  13.800,   0.000,   845.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7361,  7346,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-4, 2.46400E-2,   100.00
1.00000,  13.800,   0.000,   471.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7348,  7347,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.20000E-4, 2.69800E-2,   100.00
1.00000, 115.000,   0.000,   407.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7348,  7347,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.20000E-4, 2.69800E-2,   100.00
1.00000, 115.000,   0.000,   407.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7367,  7366,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.36600E-2,   100.00
1.00000, 230.000,   0.000,  1249.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7367,  7366,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.36600E-2,   100.00
1.00000, 230.000,   0.000,  1249.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7369,  7366,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-4, 3.24300E-2,   100.00
1.00000,  18.000,   0.000,   494.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7370,  7366,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.50000E-4, 4.11800E-2,   100.00
1.00000,  18.000,   0.000,   480.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7371,  7366,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.90000E-4, 3.40400E-2,   100.00
1.00000,  18.000,   0.000,   469.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7372,  7366,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.90000E-4, 3.16200E-2,   100.00
1.00000,  18.000,   0.000,   485.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7373,  7366,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 1.18400E-2,   100.00
1.00000,  18.000,   0.000,   491.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7374,  7366,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-4, 2.55000E-2,   100.00
1.00000,  18.000,   0.000,   487.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7375,  7366,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-4, 2.70800E-2,   100.00
1.00000,  18.000,   0.000,   712.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7376,  7366,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.50000E-4, 2.49800E-2,   100.00
1.00000,  18.000,   0.000,   713.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7377,  7366,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-4, 1.89800E-2,   100.00
1.00000,  18.000,   0.000,   705.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7378,  7366,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-4, 2.38400E-2,   100.00
1.00000,  18.000,   0.000,   694.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7379,  7366,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-4, 2.20200E-2,   100.00
1.00000,  18.000,   0.000,   700.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7368,  7367,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.60000E-4, 3.72600E-2,   100.00
1.00000, 115.000,   0.000,   392.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7368,  7367,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.60000E-4, 3.72600E-2,   100.00
1.00000, 115.000,   0.000,   392.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7368,  7367,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.60000E-4, 3.72600E-2,   100.00
1.00000, 115.000,   0.000,   392.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7390,  7389,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.13100E-2,   100.00
1.00000, 230.000,   0.000,  1278.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7391,  7390,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.48000E-3, 4.40000E-2,   100.00
1.00000, 115.000,   0.000,   127.20,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7401,  7400,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-4, 7.86000E-3,   100.00
1.00000, 230.000,   0.000,  1297.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7402,  7401,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.90000E-4, 3.22300E-2,   100.00
1.00000, 115.000,   0.000,   423.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7407,  7406,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.44100E-2,   100.00
1.00000, 230.000,   0.000,  1026.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7408,  7407,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18000E-3, 8.05700E-2,   100.00
1.00000, 115.000,   0.000,   143.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7410,  7409,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-4, 3.92300E-2,   100.00
1.00000, 115.000,   0.000,   248.40,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7410,  7409,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-4, 3.92300E-2,   100.00
1.00000, 115.000,   0.000,   248.40,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7410,  7409,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-4, 3.92300E-2,   100.00
1.00000, 115.000,   0.000,   248.40,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7410,  7409,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-4, 3.92300E-2,   100.00
1.00000, 115.000,   0.000,   248.40,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7415,  7414,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-4, 4.37200E-2,   100.00
1.00000, 230.000,   0.000,   239.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7416,  7415,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.28000E-3, 9.70300E-2,   100.00
1.00000, 115.000,   0.000,   109.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7421,  7420,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.06000E-3, 6.84100E-2,   100.00
1.00000, 115.000,   0.000,   161.40,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7421,  7420,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.06000E-3, 6.84100E-2,   100.00
1.00000, 115.000,   0.000,   161.40,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7423,  7422,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-4, 8.97000E-3,   100.00
1.00000, 230.000,   0.000,  1350.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7424,  7423,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-3, 4.35300E-2,   100.00
1.00000, 115.000,   0.000,   213.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7424,  7423,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-3, 4.35300E-2,   100.00
1.00000, 115.000,   0.000,   213.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7424,  7423,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-3, 4.35300E-2,   100.00
1.00000, 115.000,   0.000,   213.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7424,  7423,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-3, 4.35300E-2,   100.00
1.00000, 115.000,   0.000,   213.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  7429,  7428,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-4, 1.25800E-2,   100.00
1.00000, 230.000,   0.000,   927.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  7430,  7429,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.14000E-3, 8.88700E-2,   100.00
1.00000, 115.000,   0.000,   133.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  8005,  8004,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-4, 1.24400E-2,   100.00
1.00000, 115.000,   0.000,   459.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  8005,  8004,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-4, 1.24400E-2,   100.00
1.00000, 115.000,   0.000,   459.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  8019,  8018,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.15000E-3, 3.65800E-2,   100.00
1.00000, 115.000,   0.000,   360.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  8019,  8018,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.15000E-3, 3.65800E-2,   100.00
1.00000, 115.000,   0.000,   360.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  8024,  8023,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10500E-2, 1.87990E-1,   100.00
1.00000,  13.800,   0.000,    47.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 115.000
  8031,  8030,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-5, 8.28000E-3,   100.00
1.00000, 230.000,   0.000,  1036.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8033,  8030,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-4, 2.16800E-2,   100.00
1.00000,  13.800,   0.000,   826.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8034,  8030,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.72100E-2,   100.00
1.00000,  13.800,   0.000,   818.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8035,  8030,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.53600E-2,   100.00
1.00000,  13.800,   0.000,   830.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8036,  8030,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.61500E-2,   100.00
1.00000,  13.800,   0.000,   820.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8032,  8031,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.90000E-4, 3.42500E-2,   100.00
1.00000, 115.000,   0.000,   400.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  8044,  8043,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-5, 8.81000E-3,   100.00
1.00000, 230.000,   0.000,  1072.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8046,  8043,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 1.35600E-2,   100.00
1.00000,  18.000,   0.000,   606.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8047,  8043,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.15600E-2,   100.00
1.00000,  18.000,   0.000,   613.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8048,  8043,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.50000E-4, 2.69100E-2,   100.00
1.00000,  18.000,   0.000,   598.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8049,  8043,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-4, 9.03000E-3,   100.00
1.00000,  18.000,   0.000,   608.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8050,  8043,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.20000E-4, 1.82000E-2,   100.00
1.00000,  18.000,   0.000,   618.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8051,  8043,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 8.31000E-3,   100.00
1.00000,  18.000,   0.000,   608.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8045,  8044,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-4, 2.40200E-2,   100.00
1.00000, 115.000,   0.000,   388.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  8058,  8057,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 2.06400E-2,   100.00
1.00000, 230.000,   0.000,   491.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8060,  8057,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 9.77000E-3,   100.00
1.00000,  13.800,   0.000,  1157.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8061,  8057,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.17900E-2,   100.00
1.00000,  13.800,   0.000,  1152.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8059,  8058,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.91000E-3, 6.53100E-2,   100.00
1.00000, 115.000,   0.000,   143.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  8068,  8067,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.50000E-4, 3.43400E-2,   100.00
1.00000, 230.000,   0.000,   285.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8070,  8067,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-4, 1.45200E-2,   100.00
1.00000,  13.800,   0.000,  1325.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8071,  8067,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-4, 1.04900E-2,   100.00
1.00000,  13.800,   0.000,  1314.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8069,  8068,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.40000E-4, 5.40700E-2,   100.00
1.00000, 115.000,   0.000,   143.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  8075,  8074,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-4, 2.98100E-2,   100.00
1.00000, 230.000,   0.000,   550.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8075,  8074,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-4, 2.98100E-2,   100.00
1.00000, 230.000,   0.000,   550.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8077,  8074,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-4, 1.86400E-2,   100.00
1.00000,  13.800,   0.000,   806.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8078,  8074,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-4, 1.96400E-2,   100.00
1.00000,  13.800,   0.000,   818.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8079,  8074,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.53000E-2,   100.00
1.00000,  13.800,   0.000,   818.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8080,  8074,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-4, 1.76200E-2,   100.00
1.00000,  13.800,   0.000,   814.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8076,  8075,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.90000E-4, 4.03300E-2,   100.00
1.00000, 115.000,   0.000,   320.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  8083,  8082,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-4, 1.57400E-2,   100.00
1.00000, 230.000,   0.000,  1134.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8087,  8082,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-5, 8.88000E-3,   100.00
1.00000,  18.000,   0.000,  1315.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8088,  8082,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-5, 5.91000E-3,   100.00
1.00000,  18.000,   0.000,  1307.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8084,  8083,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.36000E-3, 6.30500E-2,   100.00
1.00000, 161.000,   0.000,   184.80,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  8085,  8084,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.20000E-4, 2.49800E-2,   100.00
1.00000, 161.000,   0.000,   231.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  8086,  8085,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.84000E-3, 6.65800E-2,   100.00
1.00000, 115.000,   0.000,   205.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  8095,  8094,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.10000E-4, 3.01700E-2,   100.00
1.00000, 115.000,   0.000,   317.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  8098,  8097,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.73000E-3, 1.00510E-1,   100.00
1.00000, 115.000,   0.000,   117.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  8099,  8097,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.03000E-3, 9.70000E-2,   100.00
1.00000,  13.800,   0.000,   184.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  8106,  8105,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.80000E-4, 5.86900E-2,   100.00
1.00000, 115.000,   0.000,   190.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  8113,  8112,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-5, 4.81000E-3,   100.00
1.00000, 230.000,   0.000,  1290.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8115,  8112,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.10000E-4, 4.51400E-2,   100.00
1.00000,  13.800,   0.000,   273.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8116,  8112,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-4, 1.29800E-2,   100.00
1.00000,  13.800,   0.000,  1026.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8117,  8112,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-4, 1.11800E-2,   100.00
1.00000,  13.800,   0.000,  1034.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8114,  8113,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.70000E-4, 3.15500E-2,   100.00
1.00000, 115.000,   0.000,   190.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  8127,  8126,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-4, 7.97000E-3,   100.00
1.00000, 230.000,   0.000,  1175.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8127,  8126,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-4, 7.97000E-3,   100.00
1.00000, 230.000,   0.000,  1175.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8129,  8126,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-5, 4.87000E-3,   100.00
1.00000,  18.000,   0.000,  1190.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8130,  8126,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-4, 1.21500E-2,   100.00
1.00000,  18.000,   0.000,  1192.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8131,  8126,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 6.21000E-3,   100.00
1.00000,  18.000,   0.000,  1173.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8128,  8127,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-4, 2.17800E-2,   100.00
1.00000, 115.000,   0.000,   286.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  8134,  8133,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.70000E-4, 3.52600E-2,   100.00
1.00000, 115.000,   0.000,   300.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  8134,  8133,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.70000E-4, 3.52600E-2,   100.00
1.00000, 115.000,   0.000,   300.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  8140,  8139,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-4, 2.51700E-2,   100.00
1.00000, 115.000,   0.000,   365.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  8148,  8147,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.90000E-4, 3.63500E-2,   100.00
1.00000, 161.000,   0.000,   201.30,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  8148,  8147,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.90000E-4, 3.63500E-2,   100.00
1.00000, 161.000,   0.000,   201.30,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  8149,  8148,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.59000E-3, 6.86000E-2,   100.00
1.00000, 115.000,   0.000,   254.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 161.000
  8156,  8155,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.70000E-4, 4.75300E-2,   100.00
1.00000, 230.000,   0.000,   500.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8157,  8156,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-3, 6.67800E-2,   100.00
1.00000, 115.000,   0.000,   240.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  8159,  8158,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 1.36400E-2,   100.00
1.00000, 230.000,   0.000,  1204.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 500.000
  8160,  8159,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-4, 5.00800E-2,   100.00
1.00000, 115.000,   0.000,   377.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
  8160,  8159,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-4, 5.00800E-2,   100.00
1.00000, 115.000,   0.000,   377.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,   0.000
1.00000, 230.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
   1,     0,     0.000,     1.000,'FAR WEST    '
   2,     0,     0.000,     1.000,'NORTH       '
   3,     0,     0.000,     1.000,'WEST        '
   4,     0,     0.000,     1.000,'SOUTH       '
   5,     0,     0.000,     1.000,'NORTH CENTRA'
   6,     0,     0.000,     1.000,'SOUTH CENTRA'
   7,     0,     0.000,     1.000,'COAST       '
   8,     0,     0.000,     1.000,'EAST        '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
   1,'BAY CITY    '
   2,'GALVESTON   '
   3,'HOUSTON     '
   4,'EAST HOUSTON'
   5,'SPRING      '
   6,'VICTORIA    '
   7,'AGGIELAND   '
   8,'TYLER       '
   9,'FAR WEST TEX'
  10,'PANHANDLE   '
  11,'RED RIVER   '
  12,'JACKSBORO   '
  13,'WACO        '
  14,'CORSICANA   '
  15,'CENTRAL TEXA'
  16,'DALLAS      '
  17,'FORT WORTH  '
  18,'GLEN ROSE   '
  19,'MCALLEN     '
  20,'LAREDO      '
  21,'CORPUS CHRIS'
  22,'SAN MARCOS  '
  23,'AUSTIN      '
  24,'GONZALES    '
  25,'BASTROP     '
  26,'SAN ANTONIO '
  27,'ABILENE     '
  28,'HILL COUNTRY'
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
   1,'1           '
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
  1007,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   -6.82, 1,  -15.00, 1,   15.00
  1010,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   -3.14, 1,  -10.00, 1,   10.00
  1012,2,0,1,1.03000,1.03000,     0,  100.0,'            ',    9.50, 1,    9.50
  1016,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   30.00, 1,   30.00
  1019,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  142.98, 1,  142.98
  1020,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   76.73, 1,   76.73
  1027,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   75.00, 1,   75.00
  1029,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   40.00, 1,   40.00
  1030,2,0,0,1.03000,1.03000,     0,  100.0,'            ',    0.00, 1,   15.00
  1033,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   50.00, 1,   50.00
  1046,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   12.00, 1,   12.00
  1056,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   80.00, 1,   80.00
  1081,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  140.00, 1,  140.00
  1083,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   26.15, 1,   26.15
  1086,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   30.00, 1,   30.00
  1087,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   50.00, 1,   50.00
  2009,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  120.00, 1,  120.00
  2010,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  100.00, 1,  100.00
  2017,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  -78.82, 1, -100.00
  2063,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   40.00, 1,   40.00
  2065,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  100.00, 1,  100.00
  2069,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   69.00, 1,  120.00
  2096,2,0,1,1.03000,1.03000,     0,  100.0,'            ',    0.00, 1, -200.00
  2110,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   50.00, 1,   50.00
  2127,3,0,1,0.00000,0.00000,  2127,  100.0,'            ',    0.00, 1, -200.00
  2132,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   10.00, 1,   10.00
  3013,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   64.61, 5,   65.00
  3019,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  250.00, 5,   50.00
  3023,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  117.84, 5,   50.00
  3030,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   77.93, 5,   80.00
  3046,2,0,1,1.03000,1.03000,     0,  100.0,'            ', 1000.00, 5,  200.00
  3047,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  273.80, 5,  200.00
  3050,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  250.53, 5,   65.00
  3051,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   99.84, 5,   20.00
  3088,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  261.80, 5,  200.00
  3091,2,0,1,1.02000,1.02000,     0,  100.0,'            ',   78.86, 5,  180.00
  3124,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   97.84, 5,   45.00
  3126,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   38.42, 5,   45.00
  3142,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   32.76, 5,   30.00
  3143,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   85.00, 5,   17.00
  3146,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   33.84, 5,   15.00
  3147,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   79.32, 5,   35.00
  4005,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   70.00, 1,   70.00
  4012,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   50.00, 1,   50.00
  4015,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   75.00, 1,   75.00
  4037,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   65.00, 1,   65.00
  4040,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  195.06, 1,  415.55
  4066,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  138.56, 1,  145.13
  4086,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   87.11, 1,  102.93
  4087,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  120.00, 1,  120.00
  4088,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  170.64, 1,  300.00
  4103,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  120.00, 1,  120.00
  4121,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   50.00, 1,   50.00
  4122,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  150.00, 1,  150.00
  4127,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   70.00, 1,   70.00
  4128,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   70.00, 1,   70.00
  4130,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   25.00, 1,   25.00
  4131,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  111.69, 1,  111.69
  4141,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   58.10, 1,  120.00
  4147,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  100.00, 1,  100.00
  4171,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  100.00, 1,  100.00
  4174,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   78.16, 1,   85.00
  4175,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   30.00, 1,   30.00
  4178,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   44.77, 1,   44.77
  4185,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   20.63, 1,   20.63
  4186,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   53.80, 1,   53.80
  4188,2,0,0,1.03000,1.03000,     0,  100.0,'            ',    0.00, 1,    8.00
  4196,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   31.16, 1,  200.00
  4197,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   79.11, 1,  150.00
  5013,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   60.00, 1,   60.00
  5061,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   25.28, 1,   37.54
  5077,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   49.39, 1,   84.71
  5090,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  175.00, 1,  175.00
  5093,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  215.00, 1,  215.00
  5098,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  230.54, 1,  250.00
  5099,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  200.00, 1,  200.00
  5108,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  437.23, 1,  437.23
  5121,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   30.00, 1,   30.00
  5139,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  270.00, 1,  270.00
  5161,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  210.00, 1,  210.00
  5172,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  184.27, 1,  200.00
  5191,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   60.00, 1,   60.00
  5217,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  438.77, 1,  438.77
  5219,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   30.53, 1,   30.53
  5264,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   90.14, 1,   90.14
  5289,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  250.00, 1,  250.00
  5316,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  305.83, 1,  471.17
  5339,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  137.34, 1,  200.00
  5346,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  260.00, 1,  260.00
  5378,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  113.05, 1,  113.05
  5386,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  160.00, 1,  160.00
  5411,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  174.61, 1,  174.61
  5421,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  109.79, 1,  167.52
  5422,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  366.22, 1,  479.28
  5440,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  200.00, 1,  200.00
  5478,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  120.00, 1,  120.00
  5482,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  260.00, 1,  260.00
  6001,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  172.91, 1,  284.76
  6012,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   52.61, 1,  100.00
  6024,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  250.00, 1,  250.00
  6025,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  290.02, 1,  431.38
  6091,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   80.00, 1,   80.00
  6092,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   28.35, 1,   50.00
  6096,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   59.59, 1,   90.00
  6103,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   33.75, 1,  105.00
  6127,2,0,1,1.03000,1.03000,     0,  100.0,'            ',    9.38, 1,    9.38
  6151,2,0,1,1.03000,1.03000,     0,  100.0,'            ',    9.04, 1,   80.00
  6158,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   40.69, 1,   66.90
  6177,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  327.56, 1,  467.97
  6207,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  176.64, 1,  176.64
  6221,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   49.04, 1,  100.00
  6229,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  299.20, 1,  351.53
  6286,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   81.61, 1,  107.31
  6320,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  221.36, 1,  221.36
  6331,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  147.19, 1,  147.19
  6356,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  282.73, 1,  408.09
  6358,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  153.72, 1,  160.00
  7028,2,0,1,1.02000,1.02000,     0,  100.0,'            ',  352.67, 1,  481.69
  7075,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  342.50, 1,  342.50
  7089,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  316.53, 1,  316.53
  7091,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  231.31, 1,  307.42
  7145,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  214.33, 1,  349.04
  7150,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   29.72, 1,  200.00
  7183,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  309.14, 1,  465.80
  7198,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  167.81, 1,  268.11
  7235,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  165.83, 1,  246.78
  7236,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  174.24, 1,  273.18
  7238,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   73.77, 1,   88.80
  7262,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   56.51, 1,   70.93
  7273,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  175.42, 1,  249.70
  7276,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  457.62, 1,  457.62
  7277,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   21.66, 1,   50.67
  7294,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   21.37, 1,   30.00
  7300,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  140.69, 1,  233.72
  7397,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   82.97, 1,  100.00
  8003,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   23.65, 1,   40.00
  8005,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   65.33, 1,  175.00
  8006,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   49.83, 1,   71.00
  8013,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   50.00, 1,   50.00
  8016,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   44.66, 1,   65.00
  8019,2,0,1,1.03000,1.03000,     0,  100.0,'            ',  104.70, 1,  204.01
  8022,2,0,1,1.03000,1.03000,     0,  100.0,'            ',    9.26, 1,   16.68
  8025,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   35.04, 1,   51.21
  8041,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   33.47, 1,   50.00
  8091,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   35.00, 1,   35.00
  8093,2,0,0,1.03000,1.03000,     0,  100.0,'            ',    0.00, 1,   43.91
  8107,2,0,1,1.03000,1.03000,     0,  100.0,'            ',    7.71, 1,   30.00
  8110,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   28.07, 1,   40.00
  8120,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   59.83, 1,  150.00
  8125,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   30.00, 1,   30.00
  8138,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   38.93, 1,   81.54
  8151,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   31.02, 1,   50.00
  8159,2,0,1,1.03000,1.03000,     0,  100.0,'            ',   46.73, 1,  200.00
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q
