{
  "Bus": [
    {
      "idx": 1001,
      "u": 1.0,
      "name": "ODESSA 2 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.9693,
      "a0": 0.25278825287110274,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1002,
      "u": 1.0,
      "name": "PRESIDIO 2 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02905,
      "a0": 0.7179411878078674,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1003,
      "u": 1.0,
      "name": "O DONNELL ~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99665,
      "a0": 0.4145680572262131,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1004,
      "u": 1.0,
      "name": "O DONNELL ~2",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01,
      "a0": 0.29410717758281646,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1005,
      "u": 1.0,
      "name": "BIG SPRING~8",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99809,
      "a0": 0.5289970789747174,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1006,
      "u": 1.0,
      "name": "BIG SPRING~9",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.5479024854323199,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1007,
      "u": 1.0,
      "name": "VAN HORN 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02996,
      "a0": 0.7634628653583836,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1008,
      "u": 1.0,
      "name": "IRAAN 2 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00938,
      "a0": 0.5231816419070722,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1009,
      "u": 1.0,
      "name": "IRAAN 2 1",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00475,
      "a0": 0.5523408577201414,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1010,
      "u": 1.0,
      "name": "PRESIDIO 1 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": 0.7136790937744972,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1011,
      "u": 1.0,
      "name": "PRESIDIO 1 1",
      "Vn": 22.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03022,
      "a0": 0.7442747155619579,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1012,
      "u": 1.0,
      "name": "SANDERSON 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02683,
      "a0": 0.29021334802161713,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1013,
      "u": 1.0,
      "name": "MONAHANS 2 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99492,
      "a0": 0.5028729907308662,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1014,
      "u": 1.0,
      "name": "GRANDFALLS 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99966,
      "a0": 0.5265379100586572,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1015,
      "u": 1.0,
      "name": "MARFA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03279,
      "a0": 0.7289594513757077,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1016,
      "u": 1.0,
      "name": "GARDEN CIT~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.6292138846242317,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1017,
      "u": 1.0,
      "name": "ODESSA 4 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.97721,
      "a0": 0.35555149389927687,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1018,
      "u": 1.0,
      "name": "NOTREES 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98871,
      "a0": 0.3802548841320046,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1019,
      "u": 1.0,
      "name": "MIDLAND 4 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98454,
      "a0": 0.30073070209413494,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1020,
      "u": 1.0,
      "name": "BIG SPRING~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00017,
      "a0": 0.4210938432994199,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1021,
      "u": 1.0,
      "name": "BIG SPRING~2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.4796007704847738,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1022,
      "u": 1.0,
      "name": "O DONNELL ~3",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00136,
      "a0": 0.43234423565777536,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1023,
      "u": 1.0,
      "name": "O DONNELL ~4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01,
      "a0": 0.5568089006052469,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1024,
      "u": 1.0,
      "name": "ODESSA 6 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99311,
      "a0": 0.4009544890606573,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1025,
      "u": 1.0,
      "name": "BIG SPRIN~14",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00013,
      "a0": 0.44790908192706075,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1026,
      "u": 1.0,
      "name": "BIG SPRIN~15",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.5320130079221635,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1027,
      "u": 1.0,
      "name": "MIDLAND 2 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01052,
      "a0": 0.3931249420362108,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1028,
      "u": 1.0,
      "name": "COAHOMA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.37796152149488405,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1029,
      "u": 1.0,
      "name": "MIDLAND 3 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.4094996210784215,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1030,
      "u": 1.0,
      "name": "ALPINE 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02034,
      "a0": 0.6491979045595668,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1031,
      "u": 1.0,
      "name": "FORT DAVIS 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01067,
      "a0": 0.6576348261637074,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1032,
      "u": 1.0,
      "name": "MCCAMEY 1 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99274,
      "a0": 0.4928094222638669,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1033,
      "u": 1.0,
      "name": "MCCAMEY 1 1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.432133050818284,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1034,
      "u": 1.0,
      "name": "BIG SPRING~6",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00098,
      "a0": 0.577749360970675,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1035,
      "u": 1.0,
      "name": "BIG SPRING~7",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.6065054057265336,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1036,
      "u": 1.0,
      "name": "CRANE 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99715,
      "a0": 0.5619000260333143,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1037,
      "u": 1.0,
      "name": "ODESSA 5 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.97193,
      "a0": 0.3264376566467594,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1038,
      "u": 1.0,
      "name": "FORT STOCK~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01095,
      "a0": 0.5817583822625059,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1039,
      "u": 1.0,
      "name": "FORT STOCK~2",
      "Vn": 22.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00182,
      "a0": 0.6289067066758808,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1040,
      "u": 1.0,
      "name": "ANDREWS 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.44179344822807265,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1041,
      "u": 1.0,
      "name": "FORSAN 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00365,
      "a0": 0.5648217072011529,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1042,
      "u": 1.0,
      "name": "FORSAN 1",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00365,
      "a0": 0.5648217072011529,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1043,
      "u": 1.0,
      "name": "FORSAN 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.593134438327005,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1044,
      "u": 1.0,
      "name": "BIG LAKE 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.2424087798094924,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1045,
      "u": 1.0,
      "name": "MIDLAND 5 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.97475,
      "a0": 0.29426425721549593,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1046,
      "u": 1.0,
      "name": "OZONA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.41302344083819814,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1047,
      "u": 1.0,
      "name": "MONAHANS 1 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99187,
      "a0": 0.44051063122785683,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1048,
      "u": 1.0,
      "name": "MONAHANS 1 1",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99187,
      "a0": 0.44051063122785683,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1049,
      "u": 1.0,
      "name": "MONAHANS 1 2",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99187,
      "a0": 0.44051063122785683,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1050,
      "u": 1.0,
      "name": "MONAHANS 1 3",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.4611316963401698,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1051,
      "u": 1.0,
      "name": "MONAHANS 1 4",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99187,
      "a0": 0.44051063122785683,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1052,
      "u": 1.0,
      "name": "MONAHANS 1 5",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99187,
      "a0": 0.44051063122785683,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1053,
      "u": 1.0,
      "name": "MONAHANS 1 6",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99622,
      "a0": 0.3886621351388612,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1054,
      "u": 1.0,
      "name": "STANTON 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00922,
      "a0": 0.4671967154908501,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1055,
      "u": 1.0,
      "name": "ODONNELL 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.43333209201440415,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1056,
      "u": 1.0,
      "name": "LENORAH 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02169,
      "a0": 0.44983592542126255,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1057,
      "u": 1.0,
      "name": "LENORAH 1",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02169,
      "a0": 0.44983592542126255,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1058,
      "u": 1.0,
      "name": "IRAAN 3 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0177,
      "a0": 0.48888417677613166,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1059,
      "u": 1.0,
      "name": "IRAAN 3 1",
      "Vn": 22.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0177,
      "a0": 0.48888417677613166,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1060,
      "u": 1.0,
      "name": "IRAAN 3 2",
      "Vn": 22.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0177,
      "a0": 0.48888417677613166,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1061,
      "u": 1.0,
      "name": "BIG SPRIN~10",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.5050389443325911,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1062,
      "u": 1.0,
      "name": "BIG SPRIN~11",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01,
      "a0": 0.5413156128352933,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1063,
      "u": 1.0,
      "name": "BIG SPRIN~12",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01,
      "a0": 0.5406471517317795,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1064,
      "u": 1.0,
      "name": "ODESSA 3 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.96546,
      "a0": 0.25902431428847844,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1065,
      "u": 1.0,
      "name": "BIG SPRING~4",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00571,
      "a0": 0.5682582604983297,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1066,
      "u": 1.0,
      "name": "BIG SPRING~5",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.6339995774332001,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1067,
      "u": 1.0,
      "name": "BIG SPRIN~13",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00143,
      "a0": 0.5543549676769429,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1068,
      "u": 1.0,
      "name": "MIDLAND 1 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98973,
      "a0": 0.6046885179752074,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1069,
      "u": 1.0,
      "name": "IRAAN 1 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0162,
      "a0": 0.5318855988867679,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1070,
      "u": 1.0,
      "name": "IRAAN 1 1",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02877,
      "a0": 0.5717122670880266,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1071,
      "u": 1.0,
      "name": "ODESSA 1 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.97322,
      "a0": 0.24928712239160208,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1072,
      "u": 1.0,
      "name": "ODESSA 1 1",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01,
      "a0": 0.279474337134096,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1073,
      "u": 1.0,
      "name": "ODESSA 1 2",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01,
      "a0": 0.30205540699639866,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1074,
      "u": 1.0,
      "name": "ODESSA 1 3",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.97322,
      "a0": 0.24928712239160208,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1075,
      "u": 1.0,
      "name": "ODESSA 1 4",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.97322,
      "a0": 0.24928712239160208,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1076,
      "u": 1.0,
      "name": "ODESSA 1 5",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.97322,
      "a0": 0.24928712239160208,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1077,
      "u": 1.0,
      "name": "ODESSA 1 6",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.97322,
      "a0": 0.24928712239160208,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1078,
      "u": 1.0,
      "name": "ODESSA 1 7",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.97322,
      "a0": 0.24928712239160208,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1079,
      "u": 1.0,
      "name": "ODESSA 1 8",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99792,
      "a0": -0.05378057557095327,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1080,
      "u": 1.0,
      "name": "ODESSA 1 9",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.97322,
      "a0": 0.24928712239160208,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1081,
      "u": 1.0,
      "name": "ODESSA 1 10",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99724,
      "a0": 0.3532755845546762,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1082,
      "u": 1.0,
      "name": "FORT STOCK~3",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01323,
      "a0": 0.5831930429076452,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1083,
      "u": 1.0,
      "name": "FORT STOCK~4",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01384,
      "a0": 0.6323938745213654,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1084,
      "u": 1.0,
      "name": "BIG SPRING~3",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00317,
      "a0": 0.39371486332338484,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1085,
      "u": 1.0,
      "name": "KERMIT 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.48757867049563985,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1086,
      "u": 1.0,
      "name": "PECOS 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01849,
      "a0": 0.49718845335712064,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1087,
      "u": 1.0,
      "name": "SHEFFIELD 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02787,
      "a0": 0.4017730484798427,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1088,
      "u": 1.0,
      "name": "MCCAMEY 2 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.6141447118625126,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1089,
      "u": 1.0,
      "name": "LAMESA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.5263005452803862,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1090,
      "u": 1.0,
      "name": "GOLDSMITH 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00366,
      "a0": 0.4261483168131955,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 1091,
      "u": 1.0,
      "name": "RALLS 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98182,
      "a0": 0.4178667295124824,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 9,
      "owner": 1
    },
    {
      "idx": 2001,
      "u": 1.0,
      "name": "PARIS 3 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02737,
      "a0": -0.5069116826199811,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2002,
      "u": 1.0,
      "name": "SAVOY 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0299,
      "a0": -0.495231939265635,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2003,
      "u": 1.0,
      "name": "SAVOY 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02962,
      "a0": -0.5064177544416667,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2004,
      "u": 1.0,
      "name": "SAVOY 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0299,
      "a0": -0.495231939265635,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2005,
      "u": 1.0,
      "name": "SAVOY 3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0299,
      "a0": -0.495231939265635,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2006,
      "u": 1.0,
      "name": "SAVOY 4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0299,
      "a0": -0.495231939265635,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2007,
      "u": 1.0,
      "name": "HONEY GROV~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02807,
      "a0": -0.5000507933303914,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2008,
      "u": 1.0,
      "name": "MEMPHIS 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00232,
      "a0": 0.5297266266020509,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2009,
      "u": 1.0,
      "name": "IOWA PARK 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99636,
      "a0": 0.017629570774394723,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2010,
      "u": 1.0,
      "name": "VERNON 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.39063435719361483,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2011,
      "u": 1.0,
      "name": "PANHANDLE ~2",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02,
      "a0": 0.28058785719686835,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2012,
      "u": 1.0,
      "name": "PANHANDLE ~3",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99632,
      "a0": 0.38641589639154456,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2013,
      "u": 1.0,
      "name": "PANHANDLE ~4",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00923,
      "a0": 0.32471327134578903,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2014,
      "u": 1.0,
      "name": "CHILDRESS 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.9981,
      "a0": 0.5508573278559463,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2015,
      "u": 1.0,
      "name": "FORESTBURG 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0024,
      "a0": -0.3309475874339128,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2016,
      "u": 1.0,
      "name": "SHERMAN 3 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02316,
      "a0": -0.5459163007435504,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2017,
      "u": 1.0,
      "name": "PANHANDLE ~7",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03003,
      "a0": 0.19495153211851463,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2018,
      "u": 1.0,
      "name": "PANHANDLE ~8",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00583,
      "a0": 0.25927215104226164,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2019,
      "u": 1.0,
      "name": "PANHANDLE ~9",
      "Vn": 20.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03003,
      "a0": 0.19495153211851463,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2020,
      "u": 1.0,
      "name": "WICHITA F~12",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.97908,
      "a0": -0.08441459460195774,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2021,
      "u": 1.0,
      "name": "PARIS 2 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03504,
      "a0": -0.4857652734028178,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2022,
      "u": 1.0,
      "name": "PARIS 2 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03233,
      "a0": -0.49765620159665513,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2023,
      "u": 1.0,
      "name": "PARIS 2 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03504,
      "a0": -0.4857652734028178,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2024,
      "u": 1.0,
      "name": "PARIS 2 3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03504,
      "a0": -0.4857652734028178,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2025,
      "u": 1.0,
      "name": "WICHITA F~10",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.97756,
      "a0": -0.08588067117363299,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2026,
      "u": 1.0,
      "name": "WHEELER 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00261,
      "a0": 0.30682190118359515,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2027,
      "u": 1.0,
      "name": "DEPORT 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02869,
      "a0": -0.5091771199890697,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2028,
      "u": 1.0,
      "name": "WICHITA FA~9",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98639,
      "a0": -0.08023104038492733,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2029,
      "u": 1.0,
      "name": "SILVERTON 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.5769639628072775,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2030,
      "u": 1.0,
      "name": "BONHAM 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01729,
      "a0": -0.5208306834046359,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2031,
      "u": 1.0,
      "name": "MATADOR 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00196,
      "a0": 0.432448955412895,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2032,
      "u": 1.0,
      "name": "ARTHUR CIT~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02971,
      "a0": -0.4967503757148701,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2033,
      "u": 1.0,
      "name": "LEONARD 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01837,
      "a0": -0.5252830183264734,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2034,
      "u": 1.0,
      "name": "GORDONVILL~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02567,
      "a0": -0.5439772399445847,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2035,
      "u": 1.0,
      "name": "KNOX CITY 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.5824006634272398,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2036,
      "u": 1.0,
      "name": "WICHITA F~13",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98087,
      "a0": -0.061158082319133306,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2037,
      "u": 1.0,
      "name": "LINDSAY 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00971,
      "a0": -0.3312216041264759,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2038,
      "u": 1.0,
      "name": "ECTOR 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02903,
      "a0": -0.5040702865977343,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2039,
      "u": 1.0,
      "name": "SUNSET 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99273,
      "a0": -0.3161821019620407,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2040,
      "u": 1.0,
      "name": "CLARKSVILL~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03227,
      "a0": -0.5014784726585227,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2041,
      "u": 1.0,
      "name": "PANHANDLE ~5",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.45790807321173627,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2042,
      "u": 1.0,
      "name": "PANHANDLE ~6",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01,
      "a0": 0.5203419912140774,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2043,
      "u": 1.0,
      "name": "SADLER 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02456,
      "a0": -0.5449912762399933,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2044,
      "u": 1.0,
      "name": "WHITESBORO 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00752,
      "a0": -0.42113922185997177,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2045,
      "u": 1.0,
      "name": "SHEPPARD A~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98024,
      "a0": -0.08400793288624306,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2046,
      "u": 1.0,
      "name": "POTTSBORO 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02707,
      "a0": -0.5424308782273177,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2047,
      "u": 1.0,
      "name": "BELLS 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02911,
      "a0": -0.513093638830545,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2048,
      "u": 1.0,
      "name": "CROSBYTON 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.4472894900426028,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2049,
      "u": 1.0,
      "name": "ELECTRA 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.173899370680959,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2050,
      "u": 1.0,
      "name": "PATTONVILL~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02384,
      "a0": -0.5219703834061882,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2051,
      "u": 1.0,
      "name": "HENRIETTA 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.16453218858550545,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2052,
      "u": 1.0,
      "name": "PANHANDLE~13",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99434,
      "a0": 0.45584683936513093,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2053,
      "u": 1.0,
      "name": "BOWIE 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99314,
      "a0": -0.35908054964680935,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2054,
      "u": 1.0,
      "name": "WICHITA FA~1",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98161,
      "a0": -0.09834406736212448,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2055,
      "u": 1.0,
      "name": "WICHITA FA~2",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.97879,
      "a0": -0.08336565172150916,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2056,
      "u": 1.0,
      "name": "WICHITA FA~3",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98161,
      "a0": -0.09834406736212448,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2057,
      "u": 1.0,
      "name": "WICHITA FA~4",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99,
      "a0": -0.09398423489064266,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2058,
      "u": 1.0,
      "name": "WHITE DEER 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00098,
      "a0": 0.4368995450054805,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2059,
      "u": 1.0,
      "name": "WHITE DEER 1",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.49751308459799165,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2060,
      "u": 1.0,
      "name": "ROXTON 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02479,
      "a0": -0.514006446029338,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2061,
      "u": 1.0,
      "name": "VERNON 1 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00122,
      "a0": 0.26229855196521984,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2062,
      "u": 1.0,
      "name": "VERNON 1 1",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01367,
      "a0": 0.30290887300062386,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2063,
      "u": 1.0,
      "name": "DENISON 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02982,
      "a0": -0.5388948411627772,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2064,
      "u": 1.0,
      "name": "SUMNER 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02842,
      "a0": -0.5060407633232359,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2065,
      "u": 1.0,
      "name": "GAINESVILL~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00529,
      "a0": -0.3633513703264395,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2066,
      "u": 1.0,
      "name": "ASPERMONT 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.9847,
      "a0": 0.417051660751801,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2067,
      "u": 1.0,
      "name": "WICHITA F~11",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.97802,
      "a0": -0.08690343411530164,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2068,
      "u": 1.0,
      "name": "WINDTHORST 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99095,
      "a0": -0.07665486074759097,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2069,
      "u": 1.0,
      "name": "HOWE 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.5390431941491967,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2070,
      "u": 1.0,
      "name": "ARCHER 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99419,
      "a0": -0.07927110929633045,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2071,
      "u": 1.0,
      "name": "ARCHER 2 1",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.014781193435139976,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2072,
      "u": 1.0,
      "name": "COLLINSVIL~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02597,
      "a0": -0.5225166714620624,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2073,
      "u": 1.0,
      "name": "JAYTON 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99064,
      "a0": 0.29116280713470205,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2074,
      "u": 1.0,
      "name": "JAYTON 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99298,
      "a0": 0.3416150398221021,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2075,
      "u": 1.0,
      "name": "JAYTON 2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99298,
      "a0": 0.3416150398221021,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2076,
      "u": 1.0,
      "name": "JAYTON 3",
      "Vn": 24.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99602,
      "a0": 0.3077888135892,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2077,
      "u": 1.0,
      "name": "MUENSTER 1 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01628,
      "a0": -0.2889741642527011,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2078,
      "u": 1.0,
      "name": "MUENSTER 1 1",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02,
      "a0": -0.2309332399776297,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2079,
      "u": 1.0,
      "name": "PADUCAH 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00142,
      "a0": 0.4123392717714163,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2080,
      "u": 1.0,
      "name": "NOCONA 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00036,
      "a0": -0.2292437612616992,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2081,
      "u": 1.0,
      "name": "DODD CITY 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02776,
      "a0": -0.49931251905679774,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2082,
      "u": 1.0,
      "name": "WICHITA FA~5",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98452,
      "a0": -0.036173694076834476,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2083,
      "u": 1.0,
      "name": "WICHITA FA~6",
      "Vn": 20.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98452,
      "a0": -0.036173694076834476,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2084,
      "u": 1.0,
      "name": "WICHITA FA~7",
      "Vn": 20.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98452,
      "a0": -0.036173694076834476,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2085,
      "u": 1.0,
      "name": "WICHITA FA~8",
      "Vn": 20.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98452,
      "a0": -0.036173694076834476,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2086,
      "u": 1.0,
      "name": "MONTAGUE 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.9951,
      "a0": -0.2826979602625295,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2087,
      "u": 1.0,
      "name": "SPUR 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0014,
      "a0": 0.4226838382479867,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2088,
      "u": 1.0,
      "name": "ARCHER 1 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99275,
      "a0": -0.07506137514052014,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2089,
      "u": 1.0,
      "name": "ARCHER 1 1",
      "Vn": 24.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.011868238913561441,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2090,
      "u": 1.0,
      "name": "ANNONA 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03006,
      "a0": -0.5117846418915493,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2091,
      "u": 1.0,
      "name": "SEYMOUR 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.5359923586167106,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2092,
      "u": 1.0,
      "name": "DENISON 1 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02851,
      "a0": -0.5266129592164931,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2093,
      "u": 1.0,
      "name": "PANHANDLE~10",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.3317452029020742,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2094,
      "u": 1.0,
      "name": "PANHANDLE~11",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.3393653104162814,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2095,
      "u": 1.0,
      "name": "PANHANDLE~12",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.3355081327693739,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2096,
      "u": 1.0,
      "name": "RALLS 1 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02133,
      "a0": 0.18551279152372926,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2097,
      "u": 1.0,
      "name": "RALLS 1 1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01044,
      "a0": 0.23273616509493986,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2098,
      "u": 1.0,
      "name": "RALLS 1 2",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.97897,
      "a0": 0.3877877251836121,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2099,
      "u": 1.0,
      "name": "RALLS 1 3",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02086,
      "a0": 0.18801733900034115,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2100,
      "u": 1.0,
      "name": "RALLS 1 4",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02,
      "a0": 0.2312805604987766,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2101,
      "u": 1.0,
      "name": "SHERMAN 1 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02656,
      "a0": -0.49598766683174855,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2102,
      "u": 1.0,
      "name": "SHERMAN 1 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02117,
      "a0": -0.49522844860713106,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2103,
      "u": 1.0,
      "name": "SHERMAN 1 2",
      "Vn": 20.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02656,
      "a0": -0.49598766683174855,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2104,
      "u": 1.0,
      "name": "SHERMAN 1 3",
      "Vn": 20.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02656,
      "a0": -0.49598766683174855,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2105,
      "u": 1.0,
      "name": "SHERMAN 1 4",
      "Vn": 20.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02656,
      "a0": -0.49598766683174855,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2106,
      "u": 1.0,
      "name": "WHITEWRIGH~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.016,
      "a0": -0.5272901469662669,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2107,
      "u": 1.0,
      "name": "SHERMAN 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01697,
      "a0": -0.49956908245684095,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2108,
      "u": 1.0,
      "name": "ROCHESTER 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99582,
      "a0": 0.1477770277663599,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2109,
      "u": 1.0,
      "name": "BURKBURNET~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.01484227995895978,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2110,
      "u": 1.0,
      "name": "MUENSTER 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01696,
      "a0": -0.3073804065442333,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2111,
      "u": 1.0,
      "name": "ARCHER CIT~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98951,
      "a0": -0.10189755771918495,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2112,
      "u": 1.0,
      "name": "PETROLIA 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98991,
      "a0": -0.10645984838389813,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2113,
      "u": 1.0,
      "name": "PARIS 1 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03527,
      "a0": -0.48395885762700364,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2114,
      "u": 1.0,
      "name": "PARIS 1 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03319,
      "a0": -0.4880586360399383,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2115,
      "u": 1.0,
      "name": "PARIS 1 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03547,
      "a0": -0.46688255622549113,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2116,
      "u": 1.0,
      "name": "PARIS 1 3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03131,
      "a0": -0.45883658837379726,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2117,
      "u": 1.0,
      "name": "PARIS 1 4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03527,
      "a0": -0.46418078654340394,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2118,
      "u": 1.0,
      "name": "PARIS 1 5",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03532,
      "a0": -0.46205672084372684,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2119,
      "u": 1.0,
      "name": "PARIS 1 6",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03537,
      "a0": -0.4731255989598748,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2120,
      "u": 1.0,
      "name": "PARIS 1 7",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03536,
      "a0": -0.46291193217720406,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2121,
      "u": 1.0,
      "name": "BAGWELL 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03203,
      "a0": -0.5054246620972819,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2122,
      "u": 1.0,
      "name": "TELEPHONE 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02448,
      "a0": -0.5068540867546653,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2123,
      "u": 1.0,
      "name": "PANHANDLE ~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.44315829570313225,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2124,
      "u": 1.0,
      "name": "VAN ALSTYN~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01297,
      "a0": -0.5332487010325755,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2125,
      "u": 1.0,
      "name": "TIOGA 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00835,
      "a0": -0.5032761617880769,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2126,
      "u": 1.0,
      "name": "VALLEY VIE~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00726,
      "a0": -0.39863669181400885,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2127,
      "u": 1.0,
      "name": "MIAMI 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.04,
      "a0": 0.18431898631536517,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2128,
      "u": 1.0,
      "name": "MIAMI 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01184,
      "a0": 0.24665167522109063,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2129,
      "u": 1.0,
      "name": "TRENTON 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01833,
      "a0": -0.5247018236855593,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 2130,
      "u": 1.0,
      "name": "HASKELL 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.21779789202712038,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2131,
      "u": 1.0,
      "name": "HASKELL 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.2602024115335746,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2132,
      "u": 1.0,
      "name": "HASKELL 2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.31426922110185496,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 10,
      "owner": 1
    },
    {
      "idx": 2133,
      "u": 1.0,
      "name": "SAINT JO 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01286,
      "a0": -0.27765046806576194,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 11,
      "owner": 1
    },
    {
      "idx": 3001,
      "u": 1.0,
      "name": "KERRVILLE 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01488,
      "a0": -0.8022004481063977,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3002,
      "u": 1.0,
      "name": "KERRVILLE 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99596,
      "a0": -0.7968597405952951,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3003,
      "u": 1.0,
      "name": "SWEETWATER~4",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00564,
      "a0": 0.28484995123023854,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3004,
      "u": 1.0,
      "name": "SWEETWATER~5",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00328,
      "a0": 0.2990237700856845,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3005,
      "u": 1.0,
      "name": "LEAKEY 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01753,
      "a0": -0.5928202790616459,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3006,
      "u": 1.0,
      "name": "HAMLIN 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01597,
      "a0": 0.2584483556353203,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3007,
      "u": 1.0,
      "name": "MERKEL 3 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01677,
      "a0": 0.22127458789709312,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3008,
      "u": 1.0,
      "name": "COLEMAN 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.95901,
      "a0": 0.0770405785122817,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3009,
      "u": 1.0,
      "name": "SONORA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99337,
      "a0": 0.2322649261969014,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3010,
      "u": 1.0,
      "name": "CAMP WOOD 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99445,
      "a0": -0.4920397320637374,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3011,
      "u": 1.0,
      "name": "LLANO 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0204,
      "a0": -0.7966433197680478,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3012,
      "u": 1.0,
      "name": "WILLOW CIT~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02175,
      "a0": -0.8063787663356722,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3013,
      "u": 1.0,
      "name": "ABILENE 4 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": 0.1991804648960969,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3014,
      "u": 1.0,
      "name": "KINGSLAND 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.96915,
      "a0": -0.6437175707083046,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3015,
      "u": 1.0,
      "name": "ROSCOE 6 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0068,
      "a0": 0.28982588492767436,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3016,
      "u": 1.0,
      "name": "BLACKWELL 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00651,
      "a0": 0.23147080138724396,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3017,
      "u": 1.0,
      "name": "BLACKWELL 1",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01,
      "a0": 0.27690172181665634,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3018,
      "u": 1.0,
      "name": "CHRISTOVAL 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99053,
      "a0": 0.06819175920467045,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3019,
      "u": 1.0,
      "name": "CHRISTOVAL 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99941,
      "a0": 0.1044352664515847,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3020,
      "u": 1.0,
      "name": "CHRISTOVAL 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00137,
      "a0": 0.10643017778661422,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3021,
      "u": 1.0,
      "name": "LUEDERS 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.9996,
      "a0": 0.20643056260888132,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3022,
      "u": 1.0,
      "name": "COLORADO C~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98668,
      "a0": 0.314260494455595,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3023,
      "u": 1.0,
      "name": "STAMFORD 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": 0.30295599689042774,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3024,
      "u": 1.0,
      "name": "ELDORADO 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.14424971734807937,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3025,
      "u": 1.0,
      "name": "SAN SABA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.90499,
      "a0": -0.2924421334764139,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3026,
      "u": 1.0,
      "name": "ABILENE 2 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02185,
      "a0": 0.00988379955404389,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3027,
      "u": 1.0,
      "name": "ABILENE 2 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01111,
      "a0": 0.05586798935633849,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3028,
      "u": 1.0,
      "name": "ABILENE 2 2",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02861,
      "a0": 0.03282091658375337,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3029,
      "u": 1.0,
      "name": "LOMETA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00863,
      "a0": -0.44344103904195525,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3030,
      "u": 1.0,
      "name": "SAN ANGELO~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": 0.09203644744541697,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3031,
      "u": 1.0,
      "name": "TUSCOLA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99974,
      "a0": 0.19756778066725414,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3032,
      "u": 1.0,
      "name": "ABILENE 7 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01326,
      "a0": 0.2111796035035579,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3033,
      "u": 1.0,
      "name": "SNYDER 1 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00061,
      "a0": 0.40245721754662445,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3034,
      "u": 1.0,
      "name": "SNYDER 1 1",
      "Vn": 22.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02348,
      "a0": 0.48393442301747575,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3035,
      "u": 1.0,
      "name": "CHEROKEE 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.9359,
      "a0": -0.1783028363837407,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3036,
      "u": 1.0,
      "name": "RICHLAND S~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.92921,
      "a0": -0.084336054785618,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3037,
      "u": 1.0,
      "name": "ROSCOE 2 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0066,
      "a0": 0.17610721218473183,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3038,
      "u": 1.0,
      "name": "ROSCOE 2 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99131,
      "a0": 0.24960477231546505,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3039,
      "u": 1.0,
      "name": "ROSCOE 2 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01348,
      "a0": 0.19965344912338734,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3040,
      "u": 1.0,
      "name": "BALLINGER 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01582,
      "a0": 0.14018484552018454,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3041,
      "u": 1.0,
      "name": "SILVER 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01128,
      "a0": 0.08658403886218669,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3042,
      "u": 1.0,
      "name": "SILVER 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98781,
      "a0": 0.31099672875436557,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3043,
      "u": 1.0,
      "name": "SILVER 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03252,
      "a0": 0.10236356062946743,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3044,
      "u": 1.0,
      "name": "SILVER 3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.04,
      "a0": 0.10862929264412707,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3045,
      "u": 1.0,
      "name": "SILVER 4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02821,
      "a0": 0.09908408696497009,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3046,
      "u": 1.0,
      "name": "ROSCOE 5 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0088,
      "a0": 0.01988628149722339,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3047,
      "u": 1.0,
      "name": "ROSCOE 5 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": 0.19870748066880642,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3048,
      "u": 1.0,
      "name": "ROSCOE 5 2",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00431,
      "a0": -0.0948935514309317,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3049,
      "u": 1.0,
      "name": "ANSON 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01655,
      "a0": 0.2714440772456701,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3050,
      "u": 1.0,
      "name": "DEL RIO 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0301,
      "a0": 0.11350225191569523,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3051,
      "u": 1.0,
      "name": "DEL RIO 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02728,
      "a0": 0.15924558628121463,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3052,
      "u": 1.0,
      "name": "HUNT 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98927,
      "a0": -0.6624606615454718,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3053,
      "u": 1.0,
      "name": "WINGATE 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02885,
      "a0": 0.12746488593164987,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3054,
      "u": 1.0,
      "name": "WINGATE 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00343,
      "a0": 0.17101608675666438,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3055,
      "u": 1.0,
      "name": "WINGATE 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03651,
      "a0": 0.15269012961072392,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3056,
      "u": 1.0,
      "name": "WINGATE 3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.04,
      "a0": 0.17506001463353527,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3057,
      "u": 1.0,
      "name": "WINGATE 4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.04,
      "a0": 0.17357473944008805,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3058,
      "u": 1.0,
      "name": "STERLING C~1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01581,
      "a0": 0.16973676041495253,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3059,
      "u": 1.0,
      "name": "STERLING C~2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.9843,
      "a0": 0.3444529451858449,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3060,
      "u": 1.0,
      "name": "STERLING C~3",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0342,
      "a0": 0.2368429248248825,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3061,
      "u": 1.0,
      "name": "STERLING C~4",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02938,
      "a0": 0.2178834131604681,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3062,
      "u": 1.0,
      "name": "STERLING C~5",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02329,
      "a0": 0.1941207553945653,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3063,
      "u": 1.0,
      "name": "STERLING C~6",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02622,
      "a0": 0.20433093151873213,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3064,
      "u": 1.0,
      "name": "ROSCOE 4 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01832,
      "a0": 0.24767094750425533,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3065,
      "u": 1.0,
      "name": "ROSCOE 4 1",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00923,
      "a0": 0.30049857330361973,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3066,
      "u": 1.0,
      "name": "BRADY 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.021418680580474414,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3067,
      "u": 1.0,
      "name": "TRENT 1 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01821,
      "a0": 0.27460486852103183,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3068,
      "u": 1.0,
      "name": "TRENT 1 1",
      "Vn": 20.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02602,
      "a0": 0.30040258019476,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3069,
      "u": 1.0,
      "name": "OVALO 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99824,
      "a0": 0.1768245425073015,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3070,
      "u": 1.0,
      "name": "NOLAN 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0187,
      "a0": 0.26323928443204475,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3071,
      "u": 1.0,
      "name": "NOLAN 1",
      "Vn": 24.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01234,
      "a0": 0.30290712767137185,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3072,
      "u": 1.0,
      "name": "MILES 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02815,
      "a0": 0.1097288500728835,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3073,
      "u": 1.0,
      "name": "BRACKETTVI~3",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00859,
      "a0": -0.40389885950877175,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3074,
      "u": 1.0,
      "name": "BRACKETTVI~4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00469,
      "a0": -0.38206828122482667,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3075,
      "u": 1.0,
      "name": "MASON 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00876,
      "a0": 0.20014912263095375,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3076,
      "u": 1.0,
      "name": "BRACKETTVI~5",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00553,
      "a0": -0.41089239382151305,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3077,
      "u": 1.0,
      "name": "ABILENE 6 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01345,
      "a0": 0.20968909232235475,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3078,
      "u": 1.0,
      "name": "HERMLEIGH 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00258,
      "a0": 0.14194413740619483,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3079,
      "u": 1.0,
      "name": "HERMLEIGH 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.9934,
      "a0": 0.1933545558529398,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3080,
      "u": 1.0,
      "name": "HERMLEIGH 2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99026,
      "a0": 0.2346647539183936,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3081,
      "u": 1.0,
      "name": "HERMLEIGH 3",
      "Vn": 20.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01871,
      "a0": 0.19690455555149627,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3082,
      "u": 1.0,
      "name": "MERKEL 1 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01263,
      "a0": 0.12427791471750822,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3083,
      "u": 1.0,
      "name": "MERKEL 1 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0061,
      "a0": 0.1755399801778337,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3084,
      "u": 1.0,
      "name": "MERKEL 1 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.21064204209394363,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3085,
      "u": 1.0,
      "name": "LORAINE 1 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99114,
      "a0": 0.27953716898716785,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3086,
      "u": 1.0,
      "name": "LORAINE 1 1",
      "Vn": 13.2,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.3405242090396057,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3087,
      "u": 1.0,
      "name": "LORAINE 1 2",
      "Vn": 13.2,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99114,
      "a0": 0.27953716898716785,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3088,
      "u": 1.0,
      "name": "ABILENE 1 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": 0.05214869272033857,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3089,
      "u": 1.0,
      "name": "ABILENE 1 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02349,
      "a0": 0.043622759324346276,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3090,
      "u": 1.0,
      "name": "ABILENE 1 2",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02187,
      "a0": 0.05841267940574622,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3091,
      "u": 1.0,
      "name": "ABILENE 1 3",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02,
      "a0": 0.07843684191387718,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3092,
      "u": 1.0,
      "name": "ABILENE 1 4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.04,
      "a0": 0.11122983322959863,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3093,
      "u": 1.0,
      "name": "ROCKSPRING~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98955,
      "a0": -0.5595316142383581,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3094,
      "u": 1.0,
      "name": "MERKEL 2 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01616,
      "a0": 0.23629140078125233,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3095,
      "u": 1.0,
      "name": "MERKEL 2 1",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.04,
      "a0": 0.374594781367787,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3096,
      "u": 1.0,
      "name": "FLUVANNA 2 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00984,
      "a0": 0.29152758094836884,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3097,
      "u": 1.0,
      "name": "FLUVANNA 2 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00194,
      "a0": 0.3331903355227255,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3098,
      "u": 1.0,
      "name": "FLUVANNA 2 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03099,
      "a0": 0.36827145348781154,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3099,
      "u": 1.0,
      "name": "DYESS AFB 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01254,
      "a0": 0.19512781037296603,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3100,
      "u": 1.0,
      "name": "HAWLEY 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01287,
      "a0": 0.11406250260558543,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3101,
      "u": 1.0,
      "name": "BUCHANAN D~4",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.91,
      "a0": -0.4455092542055686,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3102,
      "u": 1.0,
      "name": "ABILENE 3 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0158,
      "a0": 0.0823952486574003,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3103,
      "u": 1.0,
      "name": "SWEETWATER~6",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00493,
      "a0": 0.2584413743183124,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3104,
      "u": 1.0,
      "name": "BUCHANAN D~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.92466,
      "a0": -0.5183959490981037,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3105,
      "u": 1.0,
      "name": "BUCHANAN D~2",
      "Vn": 13.2,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.92466,
      "a0": -0.5183959490981037,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3106,
      "u": 1.0,
      "name": "BUCHANAN D~3",
      "Vn": 13.2,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.92466,
      "a0": -0.5183959490981037,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3107,
      "u": 1.0,
      "name": "INGRAM 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98936,
      "a0": -0.7423112201534643,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3108,
      "u": 1.0,
      "name": "KEMPNER 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00652,
      "a0": -0.5712410281899881,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3109,
      "u": 1.0,
      "name": "FLUVANNA 1 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00062,
      "a0": 0.35950990064280003,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3110,
      "u": 1.0,
      "name": "FLUVANNA 1 1",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01925,
      "a0": 0.4272531102297079,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3111,
      "u": 1.0,
      "name": "STERLING C~7",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99327,
      "a0": 0.3544955697018203,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3112,
      "u": 1.0,
      "name": "STERLING C~8",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.4262600178853231,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3113,
      "u": 1.0,
      "name": "STERLING C~9",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.4263891722499707,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3114,
      "u": 1.0,
      "name": "SAN ANGELO~2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99903,
      "a0": 0.09064891069008149,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3115,
      "u": 1.0,
      "name": "ROTAN 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.37477978626849834,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3116,
      "u": 1.0,
      "name": "SYNDER 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0027,
      "a0": 0.4535168248137186,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3117,
      "u": 1.0,
      "name": "SYNDER 1",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.4802378156617517,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3118,
      "u": 1.0,
      "name": "SYNDER 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.4887305878019561,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3119,
      "u": 1.0,
      "name": "BRACKETTVI~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01985,
      "a0": -0.32816727793548583,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3120,
      "u": 1.0,
      "name": "BRACKETTVI~2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02013,
      "a0": -0.31520297225167193,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3121,
      "u": 1.0,
      "name": "ROSCOE 1 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01835,
      "a0": 0.28263338308020575,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3122,
      "u": 1.0,
      "name": "ROSCOE 1 1",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0046,
      "a0": 0.3596460363244556,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3123,
      "u": 1.0,
      "name": "UVALDE 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0089,
      "a0": -0.435841875478772,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3124,
      "u": 1.0,
      "name": "FREDERICKS~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.7679815227917969,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3125,
      "u": 1.0,
      "name": "ABILENE 5 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01505,
      "a0": 0.0856275984320938,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3126,
      "u": 1.0,
      "name": "SABINAL 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03002,
      "a0": -0.5381146789871357,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3127,
      "u": 1.0,
      "name": "SWEETWATER~2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.3186552335121167,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3128,
      "u": 1.0,
      "name": "LORAINE 2 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99592,
      "a0": 0.2816088748092851,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3129,
      "u": 1.0,
      "name": "ROSCOE 3 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02689,
      "a0": 0.2582005188815371,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3130,
      "u": 1.0,
      "name": "SAN ANGELO~3",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99252,
      "a0": 0.38457981001844654,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3131,
      "u": 1.0,
      "name": "TUSOCOLA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02,
      "a0": 0.25358063235150813,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3132,
      "u": 1.0,
      "name": "EDEN 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.24751037721307187,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3133,
      "u": 1.0,
      "name": "SNYDER 2 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00879,
      "a0": 0.22415787182138772,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3134,
      "u": 1.0,
      "name": "SNYDER 2 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.23391426234003604,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3135,
      "u": 1.0,
      "name": "SNYDER 2 2",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.4511745929575422,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3136,
      "u": 1.0,
      "name": "SNYDER 2 3",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.417679979282519,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3137,
      "u": 1.0,
      "name": "SWEETWATER~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01332,
      "a0": 0.20660335020482876,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3138,
      "u": 1.0,
      "name": "MENARD 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01943,
      "a0": 0.15813206621844222,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3139,
      "u": 1.0,
      "name": "WINTERS 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0085,
      "a0": 0.17434792029872156,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3140,
      "u": 1.0,
      "name": "GOLDSBORO 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99034,
      "a0": 0.16595986791363682,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3141,
      "u": 1.0,
      "name": "SWEETWATER~3",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00583,
      "a0": 0.2923862829403501,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3142,
      "u": 1.0,
      "name": "GOODFELLOW~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02998,
      "a0": 0.12141732007348952,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3143,
      "u": 1.0,
      "name": "SANTA ANNA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98236,
      "a0": 0.12971985132522657,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3144,
      "u": 1.0,
      "name": "ROWENA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99015,
      "a0": 0.19023216182112193,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3145,
      "u": 1.0,
      "name": "TRENT 2 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01659,
      "a0": 0.24905324827183484,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 27,
      "owner": 1
    },
    {
      "idx": 3146,
      "u": 1.0,
      "name": "JUNCTION 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": 0.18583742276460025,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 3147,
      "u": 1.0,
      "name": "LAMPASAS 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.5308314200185634,
      "xcoord": 0,
      "ycoord": 0,
      "area": 3,
      "zone": 28,
      "owner": 1
    },
    {
      "idx": 4002,
      "u": 1.0,
      "name": "LAUGHLIN A~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01618,
      "a0": -0.3600055741503664,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4003,
      "u": 1.0,
      "name": "EDINBURG 3 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.3971985405103655,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4004,
      "u": 1.0,
      "name": "LAREDO 7 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01034,
      "a0": -0.4509389735085229,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4005,
      "u": 1.0,
      "name": "LAREDO 7 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01843,
      "a0": -0.5050424349910951,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4006,
      "u": 1.0,
      "name": "BRUNI 2 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01949,
      "a0": -0.49154056789766704,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4007,
      "u": 1.0,
      "name": "MCALLEN 2 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01735,
      "a0": -0.5155877143316449,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4008,
      "u": 1.0,
      "name": "POTEET 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00696,
      "a0": -0.8174389178055602,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4009,
      "u": 1.0,
      "name": "SARITA 3 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02314,
      "a0": -0.2732853996065241,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4010,
      "u": 1.0,
      "name": "SARITA 3 1",
      "Vn": 20.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.22368663292334925,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4011,
      "u": 1.0,
      "name": "HEBBRONVIL~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.4163849449775392,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4012,
      "u": 1.0,
      "name": "PROGRESO 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02981,
      "a0": -0.43407211161724973,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4013,
      "u": 1.0,
      "name": "EDINBURG 2 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01883,
      "a0": -0.4941829963851864,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4014,
      "u": 1.0,
      "name": "EAGLE PASS 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99775,
      "a0": -0.32747089156394005,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4015,
      "u": 1.0,
      "name": "EAGLE PASS 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.004,
      "a0": -0.34093785207232835,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4016,
      "u": 1.0,
      "name": "CHARLOTTE 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01842,
      "a0": -0.7618623984343047,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4017,
      "u": 1.0,
      "name": "CORPUS CH~24",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01714,
      "a0": -0.4346375982948959,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4018,
      "u": 1.0,
      "name": "WOODSBORO 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00649,
      "a0": -0.49049860633422643,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4019,
      "u": 1.0,
      "name": "MERCEDES 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.3727726576287049,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4020,
      "u": 1.0,
      "name": "CORPUS CH~13",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99537,
      "a0": -0.4492163335368045,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4021,
      "u": 1.0,
      "name": "EDCOUCH 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00462,
      "a0": -0.3888052521375248,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4022,
      "u": 1.0,
      "name": "ENCINAL 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01647,
      "a0": -0.5283547978099834,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4023,
      "u": 1.0,
      "name": "MOORE 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01893,
      "a0": -0.7868694759568795,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4024,
      "u": 1.0,
      "name": "CHRISTINE 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02441,
      "a0": -0.6748455179176234,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4025,
      "u": 1.0,
      "name": "CHRISTINE 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02355,
      "a0": -0.7168957355859228,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4026,
      "u": 1.0,
      "name": "CHRISTINE 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.6689881929479304,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4027,
      "u": 1.0,
      "name": "MCALLEN 3 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02461,
      "a0": -0.520500816176009,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4028,
      "u": 1.0,
      "name": "FANNIN 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01576,
      "a0": -0.663610833522536,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4029,
      "u": 1.0,
      "name": "FANNIN 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01253,
      "a0": -0.6622040981454285,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4030,
      "u": 1.0,
      "name": "FANNIN 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01,
      "a0": -0.6598444129967322,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4031,
      "u": 1.0,
      "name": "SAN YGNACI~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01256,
      "a0": -0.4981640924089855,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4032,
      "u": 1.0,
      "name": "KINGSVILLE 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00207,
      "a0": -0.4301154502029786,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4033,
      "u": 1.0,
      "name": "LAREDO 6 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99875,
      "a0": -0.47602284551818547,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4034,
      "u": 1.0,
      "name": "HIDALGO 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0168,
      "a0": -0.4939718115456951,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4035,
      "u": 1.0,
      "name": "CORPUS CH~15",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.4014379452634597,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4036,
      "u": 1.0,
      "name": "CRYSTAL CI~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00997,
      "a0": -0.6009570040344435,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4037,
      "u": 1.0,
      "name": "SINTON 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01459,
      "a0": -0.45982444473042605,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4038,
      "u": 1.0,
      "name": "BEEVILLE 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.5114687372969383,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4039,
      "u": 1.0,
      "name": "MISSION 4 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02896,
      "a0": -0.4516336145508167,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4040,
      "u": 1.0,
      "name": "MISSION 4 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.46776220216849623,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4041,
      "u": 1.0,
      "name": "SAN JUAN 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02609,
      "a0": -0.4787089072370047,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4042,
      "u": 1.0,
      "name": "SAN JUAN 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02551,
      "a0": -0.5080234573535015,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4043,
      "u": 1.0,
      "name": "FALCON HEI~5",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99871,
      "a0": -0.4600461015454293,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4044,
      "u": 1.0,
      "name": "FALCON HEI~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99417,
      "a0": -0.44198019845803604,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4045,
      "u": 1.0,
      "name": "FALCON HEI~2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99417,
      "a0": -0.44198019845803604,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4046,
      "u": 1.0,
      "name": "FALCON HEI~3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99417,
      "a0": -0.44198019845803604,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4047,
      "u": 1.0,
      "name": "FALCON HEI~4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99417,
      "a0": -0.44198019845803604,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4048,
      "u": 1.0,
      "name": "LA JOYA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01403,
      "a0": -0.479241232658863,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4049,
      "u": 1.0,
      "name": "SEBASTIAN ~2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0133,
      "a0": -0.30976103564395363,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4050,
      "u": 1.0,
      "name": "SEBASTIAN ~3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00299,
      "a0": -0.2504198410761464,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4051,
      "u": 1.0,
      "name": "BISHOP 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00095,
      "a0": -0.4564245433475411,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4052,
      "u": 1.0,
      "name": "BISHOP 1",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03763,
      "a0": -0.453984573053253,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4053,
      "u": 1.0,
      "name": "ARMSTRONG ~4",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.24325002850895372,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4054,
      "u": 1.0,
      "name": "SKIDMORE 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00701,
      "a0": -0.484777417046189,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4055,
      "u": 1.0,
      "name": "CORPUS CH~29",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99581,
      "a0": -0.4363550022788583,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4056,
      "u": 1.0,
      "name": "GREGORY 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01873,
      "a0": -0.4382294858955002,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4057,
      "u": 1.0,
      "name": "GREGORY 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00302,
      "a0": -0.4354195057997894,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4058,
      "u": 1.0,
      "name": "GREGORY 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01873,
      "a0": -0.4382294858955002,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4059,
      "u": 1.0,
      "name": "GREGORY 3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01873,
      "a0": -0.4382294858955002,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4060,
      "u": 1.0,
      "name": "GREGORY 4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01873,
      "a0": -0.4382294858955002,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4061,
      "u": 1.0,
      "name": "GREGORY 5",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01873,
      "a0": -0.4382294858955002,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4062,
      "u": 1.0,
      "name": "GREGORY 6",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.3925612006878166,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4063,
      "u": 1.0,
      "name": "GREGORY 7",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.4008968931953415,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4064,
      "u": 1.0,
      "name": "CORPUS CH~16",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00291,
      "a0": -0.4005705166252186,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4065,
      "u": 1.0,
      "name": "CORPUS CH~17",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02,
      "a0": -0.39731198691174513,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4066,
      "u": 1.0,
      "name": "WESLACO 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.5129383045271175,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4067,
      "u": 1.0,
      "name": "HARLINGEN ~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00201,
      "a0": -0.3485544689280316,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4068,
      "u": 1.0,
      "name": "ELSA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01896,
      "a0": -0.4590146119575007,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4069,
      "u": 1.0,
      "name": "CORPUS CH~14",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00014,
      "a0": -0.4154005792794144,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4070,
      "u": 1.0,
      "name": "BROWNSVILL~3",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01785,
      "a0": -0.3817715752519876,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4071,
      "u": 1.0,
      "name": "BROWNSVILL~4",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0006,
      "a0": -0.4026666570568638,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4072,
      "u": 1.0,
      "name": "CORPUS CHR~7",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00185,
      "a0": -0.4377861722654937,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4073,
      "u": 1.0,
      "name": "MISSION 1 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02858,
      "a0": -0.45431444028187995,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4074,
      "u": 1.0,
      "name": "MISSION 1 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02941,
      "a0": -0.4645577776618347,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4075,
      "u": 1.0,
      "name": "MISSION 1 2",
      "Vn": 24.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02858,
      "a0": -0.45431444028187995,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4076,
      "u": 1.0,
      "name": "MISSION 1 3",
      "Vn": 24.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.4497381869831508,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4077,
      "u": 1.0,
      "name": "MISSION 1 4",
      "Vn": 24.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02858,
      "a0": -0.45431444028187995,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4078,
      "u": 1.0,
      "name": "CORPUS CH~28",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99412,
      "a0": -0.44211807946894355,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4079,
      "u": 1.0,
      "name": "MISSION 3 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02293,
      "a0": -0.48682643358803035,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4080,
      "u": 1.0,
      "name": "CORPUS CH~18",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03003,
      "a0": -0.3893375775593831,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4081,
      "u": 1.0,
      "name": "CORPUS CH~19",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02052,
      "a0": -0.4256456619886211,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4082,
      "u": 1.0,
      "name": "CORPUS CH~20",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.04,
      "a0": -0.3632239612910439,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4083,
      "u": 1.0,
      "name": "CORPUS CH~21",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.04,
      "a0": -0.36529741244241315,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4084,
      "u": 1.0,
      "name": "CORPUS CH~22",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03003,
      "a0": -0.3893375775593831,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4085,
      "u": 1.0,
      "name": "CORPUS CH~23",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03003,
      "a0": -0.3893375775593831,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4086,
      "u": 1.0,
      "name": "RIO HONDO 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.3428559689202701,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4087,
      "u": 1.0,
      "name": "CORPUS CH~25",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02545,
      "a0": -0.44575883628860374,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4088,
      "u": 1.0,
      "name": "PHARR 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.5200487758997424,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4089,
      "u": 1.0,
      "name": "SANTA ROSA~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00645,
      "a0": -0.3720221660503473,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4090,
      "u": 1.0,
      "name": "SANTA ROSA~2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00645,
      "a0": -0.3720221660503473,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4091,
      "u": 1.0,
      "name": "SANTA ROSA~3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00645,
      "a0": -0.3720221660503473,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4092,
      "u": 1.0,
      "name": "SANTA ROSA~4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00645,
      "a0": -0.3720221660503473,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4093,
      "u": 1.0,
      "name": "SANTA ROSA~5",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00645,
      "a0": -0.3720221660503473,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4094,
      "u": 1.0,
      "name": "SANTA ROSA~6",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00645,
      "a0": -0.3720221660503473,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4095,
      "u": 1.0,
      "name": "SANTA ROSA~7",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01,
      "a0": -0.35725318991997135,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4096,
      "u": 1.0,
      "name": "SANTA ROSA~8",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00645,
      "a0": -0.3720221660503473,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4097,
      "u": 1.0,
      "name": "SANTA ROSA~9",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01,
      "a0": -0.35527224121895773,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4098,
      "u": 1.0,
      "name": "SANTA ROS~10",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00645,
      "a0": -0.3720221660503473,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4099,
      "u": 1.0,
      "name": "ODEM 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.3746052533432989,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4100,
      "u": 1.0,
      "name": "CORPUS CH~10",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99987,
      "a0": -0.43948961361544014,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4101,
      "u": 1.0,
      "name": "LAREDO 3 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99783,
      "a0": -0.4559306151692267,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4102,
      "u": 1.0,
      "name": "OLMITO 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.36819814965922776,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4103,
      "u": 1.0,
      "name": "EDINBURG 1 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01784,
      "a0": -0.4357441370406603,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4104,
      "u": 1.0,
      "name": "TAFT 2 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00523,
      "a0": -0.4030960080528544,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4105,
      "u": 1.0,
      "name": "TAFT 2 1",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01,
      "a0": -0.34425397765111754,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4106,
      "u": 1.0,
      "name": "PORT ISABE~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00497,
      "a0": -0.3891159207443798,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4107,
      "u": 1.0,
      "name": "DONNA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02495,
      "a0": -0.5117444993187533,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4108,
      "u": 1.0,
      "name": "INGLESIDE 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00109,
      "a0": -0.4381718900301844,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4109,
      "u": 1.0,
      "name": "CORPUS CHR~8",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99478,
      "a0": -0.4529408661605604,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4110,
      "u": 1.0,
      "name": "LOS FRESNO~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01999,
      "a0": -0.3465962095072939,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4111,
      "u": 1.0,
      "name": "HARLINGEN ~2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00194,
      "a0": -0.37690559729742745,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4112,
      "u": 1.0,
      "name": "RIVIERA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02528,
      "a0": -0.3520503634197762,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4113,
      "u": 1.0,
      "name": "LAREDO 1 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01632,
      "a0": -0.48829949147671353,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4114,
      "u": 1.0,
      "name": "LAREDO 1 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00629,
      "a0": -0.48943744614901386,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4115,
      "u": 1.0,
      "name": "LAREDO 1 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.04,
      "a0": -0.47784845991577146,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4116,
      "u": 1.0,
      "name": "LAREDO 1 3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01632,
      "a0": -0.48829949147671353,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4117,
      "u": 1.0,
      "name": "JOURDANTON 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02132,
      "a0": -0.7356178824720659,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4118,
      "u": 1.0,
      "name": "GEORGE WES~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00399,
      "a0": -0.41851250133572027,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4119,
      "u": 1.0,
      "name": "ROMA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99436,
      "a0": -0.44760539463721377,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4120,
      "u": 1.0,
      "name": "CORPUS CHR~9",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99719,
      "a0": -0.4412489055014504,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4121,
      "u": 1.0,
      "name": "SANTA MARI~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0236,
      "a0": -0.4048326106585887,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4122,
      "u": 1.0,
      "name": "MCALLEN 1 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02543,
      "a0": -0.5062781281015072,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4123,
      "u": 1.0,
      "name": "CORPUS CH~27",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00036,
      "a0": -0.44843966201966706,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4124,
      "u": 1.0,
      "name": "FALFURRIAS 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01123,
      "a0": -0.3338587966262393,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4125,
      "u": 1.0,
      "name": "PETTUS 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00572,
      "a0": -0.5885721476622918,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4126,
      "u": 1.0,
      "name": "BROWNSVILL~5",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00265,
      "a0": -0.38018507096192483,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4127,
      "u": 1.0,
      "name": "ALICE 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02486,
      "a0": -0.47350084474905363,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4128,
      "u": 1.0,
      "name": "RIO GRANDE~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.30953937882895033,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4129,
      "u": 1.0,
      "name": "PREMONT 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03592,
      "a0": -0.3536089424418072,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4130,
      "u": 1.0,
      "name": "FREER 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0389,
      "a0": -0.3803054986803124,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4131,
      "u": 1.0,
      "name": "PEARSALL 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02939,
      "a0": -0.6232378772654031,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4132,
      "u": 1.0,
      "name": "PEARSALL 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02569,
      "a0": -0.6191991853762883,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4133,
      "u": 1.0,
      "name": "PEARSALL 2",
      "Vn": 20.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0296,
      "a0": -0.6147276518326787,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4134,
      "u": 1.0,
      "name": "PEARSALL 3",
      "Vn": 20.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02947,
      "a0": -0.6057130262461281,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4135,
      "u": 1.0,
      "name": "PEARSALL 4",
      "Vn": 20.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02963,
      "a0": -0.6065804548843693,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4136,
      "u": 1.0,
      "name": "PEARSALL 5",
      "Vn": 20.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02953,
      "a0": -0.6013531937746462,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4137,
      "u": 1.0,
      "name": "PEARSALL 6",
      "Vn": 20.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02961,
      "a0": -0.6136769636229782,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4138,
      "u": 1.0,
      "name": "PEARSALL 7",
      "Vn": 20.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02945,
      "a0": -0.6187645983925416,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4139,
      "u": 1.0,
      "name": "SANDIA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00221,
      "a0": -0.4162365919911197,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4140,
      "u": 1.0,
      "name": "SARITA 1 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03481,
      "a0": -0.36862924598447033,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4141,
      "u": 1.0,
      "name": "SARITA 1 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.35762145439214216,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4142,
      "u": 1.0,
      "name": "SARITA 1 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.04,
      "a0": -0.3321762992273168,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4143,
      "u": 1.0,
      "name": "DILLEY 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0209,
      "a0": -0.5978712619169175,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4144,
      "u": 1.0,
      "name": "ORANGE GRO~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00654,
      "a0": -0.4354858283113651,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4145,
      "u": 1.0,
      "name": "PORTLAND 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99786,
      "a0": -0.42632634039689893,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4146,
      "u": 1.0,
      "name": "LAREDO 4 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02364,
      "a0": -0.5188654426668903,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4147,
      "u": 1.0,
      "name": "LAREDO 4 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01906,
      "a0": -0.5153503495533737,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4148,
      "u": 1.0,
      "name": "THREE RIVE~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01175,
      "a0": -0.4135540209308044,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4149,
      "u": 1.0,
      "name": "ROCKPORT 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.5218447197000445,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4150,
      "u": 1.0,
      "name": "CORPUS CH~12",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99766,
      "a0": -0.44007080825635425,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4151,
      "u": 1.0,
      "name": "ARMSTRONG ~1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03172,
      "a0": -0.3572182833349314,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4152,
      "u": 1.0,
      "name": "ARMSTRONG ~2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01812,
      "a0": -0.30589513135078616,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4153,
      "u": 1.0,
      "name": "ARMSTRONG ~3",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.04,
      "a0": -0.3255772093255262,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4154,
      "u": 1.0,
      "name": "PENITAS 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01283,
      "a0": -0.4848978447645766,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4155,
      "u": 1.0,
      "name": "SULLIVAN C~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01499,
      "a0": -0.47620959574814886,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4156,
      "u": 1.0,
      "name": "CORPUS CH~26",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00337,
      "a0": -0.4496369578865352,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4157,
      "u": 1.0,
      "name": "MISSION 2 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02216,
      "a0": -0.49932299103230976,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4158,
      "u": 1.0,
      "name": "CORPUS CHR~1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01684,
      "a0": -0.42467700425376426,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4159,
      "u": 1.0,
      "name": "CORPUS CHR~2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00431,
      "a0": -0.4364125981441741,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4160,
      "u": 1.0,
      "name": "CORPUS CHR~3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.40365800407199653,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4161,
      "u": 1.0,
      "name": "CORPUS CHR~4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01684,
      "a0": -0.42467700425376426,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4162,
      "u": 1.0,
      "name": "CORPUS CHR~5",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01684,
      "a0": -0.42467700425376426,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4163,
      "u": 1.0,
      "name": "CORPUS CHR~6",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01684,
      "a0": -0.42467700425376426,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4164,
      "u": 1.0,
      "name": "GRULLA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01237,
      "a0": -0.47259327353801656,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4165,
      "u": 1.0,
      "name": "SARITA 2 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02292,
      "a0": -0.26890811384252233,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4166,
      "u": 1.0,
      "name": "SARITA 2 1",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.009,
      "a0": -0.20132198388829392,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4167,
      "u": 1.0,
      "name": "HARGILL 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00839,
      "a0": -0.39655276868712763,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4168,
      "u": 1.0,
      "name": "CORPUS CH~11",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00334,
      "a0": -0.43707407793068,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4169,
      "u": 1.0,
      "name": "MATHIS 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99972,
      "a0": -0.39279682013683587,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4170,
      "u": 1.0,
      "name": "ARANSAS PA~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.9961,
      "a0": -0.44477796124898294,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4171,
      "u": 1.0,
      "name": "SAN BENITO 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01352,
      "a0": -0.38843349700685004,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4172,
      "u": 1.0,
      "name": "PLEASANTON 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01686,
      "a0": -0.7668627667412685,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4173,
      "u": 1.0,
      "name": "REFUGIO 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00065,
      "a0": -0.5907939518000805,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4174,
      "u": 1.0,
      "name": "LYTLE 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.85013417068317,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4175,
      "u": 1.0,
      "name": "LAREDO 2 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.3724689703388579,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4176,
      "u": 1.0,
      "name": "BRUNI 1 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03102,
      "a0": -0.30478684727576977,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4177,
      "u": 1.0,
      "name": "BRUNI 1 1",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.04,
      "a0": -0.24596925148356086,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4178,
      "u": 1.0,
      "name": "GOLIAD 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00809,
      "a0": -0.5529133257147957,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4179,
      "u": 1.0,
      "name": "SAN DIEGO 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0278,
      "a0": -0.3946329065099339,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4180,
      "u": 1.0,
      "name": "PORT ARANS~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99601,
      "a0": -0.4459578038233311,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4181,
      "u": 1.0,
      "name": "TAFT 1 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02104,
      "a0": -0.4660866860865817,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4182,
      "u": 1.0,
      "name": "TAFT 1 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00635,
      "a0": -0.5052344212088146,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 21,
      "owner": 1
    },
    {
      "idx": 4183,
      "u": 1.0,
      "name": "SAN PERLIT~1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02786,
      "a0": -0.36998187615476597,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4184,
      "u": 1.0,
      "name": "SAN PERLIT~2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00551,
      "a0": -0.289009070837741,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4185,
      "u": 1.0,
      "name": "ZAPATA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.3541360318759095,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4186,
      "u": 1.0,
      "name": "SANTA ROS~11",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01483,
      "a0": -0.4064330775826675,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4187,
      "u": 1.0,
      "name": "COTULLA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01543,
      "a0": -0.546960007636243,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4188,
      "u": 1.0,
      "name": "QUEMADO 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01453,
      "a0": -0.3349810433352717,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4189,
      "u": 1.0,
      "name": "CARRIZO SP~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01978,
      "a0": -0.5613275580386603,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4190,
      "u": 1.0,
      "name": "LAREDO 5 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00092,
      "a0": -0.4883570873420293,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4191,
      "u": 1.0,
      "name": "RAYMONDVIL~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.14485709192777335,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4192,
      "u": 1.0,
      "name": "BROWNSVILL~1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02,
      "a0": -0.3795323178216789,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4193,
      "u": 1.0,
      "name": "BROWNSVILL~2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01053,
      "a0": -0.38422201752178764,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4194,
      "u": 1.0,
      "name": "SEBASTIAN ~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00935,
      "a0": -0.31939176245645834,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 19,
      "owner": 1
    },
    {
      "idx": 4195,
      "u": 1.0,
      "name": "OILTON 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03376,
      "a0": -0.5807303833330812,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4196,
      "u": 1.0,
      "name": "OILTON 1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.5514332865091044,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 4197,
      "u": 1.0,
      "name": "OILTON 2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.5167343956502052,
      "xcoord": 0,
      "ycoord": 0,
      "area": 4,
      "zone": 20,
      "owner": 1
    },
    {
      "idx": 5003,
      "u": 1.0,
      "name": "GARLAND 5 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00753,
      "a0": -0.5560653903438973,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5004,
      "u": 1.0,
      "name": "KERENS 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00465,
      "a0": -0.5881148713982692,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5005,
      "u": 1.0,
      "name": "LIPAN 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0044,
      "a0": -0.303797245589889,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5006,
      "u": 1.0,
      "name": "DALLAS 24 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01319,
      "a0": -0.5489531736420205,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5007,
      "u": 1.0,
      "name": "DENTON 4 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00825,
      "a0": -0.47321286542247454,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5008,
      "u": 1.0,
      "name": "ALBANY 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99423,
      "a0": 0.014784684093643965,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 15,
      "owner": 1
    },
    {
      "idx": 5009,
      "u": 1.0,
      "name": "DALLAS 21 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01689,
      "a0": -0.5576344413414402,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5010,
      "u": 1.0,
      "name": "PLANO 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01439,
      "a0": -0.5478152189697202,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5011,
      "u": 1.0,
      "name": "THORNTON 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0069,
      "a0": -0.6157521601035995,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5012,
      "u": 1.0,
      "name": "DENTON 5 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00665,
      "a0": -0.4756231651194787,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5013,
      "u": 1.0,
      "name": "EARLY 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01006,
      "a0": -0.20131500257128593,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 15,
      "owner": 1
    },
    {
      "idx": 5014,
      "u": 1.0,
      "name": "DECATUR 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99424,
      "a0": -0.32962288253164906,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5015,
      "u": 1.0,
      "name": "KELLER 2 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01165,
      "a0": -0.4400428829883223,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5016,
      "u": 1.0,
      "name": "KELLER 2 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01468,
      "a0": -0.4795135040221741,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5017,
      "u": 1.0,
      "name": "PONDER 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00774,
      "a0": -0.47639285531960823,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5018,
      "u": 1.0,
      "name": "JACKSBORO ~1",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00015,
      "a0": -0.26238407309856754,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5019,
      "u": 1.0,
      "name": "JACKSBORO ~2",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99929,
      "a0": -0.27466071905709566,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5020,
      "u": 1.0,
      "name": "JACKSBORO ~3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.2324499310976128,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5021,
      "u": 1.0,
      "name": "ALEDO 1 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00601,
      "a0": -0.3730100224069761,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5022,
      "u": 1.0,
      "name": "ALEDO 1 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00815,
      "a0": -0.4142015380832943,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5023,
      "u": 1.0,
      "name": "ALEDO 1 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00601,
      "a0": -0.3730100224069761,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5024,
      "u": 1.0,
      "name": "GATESVILLE~4",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98975,
      "a0": -0.5160676798759434,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5025,
      "u": 1.0,
      "name": "CLEBURNE 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00694,
      "a0": -0.4157845517148532,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5026,
      "u": 1.0,
      "name": "FORT WORTH~6",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00555,
      "a0": -0.48811274124675014,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5027,
      "u": 1.0,
      "name": "FORT WORT~16",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01224,
      "a0": -0.4812064733966086,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5028,
      "u": 1.0,
      "name": "FORT WORTH~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01299,
      "a0": -0.5089327738937905,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5029,
      "u": 1.0,
      "name": "TROY 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99473,
      "a0": -0.5710123900579768,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5030,
      "u": 1.0,
      "name": "SPRINGTOWN 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00628,
      "a0": -0.43652953520405774,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5031,
      "u": 1.0,
      "name": "PRINCETON 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01764,
      "a0": -0.5279271921432448,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5032,
      "u": 1.0,
      "name": "DALLAS 27 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0092,
      "a0": -0.5442407846616358,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5033,
      "u": 1.0,
      "name": "DALLAS 1 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01752,
      "a0": -0.5067650749628135,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5034,
      "u": 1.0,
      "name": "DALLAS 1 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01439,
      "a0": -0.5227104030090338,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5035,
      "u": 1.0,
      "name": "DALLAS 1 2",
      "Vn": 13.2,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01752,
      "a0": -0.5067650749628135,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5036,
      "u": 1.0,
      "name": "DALLAS 1 3",
      "Vn": 13.2,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01752,
      "a0": -0.5067650749628135,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5037,
      "u": 1.0,
      "name": "DALLAS 1 4",
      "Vn": 13.2,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01752,
      "a0": -0.5067650749628135,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5038,
      "u": 1.0,
      "name": "DALLAS 1 5",
      "Vn": 13.2,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02,
      "a0": -0.4894199928564939,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5039,
      "u": 1.0,
      "name": "DALLAS 1 6",
      "Vn": 13.2,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01752,
      "a0": -0.5067650749628135,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5040,
      "u": 1.0,
      "name": "DALLAS 1 7",
      "Vn": 13.2,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01752,
      "a0": -0.5067650749628135,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5041,
      "u": 1.0,
      "name": "DALLAS 1 8",
      "Vn": 13.2,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01752,
      "a0": -0.5067650749628135,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5042,
      "u": 1.0,
      "name": "DALLAS 1 9",
      "Vn": 13.2,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01752,
      "a0": -0.5067650749628135,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5043,
      "u": 1.0,
      "name": "ROYSE CITY 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00641,
      "a0": -0.5540844416428838,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5044,
      "u": 1.0,
      "name": "BOYD 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01164,
      "a0": -0.431839835503949,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5045,
      "u": 1.0,
      "name": "STEPHENVIL~1",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00092,
      "a0": -0.22987906110942513,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5046,
      "u": 1.0,
      "name": "STEPHENVIL~2",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.2518405390872698,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5047,
      "u": 1.0,
      "name": "MANSFIELD 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.011,
      "a0": -0.4660657421355578,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5048,
      "u": 1.0,
      "name": "MANSFIELD 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00455,
      "a0": -0.4776599643565561,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5049,
      "u": 1.0,
      "name": "GREENVILLE~1",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03031,
      "a0": -0.5016390429497062,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5050,
      "u": 1.0,
      "name": "GREENVILLE~2",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02309,
      "a0": -0.5272116071499271,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5051,
      "u": 1.0,
      "name": "GREENVILLE~3",
      "Vn": 22.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02883,
      "a0": -0.5010159604067442,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5052,
      "u": 1.0,
      "name": "GREENVILLE~4",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02756,
      "a0": -0.4928129129223709,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5053,
      "u": 1.0,
      "name": "PLANO 4 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00714,
      "a0": -0.5436543540329657,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5054,
      "u": 1.0,
      "name": "GROESBECK 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.5830935591402816,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5055,
      "u": 1.0,
      "name": "GRAHAM 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.2779942979284048,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5056,
      "u": 1.0,
      "name": "GRAHAM 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99447,
      "a0": -0.24939533280522574,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5057,
      "u": 1.0,
      "name": "GRAHAM 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.27303581752348893,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5058,
      "u": 1.0,
      "name": "GRAHAM 3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.26794818275392546,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5059,
      "u": 1.0,
      "name": "MABANK 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01237,
      "a0": -0.6001646245540381,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5060,
      "u": 1.0,
      "name": "MABANK 2 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01354,
      "a0": -0.621146972821514,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5061,
      "u": 1.0,
      "name": "MABANK 2 2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.6488418573921599,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5062,
      "u": 1.0,
      "name": "MABANK 2 3",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00593,
      "a0": -0.6843488356947326,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5063,
      "u": 1.0,
      "name": "ARLINGTON ~1",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01431,
      "a0": -0.44656343307377316,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5064,
      "u": 1.0,
      "name": "ARLINGTON ~2",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01246,
      "a0": -0.4845348162801618,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5065,
      "u": 1.0,
      "name": "ARLINGTON ~3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01431,
      "a0": -0.44656343307377316,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5066,
      "u": 1.0,
      "name": "ARLINGTON ~4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01431,
      "a0": -0.44656343307377316,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5067,
      "u": 1.0,
      "name": "ARLINGTON ~5",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.425368154637554,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5068,
      "u": 1.0,
      "name": "ARLINGTON ~6",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01431,
      "a0": -0.44656343307377316,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5069,
      "u": 1.0,
      "name": "ARLINGTON ~7",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01431,
      "a0": -0.44656343307377316,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5070,
      "u": 1.0,
      "name": "DALLAS 41 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00869,
      "a0": -0.5409194230950906,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5071,
      "u": 1.0,
      "name": "WACO 3 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00183,
      "a0": -0.556201526025553,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5072,
      "u": 1.0,
      "name": "DALLAS 19 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01235,
      "a0": -0.5448499045705818,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5073,
      "u": 1.0,
      "name": "BANGS 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98662,
      "a0": -0.18170448309587764,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 15,
      "owner": 1
    },
    {
      "idx": 5074,
      "u": 1.0,
      "name": "PROSPER 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0134,
      "a0": -0.5427764534192125,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5075,
      "u": 1.0,
      "name": "EVANT 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99464,
      "a0": -0.5737822275808919,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5076,
      "u": 1.0,
      "name": "TERRELL 1 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01513,
      "a0": -0.5920593155077765,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5077,
      "u": 1.0,
      "name": "TERRELL 1 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.6129735959344246,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5078,
      "u": 1.0,
      "name": "AUBREY 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00511,
      "a0": -0.4877846193473752,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5079,
      "u": 1.0,
      "name": "WACO 4 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00543,
      "a0": -0.5207102556862482,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5080,
      "u": 1.0,
      "name": "LORENA 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99621,
      "a0": -0.49531920572823473,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5081,
      "u": 1.0,
      "name": "FORT HOOD 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99381,
      "a0": -0.6284092878390624,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5082,
      "u": 1.0,
      "name": "ARLINGTON~13",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01295,
      "a0": -0.5146818884498598,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5083,
      "u": 1.0,
      "name": "MCKINNEY 3 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02156,
      "a0": -0.49815012977496953,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5084,
      "u": 1.0,
      "name": "MCKINNEY 3 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01088,
      "a0": -0.5319344681058238,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5085,
      "u": 1.0,
      "name": "DALLAS 38 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0064,
      "a0": -0.538345062448399,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5086,
      "u": 1.0,
      "name": "ARLINGTON~17",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00669,
      "a0": -0.510641451231493,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5087,
      "u": 1.0,
      "name": "MILFORD 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00845,
      "a0": -0.4560266082780864,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5088,
      "u": 1.0,
      "name": "CLIFTON 1 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00315,
      "a0": -0.4462684724301861,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5089,
      "u": 1.0,
      "name": "CLIFTON 1 1",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00315,
      "a0": -0.4462684724301861,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5090,
      "u": 1.0,
      "name": "DALLAS 15 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01692,
      "a0": -0.5535067376604736,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5091,
      "u": 1.0,
      "name": "FROST 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00366,
      "a0": -0.5042832167664776,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5092,
      "u": 1.0,
      "name": "GRANDVIEW 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00941,
      "a0": -0.4804245658917151,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5093,
      "u": 1.0,
      "name": "HASLET 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02483,
      "a0": -0.47294233938841546,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5094,
      "u": 1.0,
      "name": "BARDWELL 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01849,
      "a0": -0.5440470531146645,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5095,
      "u": 1.0,
      "name": "LAKE DALLA~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01481,
      "a0": -0.531550495670385,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5096,
      "u": 1.0,
      "name": "PLANO 1 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.014,
      "a0": -0.5407413995113871,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5097,
      "u": 1.0,
      "name": "EULESS 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01189,
      "a0": -0.5012847411115513,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5098,
      "u": 1.0,
      "name": "FORT WORT~17",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.485377810308875,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5099,
      "u": 1.0,
      "name": "FLOWER MOU~2",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0409,
      "a0": -0.510334273283142,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5100,
      "u": 1.0,
      "name": "DALLAS 11 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01202,
      "a0": -0.5442146047228559,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5101,
      "u": 1.0,
      "name": "COMANCHE 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00496,
      "a0": -0.234532108895242,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 15,
      "owner": 1
    },
    {
      "idx": 5102,
      "u": 1.0,
      "name": "RICHARDSON~2",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0185,
      "a0": -0.5068331428036413,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5103,
      "u": 1.0,
      "name": "RICHARDSON~3",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01237,
      "a0": -0.5387046002743098,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5104,
      "u": 1.0,
      "name": "FORT WORT~28",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00397,
      "a0": -0.4878230165909191,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5105,
      "u": 1.0,
      "name": "IRVING 1 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01094,
      "a0": -0.5354094186465445,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5106,
      "u": 1.0,
      "name": "IRVING 1 1",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01094,
      "a0": -0.5354094186465445,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5107,
      "u": 1.0,
      "name": "IRVING 1 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01094,
      "a0": -0.5354094186465445,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5108,
      "u": 1.0,
      "name": "DALLAS 44 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02652,
      "a0": -0.5196106982574918,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5109,
      "u": 1.0,
      "name": "LANCASTER ~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00339,
      "a0": -0.5370203575461352,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5110,
      "u": 1.0,
      "name": "PALO PINTO~8",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99326,
      "a0": -0.3025702791257369,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5111,
      "u": 1.0,
      "name": "ADDISON 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01355,
      "a0": -0.5525799678276647,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5112,
      "u": 1.0,
      "name": "HICO 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00584,
      "a0": -0.3535146946621994,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5113,
      "u": 1.0,
      "name": "KRUM 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01513,
      "a0": -0.4322883851217115,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5114,
      "u": 1.0,
      "name": "KAUFMAN 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00953,
      "a0": -0.5727210673956793,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5115,
      "u": 1.0,
      "name": "CADDO MILL~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02615,
      "a0": -0.5395406129860151,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5116,
      "u": 1.0,
      "name": "PLANO 7 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01139,
      "a0": -0.5486302877304016,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5117,
      "u": 1.0,
      "name": "FORT WORT~25",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00309,
      "a0": -0.49925492319148196,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5118,
      "u": 1.0,
      "name": "BAIRD 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.013765411810479276,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 15,
      "owner": 1
    },
    {
      "idx": 5119,
      "u": 1.0,
      "name": "PERRIN 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00331,
      "a0": -0.3594819753747681,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5120,
      "u": 1.0,
      "name": "BROWNWOOD 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99372,
      "a0": -0.2728839738785654,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 15,
      "owner": 1
    },
    {
      "idx": 5121,
      "u": 1.0,
      "name": "BROWNWOOD 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98537,
      "a0": -0.2109038414817428,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 15,
      "owner": 1
    },
    {
      "idx": 5122,
      "u": 1.0,
      "name": "DALLAS 6 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0128,
      "a0": -0.5530442254086952,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5123,
      "u": 1.0,
      "name": "MARLIN 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00654,
      "a0": -0.6673545647680639,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5124,
      "u": 1.0,
      "name": "MARLIN 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01082,
      "a0": -0.6809628969458636,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5125,
      "u": 1.0,
      "name": "ARLINGTON~14",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01184,
      "a0": -0.49406605932530284,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5126,
      "u": 1.0,
      "name": "DALLAS 8 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00864,
      "a0": -0.5581353508367627,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5127,
      "u": 1.0,
      "name": "JONESBORO 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00279,
      "a0": -0.39553873239171894,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5128,
      "u": 1.0,
      "name": "DALLAS 33 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00973,
      "a0": -0.5466702829804119,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5129,
      "u": 1.0,
      "name": "GOLDTHWAIT~6",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.2735384723480633,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5130,
      "u": 1.0,
      "name": "PLANO 5 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00895,
      "a0": -0.5428637198818123,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5131,
      "u": 1.0,
      "name": "BELTON 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0094,
      "a0": -0.6124552331465821,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5132,
      "u": 1.0,
      "name": "BELTON 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00308,
      "a0": -0.6131882714324198,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5133,
      "u": 1.0,
      "name": "TOLAR 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0041,
      "a0": -0.32160483994798716,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5134,
      "u": 1.0,
      "name": "BRECKENRID~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98861,
      "a0": -0.07888190087313571,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 15,
      "owner": 1
    },
    {
      "idx": 5135,
      "u": 1.0,
      "name": "EASTLAND 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0035,
      "a0": -0.21673324118340384,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 15,
      "owner": 1
    },
    {
      "idx": 5136,
      "u": 1.0,
      "name": "COOPER 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02227,
      "a0": -0.5191080434329174,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5137,
      "u": 1.0,
      "name": "WACO 1 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0042,
      "a0": -0.5105559300981453,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5138,
      "u": 1.0,
      "name": "WACO 1 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00391,
      "a0": -0.5240124186310215,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5139,
      "u": 1.0,
      "name": "DALLAS 42 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02837,
      "a0": -0.5555976421043629,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5140,
      "u": 1.0,
      "name": "GATESVILLE~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99077,
      "a0": -0.5221082644170957,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5141,
      "u": 1.0,
      "name": "ANNA 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0176,
      "a0": -0.5319205054718078,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5142,
      "u": 1.0,
      "name": "MOODY 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99375,
      "a0": -0.5348858198709462,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5143,
      "u": 1.0,
      "name": "FORT WORT~12",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01112,
      "a0": -0.49055096621178623,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5144,
      "u": 1.0,
      "name": "WACO 6 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99456,
      "a0": -0.4989110933288391,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5145,
      "u": 1.0,
      "name": "GRAND PRAI~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01183,
      "a0": -0.5231118287369925,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5146,
      "u": 1.0,
      "name": "ROWLETT 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00999,
      "a0": -0.545371758016928,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5147,
      "u": 1.0,
      "name": "PLANO 6 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00755,
      "a0": -0.548792603350837,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5148,
      "u": 1.0,
      "name": "IRVING 5 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00784,
      "a0": -0.5365648266113647,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5149,
      "u": 1.0,
      "name": "DALLAS 7 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00887,
      "a0": -0.5567163981548913,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5150,
      "u": 1.0,
      "name": "BRYSON 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00038,
      "a0": -0.3184248500508534,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5151,
      "u": 1.0,
      "name": "MORGAN 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00747,
      "a0": -0.40837388371088523,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5152,
      "u": 1.0,
      "name": "SACHSE 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00904,
      "a0": -0.5504838273960195,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5153,
      "u": 1.0,
      "name": "PARADISE 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00866,
      "a0": -0.4099446800376801,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5154,
      "u": 1.0,
      "name": "RIO VISTA 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00456,
      "a0": -0.41030770852209497,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5155,
      "u": 1.0,
      "name": "STRAWN 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99285,
      "a0": -0.13849711213350602,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5156,
      "u": 1.0,
      "name": "MAY-00",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00725,
      "a0": -0.17055881049264185,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 15,
      "owner": 1
    },
    {
      "idx": 5157,
      "u": 1.0,
      "name": "DESOTO 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00363,
      "a0": -0.5349626143580339,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5158,
      "u": 1.0,
      "name": "MESQUITE 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02284,
      "a0": -0.5515118263254442,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5159,
      "u": 1.0,
      "name": "ROSEBUD 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00551,
      "a0": -0.6602493293831949,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5160,
      "u": 1.0,
      "name": "DENTON 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00822,
      "a0": -0.4766110214761075,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5161,
      "u": 1.0,
      "name": "DALLAS 4 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02684,
      "a0": -0.5614863830005917,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5162,
      "u": 1.0,
      "name": "AXTELL 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00002,
      "a0": -0.5559083107112178,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5163,
      "u": 1.0,
      "name": "NOLANVILLE 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00066,
      "a0": -0.6206652619479636,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5164,
      "u": 1.0,
      "name": "DENTON 1 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01282,
      "a0": -0.4553267312480367,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5165,
      "u": 1.0,
      "name": "DENTON 1 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01138,
      "a0": -0.4687238785863451,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5166,
      "u": 1.0,
      "name": "DENTON 1 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02984,
      "a0": -0.4540631128695928,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5167,
      "u": 1.0,
      "name": "DENTON 1 3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01282,
      "a0": -0.4553267312480367,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5168,
      "u": 1.0,
      "name": "DALLAS 39 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01091,
      "a0": -0.5531908330658627,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5169,
      "u": 1.0,
      "name": "DUBLIN 1 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00623,
      "a0": -0.23520755131576382,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 15,
      "owner": 1
    },
    {
      "idx": 5170,
      "u": 1.0,
      "name": "DUBLIN 1 1",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00095,
      "a0": -0.2056678537257598,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 15,
      "owner": 1
    },
    {
      "idx": 5171,
      "u": 1.0,
      "name": "MERTENS 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0031,
      "a0": -0.5084196470937041,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5172,
      "u": 1.0,
      "name": "WEATHERFOR~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.42820256934279277,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5173,
      "u": 1.0,
      "name": "PLANO 3 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00735,
      "a0": -0.5447312221814462,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5174,
      "u": 1.0,
      "name": "MALONE 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00223,
      "a0": -0.5137394106537829,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5175,
      "u": 1.0,
      "name": "DENTON 3 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01076,
      "a0": -0.48038965930667527,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5176,
      "u": 1.0,
      "name": "GRAFORD 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99583,
      "a0": -0.2901208455712614,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5177,
      "u": 1.0,
      "name": "ARLINGTON~16",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00571,
      "a0": -0.5131721786468847,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5178,
      "u": 1.0,
      "name": "ROCKWALL 1 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00842,
      "a0": -0.554347986359935,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5179,
      "u": 1.0,
      "name": "CORSICANA ~2",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02446,
      "a0": -0.552805115301172,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5180,
      "u": 1.0,
      "name": "CORSICANA ~3",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0201,
      "a0": -0.545078542702593,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5181,
      "u": 1.0,
      "name": "GARLAND 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00905,
      "a0": -0.5555208476172752,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5182,
      "u": 1.0,
      "name": "GATESVILLE~2",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99051,
      "a0": -0.5073427789452237,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5183,
      "u": 1.0,
      "name": "CARROLLTON~3",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01867,
      "a0": -0.5555958967751109,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5184,
      "u": 1.0,
      "name": "FORT WORT~19",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00341,
      "a0": -0.5015692297796265,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5185,
      "u": 1.0,
      "name": "RHOME 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0156,
      "a0": -0.4532812053646993,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5186,
      "u": 1.0,
      "name": "VENUS 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00671,
      "a0": -0.4956630355908776,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5187,
      "u": 1.0,
      "name": "OLNEY 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98979,
      "a0": -0.17686992106785338,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5188,
      "u": 1.0,
      "name": "CARROLLTON~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00689,
      "a0": -0.5434134985961905,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5189,
      "u": 1.0,
      "name": "DALLAS 20 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01371,
      "a0": -0.5499375393401453,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5190,
      "u": 1.0,
      "name": "GORDON 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00556,
      "a0": -0.3224984485250082,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5191,
      "u": 1.0,
      "name": "MERIDIAN 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01119,
      "a0": -0.3931615939505026,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5192,
      "u": 1.0,
      "name": "KILLEEN 4 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00879,
      "a0": -0.6242431869145519,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5193,
      "u": 1.0,
      "name": "KILLEEN 4 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00309,
      "a0": -0.6369823451248585,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5194,
      "u": 1.0,
      "name": "DUNCANVILL~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01076,
      "a0": -0.5279359187895047,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5195,
      "u": 1.0,
      "name": "ARGYLE 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02134,
      "a0": -0.48545635012521476,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5196,
      "u": 1.0,
      "name": "BRYSON 1 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00139,
      "a0": -0.30841015080291,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5197,
      "u": 1.0,
      "name": "BRYSON 1 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99949,
      "a0": -0.307781832272192,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5198,
      "u": 1.0,
      "name": "BRYSON 1 2",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.2958472708470548,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5199,
      "u": 1.0,
      "name": "FORT WORTH~4",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00946,
      "a0": -0.49059983543084207,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5200,
      "u": 1.0,
      "name": "MINERAL WE~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99105,
      "a0": -0.31372118771672874,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5201,
      "u": 1.0,
      "name": "COOLIDGE 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00558,
      "a0": -0.5880206236186616,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5202,
      "u": 1.0,
      "name": "RICE 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01269,
      "a0": -0.562982130169551,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5203,
      "u": 1.0,
      "name": "DALLAS 35 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00853,
      "a0": -0.5508206759416544,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5204,
      "u": 1.0,
      "name": "POOLVILLE 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00463,
      "a0": -0.36866415256951024,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5205,
      "u": 1.0,
      "name": "POOLVILLE 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00587,
      "a0": -0.3791169294597043,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5206,
      "u": 1.0,
      "name": "POOLVILLE 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01,
      "a0": -0.34612322528000344,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5207,
      "u": 1.0,
      "name": "POOLVILLE 3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00463,
      "a0": -0.36866415256951024,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5208,
      "u": 1.0,
      "name": "POOLVILLE 4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00463,
      "a0": -0.36866415256951024,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5209,
      "u": 1.0,
      "name": "WALNUT SPR~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00519,
      "a0": -0.3681405537939119,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5210,
      "u": 1.0,
      "name": "BEDFORD 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01095,
      "a0": -0.5069762598023049,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5211,
      "u": 1.0,
      "name": "HUBBARD 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0018,
      "a0": -0.5770093413678293,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5212,
      "u": 1.0,
      "name": "FERRIS 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00159,
      "a0": -0.5270545275172477,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5213,
      "u": 1.0,
      "name": "GARLAND 4 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00722,
      "a0": -0.5539116540469363,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5214,
      "u": 1.0,
      "name": "DALLAS 32 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00903,
      "a0": -0.5439266253962768,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5215,
      "u": 1.0,
      "name": "PILOT POIN~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00728,
      "a0": -0.5109713184601199,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5216,
      "u": 1.0,
      "name": "FORT WORT~26",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00791,
      "a0": -0.4951045302302394,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5217,
      "u": 1.0,
      "name": "NORTH RICH~2",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02868,
      "a0": -0.5061507190661115,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5218,
      "u": 1.0,
      "name": "JUSTIN 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01137,
      "a0": -0.45928339266230783,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5219,
      "u": 1.0,
      "name": "SCURRY 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01572,
      "a0": -0.5566361130092995,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5220,
      "u": 1.0,
      "name": "SANGER 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00976,
      "a0": -0.41661707376805446,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5221,
      "u": 1.0,
      "name": "KILLEEN 1 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99523,
      "a0": -0.6289800105044645,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5222,
      "u": 1.0,
      "name": "MABANK 1 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0074,
      "a0": -0.5846922807351084,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5223,
      "u": 1.0,
      "name": "MEXIA 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99843,
      "a0": -0.5856993357135092,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5224,
      "u": 1.0,
      "name": "CARROLLTON~2",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01317,
      "a0": -0.5511976670600852,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5225,
      "u": 1.0,
      "name": "NEVADA 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02358,
      "a0": -0.543865538872457,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5226,
      "u": 1.0,
      "name": "ZEPHYR 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00496,
      "a0": -0.23311141088411863,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 15,
      "owner": 1
    },
    {
      "idx": 5227,
      "u": 1.0,
      "name": "TERRELL 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0115,
      "a0": -0.5835159288192642,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5228,
      "u": 1.0,
      "name": "DALLAS 14 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01035,
      "a0": -0.534658927068187,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5229,
      "u": 1.0,
      "name": "DALLAS 13 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01106,
      "a0": -0.545722569196579,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5230,
      "u": 1.0,
      "name": "DALLAS 28 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01386,
      "a0": -0.5498520182067976,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5231,
      "u": 1.0,
      "name": "HAMILTON 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00219,
      "a0": -0.31135626658027643,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5232,
      "u": 1.0,
      "name": "ARLINGTON~15",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01387,
      "a0": -0.5180521192354609,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5233,
      "u": 1.0,
      "name": "EULESS 1 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01556,
      "a0": -0.5169298725264285,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5234,
      "u": 1.0,
      "name": "FRISCO 1 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00862,
      "a0": -0.5337740451374258,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5235,
      "u": 1.0,
      "name": "SALADO 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00464,
      "a0": -0.623293727801467,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5236,
      "u": 1.0,
      "name": "OLNEY 1 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99593,
      "a0": -0.18481815048143554,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5237,
      "u": 1.0,
      "name": "OLNEY 1 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98808,
      "a0": -0.12412258041408074,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5238,
      "u": 1.0,
      "name": "OLNEY 1 2",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.16834398767186107,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5239,
      "u": 1.0,
      "name": "GOLDTHWAIT~1",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.9887,
      "a0": -0.41241955691700805,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5240,
      "u": 1.0,
      "name": "GOLDTHWAIT~2",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.9889,
      "a0": -0.35281132697364576,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5241,
      "u": 1.0,
      "name": "GOLDTHWAIT~3",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00491,
      "a0": -0.4083162878455694,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5242,
      "u": 1.0,
      "name": "GOLDTHWAIT~4",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00491,
      "a0": -0.4083162878455694,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5243,
      "u": 1.0,
      "name": "GOLDTHWAIT~5",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99704,
      "a0": -0.3828432074127122,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5244,
      "u": 1.0,
      "name": "FORT WORT~15",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00752,
      "a0": -0.4774243449075368,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5245,
      "u": 1.0,
      "name": "GRAPEVINE 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01717,
      "a0": -0.5278224723881252,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5246,
      "u": 1.0,
      "name": "GLEN ROSE ~5",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0061,
      "a0": -0.34809719266400907,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5247,
      "u": 1.0,
      "name": "KOPPERL 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00469,
      "a0": -0.3886185019075614,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5248,
      "u": 1.0,
      "name": "BEDFORD 1 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01041,
      "a0": -0.5063584132470988,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5249,
      "u": 1.0,
      "name": "FORT WORT~22",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00531,
      "a0": -0.43114170380315125,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5250,
      "u": 1.0,
      "name": "DALLAS 5 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01306,
      "a0": -0.5384340742402507,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5251,
      "u": 1.0,
      "name": "GRAND PRAI~2",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01117,
      "a0": -0.5279760613623007,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5252,
      "u": 1.0,
      "name": "DALLAS 22 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01134,
      "a0": -0.555588915458103,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5253,
      "u": 1.0,
      "name": "FLOWER MOU~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00657,
      "a0": -0.5122768247406116,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5254,
      "u": 1.0,
      "name": "ROANOKE 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01216,
      "a0": -0.4986545299287959,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5255,
      "u": 1.0,
      "name": "MILLSAP 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99548,
      "a0": -0.3174876082425325,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5256,
      "u": 1.0,
      "name": "FORRESTON 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00528,
      "a0": -0.5117061020752095,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5257,
      "u": 1.0,
      "name": "ITALY 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0048,
      "a0": -0.49700344845640926,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5258,
      "u": 1.0,
      "name": "FORNEY 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00639,
      "a0": -0.5516950858969035,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5259,
      "u": 1.0,
      "name": "LAVON 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0172,
      "a0": -0.5456178494414593,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5260,
      "u": 1.0,
      "name": "GLEN ROSE ~1",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0054,
      "a0": -0.3057293250718467,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5261,
      "u": 1.0,
      "name": "GLEN ROSE ~2",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00722,
      "a0": -0.33129839861356364,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5262,
      "u": 1.0,
      "name": "GLEN ROSE ~3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01,
      "a0": -0.2301373698387203,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5263,
      "u": 1.0,
      "name": "GLEN ROSE ~4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01,
      "a0": -0.2518108684899859,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5264,
      "u": 1.0,
      "name": "DE LEON 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01428,
      "a0": -0.25586177768386476,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 15,
      "owner": 1
    },
    {
      "idx": 5265,
      "u": 1.0,
      "name": "KELLER 1 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01699,
      "a0": -0.4902088816783953,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5266,
      "u": 1.0,
      "name": "CEDAR HILL 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01943,
      "a0": -0.5239408601316897,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5267,
      "u": 1.0,
      "name": "MC GREGOR 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99372,
      "a0": -0.5292431703992485,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5268,
      "u": 1.0,
      "name": "COMMERCE 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01927,
      "a0": -0.5259986033197911,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5269,
      "u": 1.0,
      "name": "MIDLOTHIAN~3",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00555,
      "a0": -0.49561765703032573,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5270,
      "u": 1.0,
      "name": "WEST 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00004,
      "a0": -0.5254680232271848,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5271,
      "u": 1.0,
      "name": "BARTLETT 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00576,
      "a0": -0.6372127285861218,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5272,
      "u": 1.0,
      "name": "DALLAS 16 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01551,
      "a0": -0.5521174555758862,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5273,
      "u": 1.0,
      "name": "COPPELL 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02627,
      "a0": -0.5390781007342366,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5274,
      "u": 1.0,
      "name": "WILMER 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00768,
      "a0": -0.540175912833741,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5275,
      "u": 1.0,
      "name": "DAWSON 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00139,
      "a0": -0.5819625857849893,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5276,
      "u": 1.0,
      "name": "MART 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00733,
      "a0": -0.5918882732410811,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5277,
      "u": 1.0,
      "name": "LITTLE ELM 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00756,
      "a0": -0.52265455247297,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5278,
      "u": 1.0,
      "name": "TEMPLE 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00449,
      "a0": -0.623286746484459,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5279,
      "u": 1.0,
      "name": "TEMPLE 1 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01066,
      "a0": -0.6151255869021336,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5280,
      "u": 1.0,
      "name": "TEMPLE 1 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00554,
      "a0": -0.6163001934887257,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5281,
      "u": 1.0,
      "name": "TEMPLE 1 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00487,
      "a0": -0.6066450320666931,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5282,
      "u": 1.0,
      "name": "TEMPLE 1 3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01066,
      "a0": -0.6151255869021336,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5283,
      "u": 1.0,
      "name": "TEMPLE 1 4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01066,
      "a0": -0.6151255869021336,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5284,
      "u": 1.0,
      "name": "QUINLAN 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01323,
      "a0": -0.5455794521979155,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5285,
      "u": 1.0,
      "name": "CHICO 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99241,
      "a0": -0.33586068927827684,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5286,
      "u": 1.0,
      "name": "DUBLIN 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99955,
      "a0": -0.3001564887702288,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5287,
      "u": 1.0,
      "name": "ARLINGTON~10",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00853,
      "a0": -0.5262569120490862,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5288,
      "u": 1.0,
      "name": "WOLFE CITY 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01991,
      "a0": -0.5239967106677536,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5289,
      "u": 1.0,
      "name": "DALLAS 26 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01533,
      "a0": -0.552506663999081,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5290,
      "u": 1.0,
      "name": "WHITNEY 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00455,
      "a0": -0.431539638872606,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5291,
      "u": 1.0,
      "name": "FORT WORT~18",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00993,
      "a0": -0.4736526883939772,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5292,
      "u": 1.0,
      "name": "FORT WORT~20",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00521,
      "a0": -0.445376609182417,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5293,
      "u": 1.0,
      "name": "JOSHUA 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00077,
      "a0": -0.40790788080060275,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5294,
      "u": 1.0,
      "name": "DALLAS 12 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0114,
      "a0": -0.5572906114787973,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5295,
      "u": 1.0,
      "name": "MCKINNEY 1 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0234,
      "a0": -0.49924270588671804,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5296,
      "u": 1.0,
      "name": "MCKINNEY 1 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01704,
      "a0": -0.5184587809511756,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5297,
      "u": 1.0,
      "name": "MCKINNEY 1 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02439,
      "a0": -0.49916765672888225,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5298,
      "u": 1.0,
      "name": "MCKINNEY 1 3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0234,
      "a0": -0.49924270588671804,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5299,
      "u": 1.0,
      "name": "MCKINNEY 1 4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03599,
      "a0": -0.4982915014443811,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5300,
      "u": 1.0,
      "name": "MCKINNEY 1 5",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03387,
      "a0": -0.49845207173556455,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5301,
      "u": 1.0,
      "name": "MCKINNEY 1 6",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03597,
      "a0": -0.49835956928520886,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5302,
      "u": 1.0,
      "name": "MCKINNEY 1 7",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.04,
      "a0": -0.4959684682099766,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5303,
      "u": 1.0,
      "name": "MCKINNEY 1 8",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.04,
      "a0": -0.49680448092168195,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5304,
      "u": 1.0,
      "name": "ALLEN 1 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02185,
      "a0": -0.49968078352896855,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5305,
      "u": 1.0,
      "name": "ALLEN 1 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01532,
      "a0": -0.5314161053179814,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5306,
      "u": 1.0,
      "name": "ALEDO 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01276,
      "a0": -0.42781685157810206,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5307,
      "u": 1.0,
      "name": "THE COLONY 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01759,
      "a0": -0.5416786413197081,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5308,
      "u": 1.0,
      "name": "SUNNYVALE 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01149,
      "a0": -0.5411934397876537,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5309,
      "u": 1.0,
      "name": "DALLAS 10 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0078,
      "a0": -0.5557180698227505,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5310,
      "u": 1.0,
      "name": "FORT WORT~24",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02333,
      "a0": -0.507546982467707,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5311,
      "u": 1.0,
      "name": "DALLAS 30 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01472,
      "a0": -0.5555330649220391,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5312,
      "u": 1.0,
      "name": "AZLE 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00271,
      "a0": -0.44525792679328136,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5313,
      "u": 1.0,
      "name": "HUTCHINS 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01262,
      "a0": -0.5277613858643053,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5314,
      "u": 1.0,
      "name": "VALLEY MIL~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.9945,
      "a0": -0.469990987623293,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5315,
      "u": 1.0,
      "name": "DENTON 6 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00576,
      "a0": -0.4943819639199138,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5316,
      "u": 1.0,
      "name": "MESQUITE 3 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.5594408571172544,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5317,
      "u": 1.0,
      "name": "GRANBURY 1 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00667,
      "a0": -0.3328988655376424,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5318,
      "u": 1.0,
      "name": "GRANBURY 1 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00863,
      "a0": -0.36806899529458015,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5319,
      "u": 1.0,
      "name": "GRANBURY 1 2",
      "Vn": 13.2,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01,
      "a0": -0.32507455450095185,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5320,
      "u": 1.0,
      "name": "GRANBURY 1 3",
      "Vn": 13.2,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00667,
      "a0": -0.3328988655376424,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5321,
      "u": 1.0,
      "name": "GRANBURY 1 4",
      "Vn": 13.2,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00667,
      "a0": -0.3328988655376424,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5322,
      "u": 1.0,
      "name": "DALLAS 2 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01908,
      "a0": -0.48382097661609613,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5323,
      "u": 1.0,
      "name": "DALLAS 2 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0136,
      "a0": -0.518017212650421,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5324,
      "u": 1.0,
      "name": "DALLAS 2 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.04,
      "a0": -0.4816253524170872,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5325,
      "u": 1.0,
      "name": "DALLAS 2 3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.04,
      "a0": -0.48147525410141573,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5326,
      "u": 1.0,
      "name": "DALLAS 2 4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02909,
      "a0": -0.4831245902445504,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5327,
      "u": 1.0,
      "name": "MOUNT CALM 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0035,
      "a0": -0.5823011796598762,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5328,
      "u": 1.0,
      "name": "RIESEL 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.009,
      "a0": -0.44139202250011395,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5329,
      "u": 1.0,
      "name": "DALLAS 17 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00529,
      "a0": -0.54725496827983,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5330,
      "u": 1.0,
      "name": "ARLINGTON~12",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01147,
      "a0": -0.5019322582640413,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5331,
      "u": 1.0,
      "name": "CELINA 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01162,
      "a0": -0.5381757655109555,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5332,
      "u": 1.0,
      "name": "FORT WORTH~8",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01183,
      "a0": -0.48838501261006123,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5333,
      "u": 1.0,
      "name": "RED OAK 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00223,
      "a0": -0.5315103530975891,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5334,
      "u": 1.0,
      "name": "CLYDE 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00264,
      "a0": -0.010379473061610278,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 15,
      "owner": 1
    },
    {
      "idx": 5335,
      "u": 1.0,
      "name": "IRVING 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00713,
      "a0": -0.5431499538791393,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5336,
      "u": 1.0,
      "name": "ROWLETT 1 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0113,
      "a0": -0.5393067388662478,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5337,
      "u": 1.0,
      "name": "JACKSBORO ~4",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.32347234224762106,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5338,
      "u": 1.0,
      "name": "GRANBURY 3 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00065,
      "a0": -0.4387862459268864,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5339,
      "u": 1.0,
      "name": "SOUTHLAKE 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.5226475711559619,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5340,
      "u": 1.0,
      "name": "DALLAS 29 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01381,
      "a0": -0.5513774359730406,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5341,
      "u": 1.0,
      "name": "LEWISVILLE~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02109,
      "a0": -0.5359958492752146,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5342,
      "u": 1.0,
      "name": "LEWISVILLE~2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02109,
      "a0": -0.5359958492752146,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5343,
      "u": 1.0,
      "name": "LEWISVILLE~3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02109,
      "a0": -0.5359958492752146,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5344,
      "u": 1.0,
      "name": "DALLAS 36 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02122,
      "a0": -0.5563271897316965,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5345,
      "u": 1.0,
      "name": "HILLSBORO 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01075,
      "a0": -0.42209740761931663,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5346,
      "u": 1.0,
      "name": "FORT WORTH~7",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01462,
      "a0": -0.4815345952959835,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5347,
      "u": 1.0,
      "name": "CISCO 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99612,
      "a0": 0.012288863263292073,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 15,
      "owner": 1
    },
    {
      "idx": 5348,
      "u": 1.0,
      "name": "ITASCA 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00789,
      "a0": -0.47136979773236853,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5349,
      "u": 1.0,
      "name": "LANCASTER ~2",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00863,
      "a0": -0.5376521667353572,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5350,
      "u": 1.0,
      "name": "GARLAND 1 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01879,
      "a0": -0.5058086345327206,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5351,
      "u": 1.0,
      "name": "GARLAND 1 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01354,
      "a0": -0.5315173344145971,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5352,
      "u": 1.0,
      "name": "DALLAS 9 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01243,
      "a0": -0.5465114580184804,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5353,
      "u": 1.0,
      "name": "DUNCANVILL~2",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01856,
      "a0": -0.5241206290446452,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5354,
      "u": 1.0,
      "name": "MESQUITE 1 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01573,
      "a0": -0.5667328427320868,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5355,
      "u": 1.0,
      "name": "MAYPEARL 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00715,
      "a0": -0.48952296728236155,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5356,
      "u": 1.0,
      "name": "GARLAND 3 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01543,
      "a0": -0.5544457247980467,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5357,
      "u": 1.0,
      "name": "ALLEN 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00918,
      "a0": -0.5391653671968363,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5358,
      "u": 1.0,
      "name": "RIESEL 1 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02008,
      "a0": -0.6175865011474455,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5359,
      "u": 1.0,
      "name": "RIESEL 1 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01057,
      "a0": -0.5959653623737396,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5360,
      "u": 1.0,
      "name": "RIESEL 1 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01,
      "a0": -0.6123906559642585,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5361,
      "u": 1.0,
      "name": "BRIDGEPORT 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00498,
      "a0": -0.38930965229135117,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5362,
      "u": 1.0,
      "name": "BRIDGEPORT 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00044,
      "a0": -0.38563224355739906,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5363,
      "u": 1.0,
      "name": "BRIDGEPORT 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00498,
      "a0": -0.38930965229135117,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5364,
      "u": 1.0,
      "name": "BRIDGEPORT 3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00275,
      "a0": -0.3883497212027543,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5365,
      "u": 1.0,
      "name": "BRIDGEPORT 4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00033,
      "a0": -0.3873147409563217,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5366,
      "u": 1.0,
      "name": "BRIDGEPORT 5",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00498,
      "a0": -0.38930965229135117,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5367,
      "u": 1.0,
      "name": "BRIDGEPORT 6",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.38710355611683034,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5368,
      "u": 1.0,
      "name": "BRIDGEPORT 7",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00157,
      "a0": -0.3878400850611719,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5369,
      "u": 1.0,
      "name": "BRIDGEPORT 8",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.3869063339113549,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5370,
      "u": 1.0,
      "name": "LEWISVILLE~4",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00709,
      "a0": -0.5009601098706804,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5371,
      "u": 1.0,
      "name": "SEAGOVILLE 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01224,
      "a0": -0.53862606045797,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5372,
      "u": 1.0,
      "name": "DALLAS 31 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01504,
      "a0": -0.5530494613964512,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5373,
      "u": 1.0,
      "name": "HALTOM CIT~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00256,
      "a0": -0.5145474980974563,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5374,
      "u": 1.0,
      "name": "BALCH SPRI~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01752,
      "a0": -0.538331099814383,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5375,
      "u": 1.0,
      "name": "FORT WORTH~5",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00992,
      "a0": -0.48619811505731236,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5376,
      "u": 1.0,
      "name": "DALLAS 43 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01459,
      "a0": -0.5235115091356992,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5377,
      "u": 1.0,
      "name": "KILLEEN 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99489,
      "a0": -0.6221138852271189,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5378,
      "u": 1.0,
      "name": "WACO 5 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00875,
      "a0": -0.5150449169342747,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5379,
      "u": 1.0,
      "name": "FORT WORT~29",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01664,
      "a0": -0.5086744651644953,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5380,
      "u": 1.0,
      "name": "ENNIS 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02536,
      "a0": -0.537098897362475,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5381,
      "u": 1.0,
      "name": "ENNIS 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01745,
      "a0": -0.5427590001266926,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5382,
      "u": 1.0,
      "name": "ENNIS 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.04,
      "a0": -0.5360063212507266,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5383,
      "u": 1.0,
      "name": "ENNIS 3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.04,
      "a0": -0.5358178256915112,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5384,
      "u": 1.0,
      "name": "DALLAS 3 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01814,
      "a0": -0.5110079703744118,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5385,
      "u": 1.0,
      "name": "DALLAS 3 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01633,
      "a0": -0.529093072083577,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5386,
      "u": 1.0,
      "name": "RICHARDSON~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01654,
      "a0": -0.5513355480709928,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5387,
      "u": 1.0,
      "name": "FORT WORT~14",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00669,
      "a0": -0.49264012532642343,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5388,
      "u": 1.0,
      "name": "WACO 2 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00441,
      "a0": -0.5059360435681163,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5389,
      "u": 1.0,
      "name": "WACO 2 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00034,
      "a0": -0.5052640918060984,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5390,
      "u": 1.0,
      "name": "ROGERS 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00653,
      "a0": -0.63406066395702,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5391,
      "u": 1.0,
      "name": "ROGERS 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01237,
      "a0": -0.6477737158899394,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5392,
      "u": 1.0,
      "name": "ROGERS 2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00527,
      "a0": -0.6584656028876567,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5393,
      "u": 1.0,
      "name": "CHINA SPRI~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00074,
      "a0": -0.4749407413819489,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5394,
      "u": 1.0,
      "name": "ALBANY 1 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01188,
      "a0": -0.0533110820021668,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 15,
      "owner": 1
    },
    {
      "idx": 5395,
      "u": 1.0,
      "name": "ALBANY 1 1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01345,
      "a0": -0.019570376902612416,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 15,
      "owner": 1
    },
    {
      "idx": 5396,
      "u": 1.0,
      "name": "ALBANY 1 2",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99722,
      "a0": 0.06439043209382679,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 15,
      "owner": 1
    },
    {
      "idx": 5397,
      "u": 1.0,
      "name": "ALBANY 1 3",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99136,
      "a0": 0.14219371948923,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 15,
      "owner": 1
    },
    {
      "idx": 5398,
      "u": 1.0,
      "name": "ALBANY 1 4",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.21778218406385244,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 15,
      "owner": 1
    },
    {
      "idx": 5399,
      "u": 1.0,
      "name": "ALBANY 1 5",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01693,
      "a0": -0.03945316774133182,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 15,
      "owner": 1
    },
    {
      "idx": 5400,
      "u": 1.0,
      "name": "MCKINNEY 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01149,
      "a0": -0.5302380080728853,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5401,
      "u": 1.0,
      "name": "GRANBURY 2 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00768,
      "a0": -0.3427896464086943,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5402,
      "u": 1.0,
      "name": "GRANBURY 2 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0043,
      "a0": -0.37814827172484744,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5403,
      "u": 1.0,
      "name": "GRANBURY 2 2",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02087,
      "a0": -0.34172499556497776,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5404,
      "u": 1.0,
      "name": "GRANBURY 2 3",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01664,
      "a0": -0.3421019866834085,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5405,
      "u": 1.0,
      "name": "GRANBURY 2 4",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01672,
      "a0": -0.34210896800041657,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5406,
      "u": 1.0,
      "name": "GRANBURY 2 5",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02047,
      "a0": -0.34174419418674973,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5407,
      "u": 1.0,
      "name": "CLIFTON 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00671,
      "a0": -0.42049519536598584,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5408,
      "u": 1.0,
      "name": "FARMERSVIL~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02127,
      "a0": -0.5347112869457468,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5409,
      "u": 1.0,
      "name": "ARLINGTON ~8",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00057,
      "a0": -0.5000909359031872,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5410,
      "u": 1.0,
      "name": "KILLEEN 3 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00345,
      "a0": -0.5767143807242423,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5411,
      "u": 1.0,
      "name": "KILLEEN 3 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00978,
      "a0": -0.6162984481594738,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5412,
      "u": 1.0,
      "name": "WYLIE 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01144,
      "a0": -0.5467697667477756,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5413,
      "u": 1.0,
      "name": "PALO PINTO~1",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00224,
      "a0": -0.29528527482791267,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5414,
      "u": 1.0,
      "name": "PALO PINTO~2",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00355,
      "a0": -0.27397654999031384,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5415,
      "u": 1.0,
      "name": "PALO PINTO~3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.29346315108883053,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5416,
      "u": 1.0,
      "name": "PALO PINTO~4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.2934491884548146,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5417,
      "u": 1.0,
      "name": "PALO PINTO~5",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.2936690999405659,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5418,
      "u": 1.0,
      "name": "PALO PINTO~6",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.29373193179363766,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5419,
      "u": 1.0,
      "name": "PALO PINTO~7",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00224,
      "a0": -0.29528527482791267,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5420,
      "u": 1.0,
      "name": "FORT WORTH~2",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01351,
      "a0": -0.48738668427792053,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5421,
      "u": 1.0,
      "name": "JOSEPHINE 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.5413016502012773,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5422,
      "u": 1.0,
      "name": "LEWSIVILLE 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.540453420184808,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5423,
      "u": 1.0,
      "name": "LEWSIVILLE 1",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.540453420184808,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5424,
      "u": 1.0,
      "name": "LEWSIVILLE 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.540453420184808,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5425,
      "u": 1.0,
      "name": "DALLAS 40 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00949,
      "a0": -0.5347776094573226,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5426,
      "u": 1.0,
      "name": "KEMP 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00793,
      "a0": -0.5873067839545959,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5427,
      "u": 1.0,
      "name": "WAXAHACHIE~2",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00419,
      "a0": -0.5108107481689363,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5428,
      "u": 1.0,
      "name": "HURST 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01048,
      "a0": -0.4993893135438855,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5429,
      "u": 1.0,
      "name": "FORT WORT~10",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00726,
      "a0": -0.4889033753979036,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5430,
      "u": 1.0,
      "name": "WEATHERFOR~2",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01617,
      "a0": -0.41918445309773805,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5431,
      "u": 1.0,
      "name": "ROCKWALL 2 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01006,
      "a0": -0.5473003468403819,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5432,
      "u": 1.0,
      "name": "WEATHERFOR~3",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01021,
      "a0": -0.4048500639511087,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5433,
      "u": 1.0,
      "name": "FORT WORT~23",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01049,
      "a0": -0.511238353835675,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5434,
      "u": 1.0,
      "name": "NEWARK 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02119,
      "a0": -0.46562242850555124,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5435,
      "u": 1.0,
      "name": "SANTO 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00544,
      "a0": -0.2863980582767575,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5436,
      "u": 1.0,
      "name": "DALLAS 18 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01367,
      "a0": -0.5539186353639444,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5437,
      "u": 1.0,
      "name": "ELM MOTT 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99957,
      "a0": -0.5451797717992087,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5438,
      "u": 1.0,
      "name": "FORT WORTH~9",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01097,
      "a0": -0.49213747050184903,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5439,
      "u": 1.0,
      "name": "WAXAHACHIE~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01121,
      "a0": -0.5382071814374914,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5440,
      "u": 1.0,
      "name": "ARLINGTON~11",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01884,
      "a0": -0.5201046264358062,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5441,
      "u": 1.0,
      "name": "FORT WORT~13",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00994,
      "a0": -0.46214224197707454,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5442,
      "u": 1.0,
      "name": "FORT WORT~27",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00918,
      "a0": -0.49765969225515916,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5443,
      "u": 1.0,
      "name": "FORT WORTH~3",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01249,
      "a0": -0.48535686635785114,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5444,
      "u": 1.0,
      "name": "MIDLOTHIAN~1",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01183,
      "a0": -0.4725025164169128,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5445,
      "u": 1.0,
      "name": "MIDLOTHIAN~2",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00776,
      "a0": -0.48925418657755443,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5446,
      "u": 1.0,
      "name": "HEWITT 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00289,
      "a0": -0.4827284005043477,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5447,
      "u": 1.0,
      "name": "ARLINGTON ~9",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00212,
      "a0": -0.4965985320699466,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5448,
      "u": 1.0,
      "name": "GRAND PRAI~3",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01773,
      "a0": -0.47983289927528905,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5449,
      "u": 1.0,
      "name": "GRAND PRAI~4",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02253,
      "a0": -0.5098682703728595,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5450,
      "u": 1.0,
      "name": "MELISSA 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01164,
      "a0": -0.5366974716345163,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5451,
      "u": 1.0,
      "name": "COPPERAS C~1",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99751,
      "a0": -0.5150222276539987,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5452,
      "u": 1.0,
      "name": "COPPERAS C~2",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99341,
      "a0": -0.5198864602793069,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5453,
      "u": 1.0,
      "name": "CLEBURNE 1 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01136,
      "a0": -0.4520542389005473,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5454,
      "u": 1.0,
      "name": "GREENVILLE~5",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02106,
      "a0": -0.5349067638219701,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5455,
      "u": 1.0,
      "name": "ALVORD 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99303,
      "a0": -0.3221406560283494,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5456,
      "u": 1.0,
      "name": "GORMAN 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": -0.08610930930564424,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 15,
      "owner": 1
    },
    {
      "idx": 5457,
      "u": 1.0,
      "name": "COLLEYVILL~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00811,
      "a0": -0.5133048236700363,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5458,
      "u": 1.0,
      "name": "HOLLAND 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00789,
      "a0": -0.6382511994910584,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5459,
      "u": 1.0,
      "name": "HOLLAND 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01555,
      "a0": -0.6529538531098585,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5460,
      "u": 1.0,
      "name": "HOLLAND 2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00006,
      "a0": -0.675575065544957,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5461,
      "u": 1.0,
      "name": "TEMPLE 3 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99738,
      "a0": -0.5990580858082738,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5462,
      "u": 1.0,
      "name": "DALLAS 34 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.009,
      "a0": -0.5381513309014276,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5463,
      "u": 1.0,
      "name": "IRVING 4 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00836,
      "a0": -0.5363536417718734,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5464,
      "u": 1.0,
      "name": "FRISCO 2 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01864,
      "a0": -0.49387232777833145,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5465,
      "u": 1.0,
      "name": "FRISCO 2 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01884,
      "a0": -0.5239129348636579,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5466,
      "u": 1.0,
      "name": "GATESVILLE~3",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99135,
      "a0": -0.5241398276664171,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5467,
      "u": 1.0,
      "name": "DALLAS 25 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01515,
      "a0": -0.5521209462343902,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5468,
      "u": 1.0,
      "name": "DALLAS 37 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00958,
      "a0": -0.5388215373341934,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5469,
      "u": 1.0,
      "name": "FORT WORT~11",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01038,
      "a0": -0.4861457551797525,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5470,
      "u": 1.0,
      "name": "WOODWAY 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00332,
      "a0": -0.5013336103306072,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5471,
      "u": 1.0,
      "name": "MINGUS 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00777,
      "a0": -0.2581516496624813,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 12,
      "owner": 1
    },
    {
      "idx": 5472,
      "u": 1.0,
      "name": "THROCKMORT~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0,
      "a0": 0.024575981197332154,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 15,
      "owner": 1
    },
    {
      "idx": 5473,
      "u": 1.0,
      "name": "NEMO 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00772,
      "a0": -0.38909497679335586,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 18,
      "owner": 1
    },
    {
      "idx": 5474,
      "u": 1.0,
      "name": "ABBOTT 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00115,
      "a0": -0.5199300935106068,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5475,
      "u": 1.0,
      "name": "ALVARADO 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01298,
      "a0": -0.4862539655933762,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5476,
      "u": 1.0,
      "name": "CORSICANA ~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00349,
      "a0": -0.5873381998811318,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 5477,
      "u": 1.0,
      "name": "HARKER HEI~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99959,
      "a0": -0.6225275282598415,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 13,
      "owner": 1
    },
    {
      "idx": 5478,
      "u": 1.0,
      "name": "IRVING 3 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01213,
      "a0": -0.5321386716283071,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5479,
      "u": 1.0,
      "name": "BURLESON 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01109,
      "a0": -0.4333425639899161,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5480,
      "u": 1.0,
      "name": "BURLESON 1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00451,
      "a0": -0.47793049039061525,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5481,
      "u": 1.0,
      "name": "FORT WORT~21",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00435,
      "a0": -0.45982619005967806,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5482,
      "u": 1.0,
      "name": "DALLAS 23 0",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02458,
      "a0": -0.5581650214340466,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 16,
      "owner": 1
    },
    {
      "idx": 5483,
      "u": 1.0,
      "name": "NORTH RICH~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01983,
      "a0": -0.49762653099937126,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 17,
      "owner": 1
    },
    {
      "idx": 5484,
      "u": 1.0,
      "name": "CROSS PLAI~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99127,
      "a0": -0.09647656506249055,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 15,
      "owner": 1
    },
    {
      "idx": 5485,
      "u": 1.0,
      "name": "BLOOMING G~1",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0192,
      "a0": -0.5447399488277062,
      "xcoord": 0,
      "ycoord": 0,
      "area": 5,
      "zone": 14,
      "owner": 1
    },
    {
      "idx": 6001,
      "u": 1.0,
      "name": "CONVERSE 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.8559408811045551,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6002,
      "u": 1.0,
      "name": "SAN ANTON~63",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01335,
      "a0": -0.8446451101856478,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6003,
      "u": 1.0,
      "name": "BASTROP 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02442,
      "a0": -0.7265159904229156,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6004,
      "u": 1.0,
      "name": "BASTROP 1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02652,
      "a0": -0.7428557628800865,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6005,
      "u": 1.0,
      "name": "BASTROP 2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02663,
      "a0": -0.7684283270803075,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6006,
      "u": 1.0,
      "name": "BASTROP 3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02444,
      "a0": -0.7256154005288865,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6007,
      "u": 1.0,
      "name": "BASTROP 4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02443,
      "a0": -0.7259347957820016,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6008,
      "u": 1.0,
      "name": "BASTROP 5",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02443,
      "a0": -0.725467047542467,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6009,
      "u": 1.0,
      "name": "BASTROP 6",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02444,
      "a0": -0.7247619345246612,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6010,
      "u": 1.0,
      "name": "BASTROP 7",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.04,
      "a0": -0.7217285522846951,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6011,
      "u": 1.0,
      "name": "MARION 2 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0167,
      "a0": -0.8177530770709192,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6012,
      "u": 1.0,
      "name": "PAIGE 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.785473212555284,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6013,
      "u": 1.0,
      "name": "SAN ANTON~59",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00335,
      "a0": -0.8548762302608386,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6014,
      "u": 1.0,
      "name": "WAELDER 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02267,
      "a0": -0.7869096185296753,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 24,
      "owner": 1
    },
    {
      "idx": 6015,
      "u": 1.0,
      "name": "ATASCOSA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01832,
      "a0": -0.8369691521353767,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6016,
      "u": 1.0,
      "name": "SAN ANTON~57",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01519,
      "a0": -0.8482457244325121,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6017,
      "u": 1.0,
      "name": "CIBOLO 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01264,
      "a0": -0.8417024850667854,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6018,
      "u": 1.0,
      "name": "AUSTIN 6 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98916,
      "a0": -0.7821309070377149,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6019,
      "u": 1.0,
      "name": "AUSTIN 25 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98617,
      "a0": -0.7834591025984826,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6020,
      "u": 1.0,
      "name": "HORSESHOE ~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.96022,
      "a0": -0.6256446863039034,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6021,
      "u": 1.0,
      "name": "LEANDER 1 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00267,
      "a0": -0.699904955317758,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6022,
      "u": 1.0,
      "name": "LEANDER 1 1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99769,
      "a0": -0.7166670974539116,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6023,
      "u": 1.0,
      "name": "LEANDER 1 2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98626,
      "a0": -0.7361816238204603,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6024,
      "u": 1.0,
      "name": "AUSTIN 10 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02426,
      "a0": -0.8094051672586303,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6025,
      "u": 1.0,
      "name": "SAN ANTON~44",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.8554050650241928,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6026,
      "u": 1.0,
      "name": "SAN ANTON~68",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00885,
      "a0": -0.8379447911872415,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6027,
      "u": 1.0,
      "name": "ELGIN 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02132,
      "a0": -0.79597136800603,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6028,
      "u": 1.0,
      "name": "AUSTIN 31 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98757,
      "a0": -0.7929851096558677,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6029,
      "u": 1.0,
      "name": "RUNGE 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0194,
      "a0": -0.7082825357273309,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 24,
      "owner": 1
    },
    {
      "idx": 6030,
      "u": 1.0,
      "name": "YOAKUM 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01928,
      "a0": -0.71465298749711,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 24,
      "owner": 1
    },
    {
      "idx": 6031,
      "u": 1.0,
      "name": "YOAKUM 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01329,
      "a0": -0.7361222826258923,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 24,
      "owner": 1
    },
    {
      "idx": 6032,
      "u": 1.0,
      "name": "AUSTIN 37 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.97795,
      "a0": -0.7406915546076135,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6033,
      "u": 1.0,
      "name": "PFLUGERVIL~1",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01248,
      "a0": -0.7309753066617611,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6034,
      "u": 1.0,
      "name": "PFLUGERVIL~2",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00187,
      "a0": -0.7486485106674556,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6035,
      "u": 1.0,
      "name": "PFLUGERVIL~3",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99158,
      "a0": -0.7731651506702201,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6036,
      "u": 1.0,
      "name": "SAN ANTON~12",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01868,
      "a0": -0.8157407124433698,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6037,
      "u": 1.0,
      "name": "SAN ANTON~13",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01409,
      "a0": -0.8361366300821754,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6038,
      "u": 1.0,
      "name": "AUSTIN 3 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01112,
      "a0": -0.7294097463227222,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6039,
      "u": 1.0,
      "name": "AUSTIN 3 1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00002,
      "a0": -0.7589040653521744,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6040,
      "u": 1.0,
      "name": "AUSTIN 3 2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98718,
      "a0": -0.7822635520608665,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6041,
      "u": 1.0,
      "name": "AUSTIN 3 3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01112,
      "a0": -0.7294097463227222,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6042,
      "u": 1.0,
      "name": "AUSTIN 3 4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01112,
      "a0": -0.7294097463227222,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6043,
      "u": 1.0,
      "name": "SAN ANTON~67",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00899,
      "a0": -0.8296457505940086,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6044,
      "u": 1.0,
      "name": "SAN ANTON~20",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00572,
      "a0": -0.8516613337786649,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6045,
      "u": 1.0,
      "name": "SAN ANTON~21",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02037,
      "a0": -0.774121591100313,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6046,
      "u": 1.0,
      "name": "SAN ANTON~22",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01992,
      "a0": -0.8014045779674882,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6047,
      "u": 1.0,
      "name": "SAN ANTON~23",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01591,
      "a0": -0.8412556807782748,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6048,
      "u": 1.0,
      "name": "SAN ANTON~24",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02037,
      "a0": -0.774121591100313,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6049,
      "u": 1.0,
      "name": "SAN ANTON~25",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02037,
      "a0": -0.774121591100313,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6050,
      "u": 1.0,
      "name": "SAN ANTON~26",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02037,
      "a0": -0.774121591100313,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6051,
      "u": 1.0,
      "name": "SAN ANTON~27",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02037,
      "a0": -0.774121591100313,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6052,
      "u": 1.0,
      "name": "SAN ANTON~28",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02037,
      "a0": -0.774121591100313,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6053,
      "u": 1.0,
      "name": "SAN ANTON~29",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02037,
      "a0": -0.774121591100313,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6054,
      "u": 1.0,
      "name": "SAN ANTON~30",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0361,
      "a0": -0.77135349890665,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6055,
      "u": 1.0,
      "name": "BERGHEIM 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02717,
      "a0": -0.8167530034095265,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6056,
      "u": 1.0,
      "name": "NEW BRAUNF~9",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02531,
      "a0": -0.7780363646125362,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6057,
      "u": 1.0,
      "name": "NEW BRAUN~10",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02119,
      "a0": -0.796556053305448,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6058,
      "u": 1.0,
      "name": "NEW BRAUN~11",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01456,
      "a0": -0.8139116073872796,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6059,
      "u": 1.0,
      "name": "D HANIS 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01988,
      "a0": -0.5763356442765595,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6060,
      "u": 1.0,
      "name": "SAN ANTON~36",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01283,
      "a0": -0.8548099077492627,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6061,
      "u": 1.0,
      "name": "AUSTIN 7 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.9872,
      "a0": -0.78794634410536,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6062,
      "u": 1.0,
      "name": "BRENHAM 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02701,
      "a0": -0.7764481149932214,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6063,
      "u": 1.0,
      "name": "BRENHAM 1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02361,
      "a0": -0.779354088197792,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6064,
      "u": 1.0,
      "name": "BRENHAM 2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01996,
      "a0": -0.7987796027724888,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6065,
      "u": 1.0,
      "name": "BERTRAM 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98547,
      "a0": -0.6792280396693812,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6066,
      "u": 1.0,
      "name": "MARION 1 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02383,
      "a0": -0.7756504995250599,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6067,
      "u": 1.0,
      "name": "MARION 1 1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02149,
      "a0": -0.796226186076821,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6068,
      "u": 1.0,
      "name": "MARION 1 2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01641,
      "a0": -0.8263540596247473,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6069,
      "u": 1.0,
      "name": "MARION 1 3",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02383,
      "a0": -0.7756504995250599,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6070,
      "u": 1.0,
      "name": "MARION 1 4",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02383,
      "a0": -0.7756504995250599,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6071,
      "u": 1.0,
      "name": "MARION 1 5",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02383,
      "a0": -0.7756504995250599,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6072,
      "u": 1.0,
      "name": "MARION 1 6",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02383,
      "a0": -0.7756504995250599,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6073,
      "u": 1.0,
      "name": "MARION 1 7",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02383,
      "a0": -0.7756504995250599,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6074,
      "u": 1.0,
      "name": "MARION 1 8",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.7717165273910647,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6075,
      "u": 1.0,
      "name": "LA GRANGE 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02911,
      "a0": -0.7495037220009328,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6076,
      "u": 1.0,
      "name": "LA GRANGE 1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02744,
      "a0": -0.7517377434434857,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6077,
      "u": 1.0,
      "name": "LA GRANGE 2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02477,
      "a0": -0.7618414544832809,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6078,
      "u": 1.0,
      "name": "LA GRANGE 3",
      "Vn": 22.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02911,
      "a0": -0.7495037220009328,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6079,
      "u": 1.0,
      "name": "LA GRANGE 4",
      "Vn": 22.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02911,
      "a0": -0.7495037220009328,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6080,
      "u": 1.0,
      "name": "LA GRANGE 5",
      "Vn": 22.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02418,
      "a0": -0.7456203644152455,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6081,
      "u": 1.0,
      "name": "MARBLE FAL~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.94728,
      "a0": -0.5952515227096741,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6082,
      "u": 1.0,
      "name": "MARBLE FAL~2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.94728,
      "a0": -0.5952515227096741,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6083,
      "u": 1.0,
      "name": "MARBLE FAL~3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.94728,
      "a0": -0.5952515227096741,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6084,
      "u": 1.0,
      "name": "ROUND ROCK~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00118,
      "a0": -0.7493134811124655,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6085,
      "u": 1.0,
      "name": "ROUND ROCK~2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00128,
      "a0": -0.7445696762055449,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6086,
      "u": 1.0,
      "name": "ROUND ROCK~3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00131,
      "a0": -0.701470515656797,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6087,
      "u": 1.0,
      "name": "ROUND ROCK~4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00118,
      "a0": -0.7493134811124655,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6088,
      "u": 1.0,
      "name": "ROUND ROCK~5",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00138,
      "a0": -0.7418207826336539,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6089,
      "u": 1.0,
      "name": "ROUND ROCK~6",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0014,
      "a0": -0.7226326328372281,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6090,
      "u": 1.0,
      "name": "ROUND ROCK~7",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00137,
      "a0": -0.7191507009794996,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6091,
      "u": 1.0,
      "name": "WIMBERLEY 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01319,
      "a0": -0.8339602045049386,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6092,
      "u": 1.0,
      "name": "GONZALES 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.7923567911251497,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 24,
      "owner": 1
    },
    {
      "idx": 6093,
      "u": 1.0,
      "name": "SAN ANTON~11",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00778,
      "a0": -0.8473102279534431,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6094,
      "u": 1.0,
      "name": "SAN ANTON~15",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01317,
      "a0": -0.8442140138604052,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6095,
      "u": 1.0,
      "name": "HUTTO 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00267,
      "a0": -0.777477859251898,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6096,
      "u": 1.0,
      "name": "LULING 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.8040138451992198,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 24,
      "owner": 1
    },
    {
      "idx": 6097,
      "u": 1.0,
      "name": "SAN ANTON~32",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00587,
      "a0": -0.8518812452644162,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6098,
      "u": 1.0,
      "name": "AUSTIN 12 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98227,
      "a0": -0.7902641413520084,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6099,
      "u": 1.0,
      "name": "SAN ANTON~16",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00721,
      "a0": -0.8523786641012346,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6100,
      "u": 1.0,
      "name": "ADKINS 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01027,
      "a0": -0.8463782221328782,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6101,
      "u": 1.0,
      "name": "WINCHESTER 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02812,
      "a0": -0.7404716431218622,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6102,
      "u": 1.0,
      "name": "WINCHESTER 1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02818,
      "a0": -0.7455191353186299,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6103,
      "u": 1.0,
      "name": "WINCHESTER 2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.7665887500487054,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6104,
      "u": 1.0,
      "name": "WINCHESTER 3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03534,
      "a0": -0.7388781575147915,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6105,
      "u": 1.0,
      "name": "WINCHESTER 4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02812,
      "a0": -0.7404716431218622,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6106,
      "u": 1.0,
      "name": "WINCHESTER 5",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02812,
      "a0": -0.7404716431218622,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6107,
      "u": 1.0,
      "name": "ROCKDALE 1 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02502,
      "a0": -0.7102163605385405,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6108,
      "u": 1.0,
      "name": "ROCKDALE 1 1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01665,
      "a0": -0.7409027394471048,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6109,
      "u": 1.0,
      "name": "ROCKDALE 1 2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00669,
      "a0": -0.7284725045144013,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6110,
      "u": 1.0,
      "name": "ROCKDALE 1 3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02502,
      "a0": -0.7102163605385405,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6111,
      "u": 1.0,
      "name": "ROCKDALE 1 4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.04,
      "a0": -0.7058408201037907,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6112,
      "u": 1.0,
      "name": "NATALIA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01363,
      "a0": -0.8207620247013575,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6113,
      "u": 1.0,
      "name": "AUSTIN 20 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98501,
      "a0": -0.7874401986222817,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6114,
      "u": 1.0,
      "name": "SAN ANTON~60",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00012,
      "a0": -0.8604473212332044,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6115,
      "u": 1.0,
      "name": "SAN ANTON~69",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00597,
      "a0": -0.8559565890678231,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6116,
      "u": 1.0,
      "name": "TAYLOR 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99885,
      "a0": -0.8004463922081434,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6117,
      "u": 1.0,
      "name": "SMITHVILLE 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02715,
      "a0": -0.769185799975673,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6118,
      "u": 1.0,
      "name": "CEDAR PARK 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.005,
      "a0": -0.7112495954557213,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6119,
      "u": 1.0,
      "name": "CEDAR PARK 1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99908,
      "a0": -0.7416602123424704,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6120,
      "u": 1.0,
      "name": "CEDAR PARK 2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98941,
      "a0": -0.7642692074728049,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6121,
      "u": 1.0,
      "name": "SAN ANTON~37",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01383,
      "a0": -0.8522320564440672,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6122,
      "u": 1.0,
      "name": "HALLETTSVI~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01432,
      "a0": -0.7595044586148604,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 24,
      "owner": 1
    },
    {
      "idx": 6123,
      "u": 1.0,
      "name": "AUSTIN 5 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98454,
      "a0": -0.7856896333825314,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6124,
      "u": 1.0,
      "name": "NEW BRAUN~12",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01012,
      "a0": -0.8285496838237562,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6125,
      "u": 1.0,
      "name": "SUTHERLAND~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00824,
      "a0": -0.8156796259195499,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6126,
      "u": 1.0,
      "name": "AUSTIN 34 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98951,
      "a0": -0.7961790621870173,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6127,
      "u": 1.0,
      "name": "CAMERON 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01472,
      "a0": -0.6828373805625055,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6128,
      "u": 1.0,
      "name": "SAN ANTON~49",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00527,
      "a0": -0.857829327355213,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6129,
      "u": 1.0,
      "name": "MEDINA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01202,
      "a0": -0.8103232104451793,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6130,
      "u": 1.0,
      "name": "MANCHACA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99255,
      "a0": -0.8011986291157529,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6131,
      "u": 1.0,
      "name": "SPRING BRA~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00142,
      "a0": -0.8420218803199003,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6132,
      "u": 1.0,
      "name": "AUSTIN 19 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.9796,
      "a0": -0.7874646332318096,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6133,
      "u": 1.0,
      "name": "FLATONIA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02221,
      "a0": -0.7777379133104453,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6134,
      "u": 1.0,
      "name": "GRANGER 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02085,
      "a0": -0.7247008480008416,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6135,
      "u": 1.0,
      "name": "FAYETTEVIL~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01475,
      "a0": -0.7852655183742968,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6136,
      "u": 1.0,
      "name": "GEORGETOWN~2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00952,
      "a0": -0.7647282290660794,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6137,
      "u": 1.0,
      "name": "AUSTIN 35 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.97516,
      "a0": -0.7693934941566603,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6138,
      "u": 1.0,
      "name": "PIPE CREEK 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01671,
      "a0": -0.8399309758760111,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6139,
      "u": 1.0,
      "name": "RED ROCK 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01413,
      "a0": -0.7823281292431903,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6140,
      "u": 1.0,
      "name": "JARRELL 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01667,
      "a0": -0.6893963278915002,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6141,
      "u": 1.0,
      "name": "SAN ANTONI~1",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02704,
      "a0": -0.7815462217382968,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6142,
      "u": 1.0,
      "name": "SAN ANTONI~2",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02314,
      "a0": -0.8043402217693427,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6143,
      "u": 1.0,
      "name": "SAN ANTONI~3",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0216,
      "a0": -0.8293961685109733,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6144,
      "u": 1.0,
      "name": "SAN ANTONI~4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02704,
      "a0": -0.7815462217382968,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6145,
      "u": 1.0,
      "name": "SAN ANTONI~5",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02704,
      "a0": -0.7815462217382968,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6146,
      "u": 1.0,
      "name": "SAN ANTONI~6",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02704,
      "a0": -0.7815462217382968,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6147,
      "u": 1.0,
      "name": "SAN ANTONI~7",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02704,
      "a0": -0.7815462217382968,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6148,
      "u": 1.0,
      "name": "SAN ANTONI~8",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02704,
      "a0": -0.7815462217382968,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6149,
      "u": 1.0,
      "name": "SAN ANTONI~9",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.7780032033567483,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6150,
      "u": 1.0,
      "name": "SAN ANTON~50",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02009,
      "a0": -0.8512808520017302,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6151,
      "u": 1.0,
      "name": "SCHULENBUR~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02976,
      "a0": -0.7421768298010607,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6152,
      "u": 1.0,
      "name": "SAN ANTON~33",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02118,
      "a0": -0.8157948176501815,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6153,
      "u": 1.0,
      "name": "SAN ANTON~34",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00471,
      "a0": -0.8394614823072246,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6154,
      "u": 1.0,
      "name": "DRIPPING S~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.97799,
      "a0": -0.7643250580088687,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6155,
      "u": 1.0,
      "name": "SAN ANTON~38",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00363,
      "a0": -0.8372344421816799,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6156,
      "u": 1.0,
      "name": "MARBLE FA~11",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.93723,
      "a0": -0.5782851770510372,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6157,
      "u": 1.0,
      "name": "BOERNE 1 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00974,
      "a0": -0.8533839737503834,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6158,
      "u": 1.0,
      "name": "WASHINGTON 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.8379796977722815,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6159,
      "u": 1.0,
      "name": "SCHERTZ 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01212,
      "a0": -0.8486942740502748,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6160,
      "u": 1.0,
      "name": "AUSTIN 8 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98647,
      "a0": -0.7870701888208588,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6161,
      "u": 1.0,
      "name": "SEGUIN 1 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02774,
      "a0": -0.7757133313781317,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6162,
      "u": 1.0,
      "name": "SEGUIN 1 1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0237,
      "a0": -0.7942818892900995,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6163,
      "u": 1.0,
      "name": "SEGUIN 1 2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01874,
      "a0": -0.809504651025994,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6164,
      "u": 1.0,
      "name": "SEGUIN 1 3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02774,
      "a0": -0.7757133313781317,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6165,
      "u": 1.0,
      "name": "SEGUIN 1 4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02774,
      "a0": -0.7757133313781317,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6166,
      "u": 1.0,
      "name": "SEGUIN 1 5",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02774,
      "a0": -0.7757133313781317,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6167,
      "u": 1.0,
      "name": "SEGUIN 1 6",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.7718142658291764,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6168,
      "u": 1.0,
      "name": "SAN ANTON~62",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00551,
      "a0": -0.8548343423587907,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6169,
      "u": 1.0,
      "name": "SAN ANTON~75",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02894,
      "a0": -0.7723657898728067,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6170,
      "u": 1.0,
      "name": "SAN ANTON~76",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.023,
      "a0": -0.7892047264960479,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6171,
      "u": 1.0,
      "name": "SAN ANTON~77",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01229,
      "a0": -0.8150705060106038,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6172,
      "u": 1.0,
      "name": "CUERO 2 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01795,
      "a0": -0.7214161383485882,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 24,
      "owner": 1
    },
    {
      "idx": 6173,
      "u": 1.0,
      "name": "CUERO 2 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01564,
      "a0": -0.7391696274998745,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 24,
      "owner": 1
    },
    {
      "idx": 6174,
      "u": 1.0,
      "name": "SAN ANTON~10",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01251,
      "a0": -0.8555708713031324,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6175,
      "u": 1.0,
      "name": "AUSTIN 16 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98437,
      "a0": -0.7881592742741034,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6176,
      "u": 1.0,
      "name": "AUSTIN 39 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99724,
      "a0": -0.8023173851662814,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6177,
      "u": 1.0,
      "name": "SAN ANTON~73",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.8059424340226736,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6178,
      "u": 1.0,
      "name": "SAN ANTON~74",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01693,
      "a0": -0.8284589267026523,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6179,
      "u": 1.0,
      "name": "SAN ANTON~58",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01402,
      "a0": -0.846393930096146,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6180,
      "u": 1.0,
      "name": "LA VERNIA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00678,
      "a0": -0.8293542806089256,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6181,
      "u": 1.0,
      "name": "MANOR 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01296,
      "a0": -0.8055828961967627,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6182,
      "u": 1.0,
      "name": "SAN ANTON~54",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00686,
      "a0": -0.8575640373089098,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6183,
      "u": 1.0,
      "name": "GIDDINGS 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02074,
      "a0": -0.7761112664475864,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6184,
      "u": 1.0,
      "name": "AUSTIN 32 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98033,
      "a0": -0.7855325537498519,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6185,
      "u": 1.0,
      "name": "AUSTIN 38 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98073,
      "a0": -0.7823263839139383,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6186,
      "u": 1.0,
      "name": "AUSTIN 30 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98864,
      "a0": -0.7688245168205102,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6187,
      "u": 1.0,
      "name": "AUSTIN 28 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98738,
      "a0": -0.7764760402612533,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6188,
      "u": 1.0,
      "name": "COLUMBUS 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0251,
      "a0": -0.7511513128148155,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6189,
      "u": 1.0,
      "name": "COLUMBUS 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0196,
      "a0": -0.7581291391642889,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6190,
      "u": 1.0,
      "name": "SHINER 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02387,
      "a0": -0.7630788929229448,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 24,
      "owner": 1
    },
    {
      "idx": 6191,
      "u": 1.0,
      "name": "SAN ANTON~42",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00734,
      "a0": -0.8468040824703649,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6192,
      "u": 1.0,
      "name": "CALDWELL 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01844,
      "a0": -0.7640772212550855,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6193,
      "u": 1.0,
      "name": "CALDWELL 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01284,
      "a0": -0.7819424114784995,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6194,
      "u": 1.0,
      "name": "AUSTIN 18 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99338,
      "a0": -0.7884507442591864,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6195,
      "u": 1.0,
      "name": "INDUSTRY 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00514,
      "a0": -0.8170793799796493,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6196,
      "u": 1.0,
      "name": "DALE 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00794,
      "a0": -0.799940246725065,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6197,
      "u": 1.0,
      "name": "SAN ANTON~51",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02423,
      "a0": -0.7883512604918227,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6198,
      "u": 1.0,
      "name": "SAN ANTON~52",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01825,
      "a0": -0.8176675559375715,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6199,
      "u": 1.0,
      "name": "SAN ANTON~53",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01608,
      "a0": -0.839995553058335,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6200,
      "u": 1.0,
      "name": "SAN ANTON~19",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00234,
      "a0": -0.8551048683928497,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6201,
      "u": 1.0,
      "name": "SAN ANTON~47",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01308,
      "a0": -0.8594315396085437,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6202,
      "u": 1.0,
      "name": "MARTINDALE 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02192,
      "a0": -0.8087436874721244,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6203,
      "u": 1.0,
      "name": "SAN ANTON~18",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00556,
      "a0": -0.8588747795771575,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6204,
      "u": 1.0,
      "name": "SAN ANTON~35",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0073,
      "a0": -0.8526107928917499,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6205,
      "u": 1.0,
      "name": "AUSTIN 29 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.9853,
      "a0": -0.7894124206770352,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6206,
      "u": 1.0,
      "name": "LEXINGTON 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01489,
      "a0": -0.7820017526730673,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6207,
      "u": 1.0,
      "name": "LEANDER 2 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98567,
      "a0": -0.7127959571729883,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6208,
      "u": 1.0,
      "name": "AUSTIN 15 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98686,
      "a0": -0.7898400263437738,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6209,
      "u": 1.0,
      "name": "MICO 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01395,
      "a0": -0.82675024936495,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6210,
      "u": 1.0,
      "name": "MARBLE FAL~4",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99565,
      "a0": -0.6478662183402951,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6211,
      "u": 1.0,
      "name": "MARBLE FAL~5",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.95547,
      "a0": -0.561116373199169,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6212,
      "u": 1.0,
      "name": "MARBLE FAL~6",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.9605,
      "a0": -0.6172409259555506,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6213,
      "u": 1.0,
      "name": "MARBLE FAL~7",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99565,
      "a0": -0.6478662183402951,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6214,
      "u": 1.0,
      "name": "MARBLE FAL~8",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99565,
      "a0": -0.6478662183402951,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6215,
      "u": 1.0,
      "name": "MARBLE FAL~9",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99565,
      "a0": -0.6478662183402951,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6216,
      "u": 1.0,
      "name": "MARBLE FA~10",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99565,
      "a0": -0.6478662183402951,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6217,
      "u": 1.0,
      "name": "AUSTIN 36 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.97676,
      "a0": -0.7523573353279437,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6218,
      "u": 1.0,
      "name": "LOCKHART 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99417,
      "a0": -0.8166238490448788,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6219,
      "u": 1.0,
      "name": "AUSTIN 17 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99321,
      "a0": -0.7945733592751825,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6220,
      "u": 1.0,
      "name": "SAN ANTON~14",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01118,
      "a0": -0.8450988957911664,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6221,
      "u": 1.0,
      "name": "FALLS CITY 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.7570295817355325,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6222,
      "u": 1.0,
      "name": "AUSTIN 27 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99864,
      "a0": -0.7671786713358795,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6223,
      "u": 1.0,
      "name": "AUSTIN 27 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98955,
      "a0": -0.7859269981608025,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6224,
      "u": 1.0,
      "name": "AUSTIN 23 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98469,
      "a0": -0.7907929761153628,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6225,
      "u": 1.0,
      "name": "SAN ANTON~39",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00277,
      "a0": -0.8555865792664004,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6226,
      "u": 1.0,
      "name": "BLANCO 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02176,
      "a0": -0.8155836328106902,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6227,
      "u": 1.0,
      "name": "AUSTIN 24 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98462,
      "a0": -0.7950655421242449,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6228,
      "u": 1.0,
      "name": "SAN MARCOS 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02625,
      "a0": -0.7808969592565549,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6229,
      "u": 1.0,
      "name": "SAN MARCOS 1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.791019868918122,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6230,
      "u": 1.0,
      "name": "SAN MARCOS 2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00484,
      "a0": -0.8056160574525506,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6231,
      "u": 1.0,
      "name": "BUDA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98971,
      "a0": -0.8026036191636083,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6232,
      "u": 1.0,
      "name": "DEL VALLE 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00011,
      "a0": -0.7682084155945561,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6233,
      "u": 1.0,
      "name": "AUSTIN 4 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98262,
      "a0": -0.7896986546743624,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6234,
      "u": 1.0,
      "name": "SAN ANTON~70",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02247,
      "a0": -0.7856599627852474,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6235,
      "u": 1.0,
      "name": "SAN ANTON~71",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02221,
      "a0": -0.7960987770414256,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6236,
      "u": 1.0,
      "name": "SAN ANTON~72",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01196,
      "a0": -0.8267851559499898,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6237,
      "u": 1.0,
      "name": "BURLINGTON 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01925,
      "a0": -0.6475730030259601,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6238,
      "u": 1.0,
      "name": "AUSTIN 13 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98201,
      "a0": -0.7980238752063752,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6239,
      "u": 1.0,
      "name": "ELMENDORF 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03007,
      "a0": -0.7650144630634065,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6240,
      "u": 1.0,
      "name": "ELMENDORF 1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01946,
      "a0": -0.7875780796331892,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6241,
      "u": 1.0,
      "name": "ELMENDORF 2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00594,
      "a0": -0.8276351312957111,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6242,
      "u": 1.0,
      "name": "ELMENDORF 3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.04,
      "a0": -0.7456971589023332,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6243,
      "u": 1.0,
      "name": "ELMENDORF 4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03007,
      "a0": -0.7650144630634065,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6244,
      "u": 1.0,
      "name": "ELMENDORF 5",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03007,
      "a0": -0.7650144630634065,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6245,
      "u": 1.0,
      "name": "ELMENDORF 6",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03007,
      "a0": -0.7650144630634065,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6246,
      "u": 1.0,
      "name": "ELMENDORF 7",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03007,
      "a0": -0.7650144630634065,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6247,
      "u": 1.0,
      "name": "ELMENDORF 8",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03007,
      "a0": -0.7650144630634065,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6248,
      "u": 1.0,
      "name": "ELMENDORF 9",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03007,
      "a0": -0.7650144630634065,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6249,
      "u": 1.0,
      "name": "ELMENDORF 10",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03007,
      "a0": -0.7650144630634065,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6250,
      "u": 1.0,
      "name": "SAN ANTON~78",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00685,
      "a0": -0.858443683251915,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6251,
      "u": 1.0,
      "name": "CANYON LAK~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00487,
      "a0": -0.842137072050532,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6252,
      "u": 1.0,
      "name": "JOHNSON CI~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.96267,
      "a0": -0.6738018110249309,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6253,
      "u": 1.0,
      "name": "YORKTOWN 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00965,
      "a0": -0.6431119414578625,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 24,
      "owner": 1
    },
    {
      "idx": 6254,
      "u": 1.0,
      "name": "AUSTIN 2 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01287,
      "a0": -0.7268615656148104,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6255,
      "u": 1.0,
      "name": "AUSTIN 2 1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00725,
      "a0": -0.7421558858500368,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6256,
      "u": 1.0,
      "name": "AUSTIN 2 2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99304,
      "a0": -0.7751914779317854,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6257,
      "u": 1.0,
      "name": "AUSTIN 2 3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01287,
      "a0": -0.7268615656148104,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6258,
      "u": 1.0,
      "name": "AUSTIN 2 4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01287,
      "a0": -0.7268615656148104,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6259,
      "u": 1.0,
      "name": "AUSTIN 2 5",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01287,
      "a0": -0.7268615656148104,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6260,
      "u": 1.0,
      "name": "AUSTIN 2 6",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02,
      "a0": -0.7187789458488247,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6261,
      "u": 1.0,
      "name": "LACKLAND A~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00342,
      "a0": -0.8564452812583815,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6262,
      "u": 1.0,
      "name": "LIBERTY HI~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98235,
      "a0": -0.7185747423263414,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6263,
      "u": 1.0,
      "name": "KENEDY 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01115,
      "a0": -0.6789435510013061,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 24,
      "owner": 1
    },
    {
      "idx": 6264,
      "u": 1.0,
      "name": "KENEDY 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0008,
      "a0": -0.6566260258560546,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 24,
      "owner": 1
    },
    {
      "idx": 6265,
      "u": 1.0,
      "name": "CUERO 1 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01699,
      "a0": -0.7444160872313694,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 24,
      "owner": 1
    },
    {
      "idx": 6266,
      "u": 1.0,
      "name": "CUERO 1 1",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01699,
      "a0": -0.7444160872313694,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 24,
      "owner": 1
    },
    {
      "idx": 6267,
      "u": 1.0,
      "name": "CUERO 1 2",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01699,
      "a0": -0.7444160872313694,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 24,
      "owner": 1
    },
    {
      "idx": 6268,
      "u": 1.0,
      "name": "CUERO 1 3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01699,
      "a0": -0.7444160872313694,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 24,
      "owner": 1
    },
    {
      "idx": 6269,
      "u": 1.0,
      "name": "CUERO 1 4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01699,
      "a0": -0.7444160872313694,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 24,
      "owner": 1
    },
    {
      "idx": 6270,
      "u": 1.0,
      "name": "CUERO 1 5",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01699,
      "a0": -0.7444160872313694,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 24,
      "owner": 1
    },
    {
      "idx": 6271,
      "u": 1.0,
      "name": "CUERO 1 6",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01699,
      "a0": -0.7444160872313694,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 24,
      "owner": 1
    },
    {
      "idx": 6272,
      "u": 1.0,
      "name": "CUERO 1 7",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01699,
      "a0": -0.7444160872313694,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 24,
      "owner": 1
    },
    {
      "idx": 6273,
      "u": 1.0,
      "name": "CUERO 1 8",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01699,
      "a0": -0.7444160872313694,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 24,
      "owner": 1
    },
    {
      "idx": 6274,
      "u": 1.0,
      "name": "CUERO 1 9",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01699,
      "a0": -0.7444160872313694,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 24,
      "owner": 1
    },
    {
      "idx": 6275,
      "u": 1.0,
      "name": "SAN ANTON~31",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00186,
      "a0": -0.8561049420542426,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6276,
      "u": 1.0,
      "name": "VON ORMY 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01326,
      "a0": -0.8585204777390028,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6277,
      "u": 1.0,
      "name": "KYLE 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0217,
      "a0": -0.7973589047613654,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6278,
      "u": 1.0,
      "name": "KYLE 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00413,
      "a0": -0.8140582150444472,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6279,
      "u": 1.0,
      "name": "SEGUIN 2 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02236,
      "a0": -0.7966468104265517,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6280,
      "u": 1.0,
      "name": "SEGUIN 2 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01742,
      "a0": -0.8084975960475933,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6281,
      "u": 1.0,
      "name": "UNIVERSAL ~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0176,
      "a0": -0.8530925037653003,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6282,
      "u": 1.0,
      "name": "SPICEWOOD 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.96884,
      "a0": -0.6692168310799418,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6283,
      "u": 1.0,
      "name": "SAINT HEDW~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01943,
      "a0": -0.8502580890600616,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6284,
      "u": 1.0,
      "name": "SAN ANTON~17",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00887,
      "a0": -0.8449156362197069,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6285,
      "u": 1.0,
      "name": "BOERNE 2 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02347,
      "a0": -0.8083579697074337,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6286,
      "u": 1.0,
      "name": "BOERNE 2 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.8161997340366443,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6287,
      "u": 1.0,
      "name": "SAN ANTON~45",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01726,
      "a0": -0.8160566170379807,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6288,
      "u": 1.0,
      "name": "SAN ANTON~46",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00387,
      "a0": -0.8492719780326848,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6289,
      "u": 1.0,
      "name": "AUSTIN 26 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98271,
      "a0": -0.7885223027585182,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6290,
      "u": 1.0,
      "name": "AUSTIN 21 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98962,
      "a0": -0.7805793093326919,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6291,
      "u": 1.0,
      "name": "SAN ANTON~61",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01441,
      "a0": -0.8436153659269712,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6292,
      "u": 1.0,
      "name": "CEDAR CREE~1",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01434,
      "a0": -0.7222730950113174,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6293,
      "u": 1.0,
      "name": "CEDAR CREE~2",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00662,
      "a0": -0.7488335155681671,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6294,
      "u": 1.0,
      "name": "CEDAR CREE~3",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00343,
      "a0": -0.7618850877145806,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6295,
      "u": 1.0,
      "name": "CEDAR CREE~4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01434,
      "a0": -0.7222730950113174,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6296,
      "u": 1.0,
      "name": "CEDAR CREE~5",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01434,
      "a0": -0.7222730950113174,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6297,
      "u": 1.0,
      "name": "CEDAR CREE~6",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02,
      "a0": -0.7029331015699682,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6298,
      "u": 1.0,
      "name": "NEW BRAUNF~1",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02544,
      "a0": -0.7787920921786498,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6299,
      "u": 1.0,
      "name": "NEW BRAUNF~2",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02486,
      "a0": -0.7920321598842788,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6300,
      "u": 1.0,
      "name": "NEW BRAUNF~3",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01732,
      "a0": -0.809237615650439,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6301,
      "u": 1.0,
      "name": "NEW BRAUNF~4",
      "Vn": 22.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02544,
      "a0": -0.7787920921786498,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6302,
      "u": 1.0,
      "name": "NEW BRAUNF~5",
      "Vn": 22.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02544,
      "a0": -0.7787920921786498,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6303,
      "u": 1.0,
      "name": "NEW BRAUNF~6",
      "Vn": 22.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02544,
      "a0": -0.7787920921786498,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6304,
      "u": 1.0,
      "name": "NEW BRAUNF~7",
      "Vn": 22.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02544,
      "a0": -0.7787920921786498,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6305,
      "u": 1.0,
      "name": "NEW BRAUNF~8",
      "Vn": 22.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0197,
      "a0": -0.7629741731678252,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6306,
      "u": 1.0,
      "name": "AUSTIN 11 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98435,
      "a0": -0.7840280799346327,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6307,
      "u": 1.0,
      "name": "SAN ANTON~55",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00115,
      "a0": -0.8535899226021187,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6308,
      "u": 1.0,
      "name": "HONDO 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02242,
      "a0": -0.7667720096201648,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6309,
      "u": 1.0,
      "name": "HONDO 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01886,
      "a0": -0.7918855522271112,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6310,
      "u": 1.0,
      "name": "SAN ANTON~56",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01664,
      "a0": -0.8449487974754948,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6311,
      "u": 1.0,
      "name": "NEW ULM 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0257,
      "a0": -0.7563523939857586,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6312,
      "u": 1.0,
      "name": "SAN ANTON~80",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02149,
      "a0": -0.8396569591834481,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6313,
      "u": 1.0,
      "name": "AUSTIN 33 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.9846,
      "a0": -0.7759332428638831,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6314,
      "u": 1.0,
      "name": "BULVERDE 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00976,
      "a0": -0.8507118746655801,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6315,
      "u": 1.0,
      "name": "GEORGETOWN~3",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00077,
      "a0": -0.714389442780059,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6316,
      "u": 1.0,
      "name": "GEORGETOWN~4",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99963,
      "a0": -0.6465973639740953,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6317,
      "u": 1.0,
      "name": "GEORGETOWN~5",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99101,
      "a0": -0.6695379716623087,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6318,
      "u": 1.0,
      "name": "GEORGETOWN~6",
      "Vn": 161.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98157,
      "a0": -0.697168279050631,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6319,
      "u": 1.0,
      "name": "GEORGETOWN~7",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.97493,
      "a0": -0.717447259629553,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6320,
      "u": 1.0,
      "name": "SAN ANTON~81",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02394,
      "a0": -0.8468564423479246,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6321,
      "u": 1.0,
      "name": "FLORESVILL~1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01463,
      "a0": -0.749481032720657,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6322,
      "u": 1.0,
      "name": "FLORESVILL~2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01391,
      "a0": -0.7705855540357724,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6323,
      "u": 1.0,
      "name": "SAN ANTON~41",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00426,
      "a0": -0.8505879562886886,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6324,
      "u": 1.0,
      "name": "SAN ANTON~79",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0072,
      "a0": -0.8498863339293867,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 22,
      "owner": 1
    },
    {
      "idx": 6325,
      "u": 1.0,
      "name": "BUCKHOLTS 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02648,
      "a0": -0.608503807720067,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6326,
      "u": 1.0,
      "name": "SOMERVILLE 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00766,
      "a0": -0.7913061029154491,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6327,
      "u": 1.0,
      "name": "WEIMAR 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01786,
      "a0": -0.756888210066121,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6328,
      "u": 1.0,
      "name": "COMFORT 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01627,
      "a0": -0.8221862133709847,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6329,
      "u": 1.0,
      "name": "NORDHEIM 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01372,
      "a0": -0.6731665111772049,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 24,
      "owner": 1
    },
    {
      "idx": 6330,
      "u": 1.0,
      "name": "AUSTIN 9 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98895,
      "a0": -0.8039038894563442,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6331,
      "u": 1.0,
      "name": "AUSTIN 22 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99128,
      "a0": -0.787345950842674,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6332,
      "u": 1.0,
      "name": "HELOTES 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01201,
      "a0": -0.8394736996119886,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6333,
      "u": 1.0,
      "name": "SAN ANTON~64",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02415,
      "a0": -0.7897283252716463,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6334,
      "u": 1.0,
      "name": "SAN ANTON~65",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02353,
      "a0": -0.8056247840988107,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6335,
      "u": 1.0,
      "name": "SAN ANTON~66",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01118,
      "a0": -0.826413400819315,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6336,
      "u": 1.0,
      "name": "BANDERA 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0099,
      "a0": -0.8201284701828835,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6337,
      "u": 1.0,
      "name": "SAN ANTON~43",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01766,
      "a0": -0.8486995100380306,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6338,
      "u": 1.0,
      "name": "ROCKDALE 2 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00817,
      "a0": -0.708212722557251,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6339,
      "u": 1.0,
      "name": "CEDAR CREE~7",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00176,
      "a0": -0.7696867094709954,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6340,
      "u": 1.0,
      "name": "NIXON 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02379,
      "a0": -0.8057574291219621,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 24,
      "owner": 1
    },
    {
      "idx": 6341,
      "u": 1.0,
      "name": "CHAPPELL H~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01747,
      "a0": -0.8335360894967039,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 25,
      "owner": 1
    },
    {
      "idx": 6342,
      "u": 1.0,
      "name": "ROUND ROCK~9",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01155,
      "a0": -0.7320102869081937,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6343,
      "u": 1.0,
      "name": "ROUND ROC~10",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00028,
      "a0": -0.7457233388411132,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6344,
      "u": 1.0,
      "name": "ROUND ROC~11",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99684,
      "a0": -0.7620683472860401,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6345,
      "u": 1.0,
      "name": "AUSTIN 14 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98578,
      "a0": -0.7923201392108578,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6346,
      "u": 1.0,
      "name": "LEMING 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01152,
      "a0": -0.792255562028534,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6349,
      "u": 1.0,
      "name": "AUSTIN 1 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00901,
      "a0": -0.7194002830625348,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6350,
      "u": 1.0,
      "name": "AUSTIN 1 1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.997,
      "a0": -0.7233953417203497,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6351,
      "u": 1.0,
      "name": "AUSTIN 1 2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99074,
      "a0": -0.7598151272217154,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6352,
      "u": 1.0,
      "name": "SAN ANTON~40",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01621,
      "a0": -0.8506001735934524,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6353,
      "u": 1.0,
      "name": "ROUND ROCK~8",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99607,
      "a0": -0.7713046296875942,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6354,
      "u": 1.0,
      "name": "ROUND ROC~12",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99899,
      "a0": -0.7478037713094904,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6355,
      "u": 1.0,
      "name": "ROUND ROC~13",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99648,
      "a0": -0.7531950933689009,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6356,
      "u": 1.0,
      "name": "SAN ANTON~48",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03005,
      "a0": -0.8560246569086508,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6357,
      "u": 1.0,
      "name": "DEVINE 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01819,
      "a0": -0.6013287591651183,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 26,
      "owner": 1
    },
    {
      "idx": 6358,
      "u": 1.0,
      "name": "GEORGETOWN~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": -0.7709206572521553,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6359,
      "u": 1.0,
      "name": "BURNET 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.95889,
      "a0": -0.5947820291408875,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 6360,
      "u": 1.0,
      "name": "BURNET 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.90592,
      "a0": -0.4848001063264649,
      "xcoord": 0,
      "ycoord": 0,
      "area": 6,
      "zone": 23,
      "owner": 1
    },
    {
      "idx": 7001,
      "u": 1.0,
      "name": "INEZ 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01624,
      "a0": -0.7302684483147034,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 6,
      "owner": 1
    },
    {
      "idx": 7002,
      "u": 1.0,
      "name": "PASADENA 2 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02882,
      "a0": -0.8554329902922247,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 4,
      "owner": 1
    },
    {
      "idx": 7003,
      "u": 1.0,
      "name": "PASADENA 2 1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0244,
      "a0": -0.8804802103875954,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 4,
      "owner": 1
    },
    {
      "idx": 7004,
      "u": 1.0,
      "name": "PASADENA 2 2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02178,
      "a0": -0.9083251932739129,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 4,
      "owner": 1
    },
    {
      "idx": 7005,
      "u": 1.0,
      "name": "PASADENA 2 3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02882,
      "a0": -0.8554329902922247,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 4,
      "owner": 1
    },
    {
      "idx": 7006,
      "u": 1.0,
      "name": "PASADENA 2 4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02882,
      "a0": -0.8554329902922247,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 4,
      "owner": 1
    },
    {
      "idx": 7007,
      "u": 1.0,
      "name": "PASADENA 2 5",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02882,
      "a0": -0.8554329902922247,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 4,
      "owner": 1
    },
    {
      "idx": 7008,
      "u": 1.0,
      "name": "PASADENA 2 6",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02882,
      "a0": -0.8554329902922247,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 4,
      "owner": 1
    },
    {
      "idx": 7009,
      "u": 1.0,
      "name": "PASADENA 2 7",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.04,
      "a0": -0.8324679479944833,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 4,
      "owner": 1
    },
    {
      "idx": 7010,
      "u": 1.0,
      "name": "PRAIRIE VI~1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00435,
      "a0": -0.876293165512061,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 5,
      "owner": 1
    },
    {
      "idx": 7011,
      "u": 1.0,
      "name": "CONROE 1 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02542,
      "a0": -0.9004066344576147,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 5,
      "owner": 1
    },
    {
      "idx": 7012,
      "u": 1.0,
      "name": "SIMONTON 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99428,
      "a0": -0.8611227636537263,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 3,
      "owner": 1
    },
    {
      "idx": 7013,
      "u": 1.0,
      "name": "HOUSTON 80 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00624,
      "a0": -0.9091856405951462,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 5,
      "owner": 1
    },
    {
      "idx": 7014,
      "u": 1.0,
      "name": "HOUSTON 1 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00531,
      "a0": -0.9251920551651861,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 4,
      "owner": 1
    },
    {
      "idx": 7015,
      "u": 1.0,
      "name": "HOUSTON 1 1",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00531,
      "a0": -0.9251920551651861,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 4,
      "owner": 1
    },
    {
      "idx": 7016,
      "u": 1.0,
      "name": "HOUSTON 9 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01283,
      "a0": -0.9086899670875798,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 4,
      "owner": 1
    },
    {
      "idx": 7017,
      "u": 1.0,
      "name": "HOUSTON 73 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01104,
      "a0": -0.9218881468911609,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 3,
      "owner": 1
    },
    {
      "idx": 7018,
      "u": 1.0,
      "name": "NURSERY 0",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03521,
      "a0": -0.7277778634721075,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 6,
      "owner": 1
    },
    {
      "idx": 7019,
      "u": 1.0,
      "name": "NURSERY 1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02061,
      "a0": -0.6991596997271565,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 6,
      "owner": 1
    },
    {
      "idx": 7020,
      "u": 1.0,
      "name": "NURSERY 2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01447,
      "a0": -0.7211368856682691,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 6,
      "owner": 1
    },
    {
      "idx": 7021,
      "u": 1.0,
      "name": "NURSERY 3",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03521,
      "a0": -0.7277778634721075,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 6,
      "owner": 1
    },
    {
      "idx": 7022,
      "u": 1.0,
      "name": "NURSERY 4",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03521,
      "a0": -0.7277778634721075,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 6,
      "owner": 1
    },
    {
      "idx": 7023,
      "u": 1.0,
      "name": "NURSERY 5",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03521,
      "a0": -0.7277778634721075,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 6,
      "owner": 1
    },
    {
      "idx": 7024,
      "u": 1.0,
      "name": "NURSERY 6",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.04,
      "a0": -0.7254478489206951,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 6,
      "owner": 1
    },
    {
      "idx": 7025,
      "u": 1.0,
      "name": "NURSERY 7",
      "Vn": 18.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03521,
      "a0": -0.7277778634721075,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 6,
      "owner": 1
    },
    {
      "idx": 7026,
      "u": 1.0,
      "name": "BACLIFF 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01808,
      "a0": -0.8991779226642107,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 4,
      "owner": 1
    },
    {
      "idx": 7027,
      "u": 1.0,
      "name": "SPRING 1 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00653,
      "a0": -0.9146171052273525,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 5,
      "owner": 1
    },
    {
      "idx": 7028,
      "u": 1.0,
      "name": "HOUSTON 72 0",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02,
      "a0": -0.9228149167239698,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 3,
      "owner": 1
    },
    {
      "idx": 7029,
      "u": 1.0,
      "name": "PORT LAVAC~1",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02434,
      "a0": -0.6876143467252139,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 6,
      "owner": 1
    },
    {
      "idx": 7030,
      "u": 1.0,
      "name": "PORT LAVAC~2",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00791,
      "a0": -0.6464908988897237,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 6,
      "owner": 1
    },
    {
      "idx": 7031,
      "u": 1.0,
      "name": "PORT LAVAC~3",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02416,
      "a0": -0.6361096804988613,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 6,
      "owner": 1
    },
    {
      "idx": 7032,
      "u": 1.0,
      "name": "PORT LAVAC~4",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02471,
      "a0": -0.6710407001482759,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 6,
      "owner": 1
    },
    {
      "idx": 7033,
      "u": 1.0,
      "name": "PORT LAVAC~5",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02463,
      "a0": -0.6722938465512077,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 6,
      "owner": 1
    },
    {
      "idx": 7034,
      "u": 1.0,
      "name": "PORT LAVAC~6",
      "Vn": 13.8,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02434,
      "a0": -0.6876143467252139,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 6,
      "owner": 1
    },
    {
      "idx": 7035,
      "u": 1.0,
      "name": "CONROE 5 0",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02171,
      "a0": -0.836600887663206,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 5,
      "owner": 1
    },
    {
      "idx": 7036,
      "u": 1.0,
      "name": "CONROE 5 1",
      "Vn": 115.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01151,
      "a0": -0.866723525223376,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 5,
      "owner": 1
    },
    {
      "idx": 7037,
      "u": 1.0,
      "name": "SUGAR LAND~5",
      "Vn": 500.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.02647,
      "a0": -0.8491777302530771,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
      "zone": 3,
      "owner": 1
    },
    {
      "idx": 7038,
      "u": 1.0,
      "name": "SUGAR LAND~6",
      "Vn": 230.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0174,
      "a0": -0.8710065632077701,
      "xcoord": 0,
      "ycoord": 0,
      "area": 7,
