@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     0,     1, 60.00     / PSS(R)E-34.9    SAT, MAR 16 2024  15:56


GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=1, FLATST=0, VARLIM=0, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
   101,'RABIGH IWSPP',  13.8000,2, 100,   1,   1,0.99442,  20.0975,1.05000,0.95000,1.10000,0.90000
   102,'DHAHBAN     ',  33.0000,1, 100,   1,   1,0.97195,  -2.9152,1.05000,0.95000,1.10000,0.90000
   103,'MAHD ALDAHAB',  33.0000,1, 100,   1,   1,0.99670,  -6.3822,1.05000,0.95000,1.10000,0.90000
   104,'RABIGH P/P  ',  13.8000,2, 100,   1,   1,0.99442,  20.0975,1.05000,0.95000,1.10000,0.90000
   105,'ALSHFA      ',  33.0000,1, 100,   1,   1,0.97211,  -2.1094,1.05000,0.95000,1.10000,0.90000
   106,'MADINAH     ',  33.0000,1, 100,   1,   1,0.97241,   1.1309,1.05000,0.95000,1.10000,0.90000
   107,'MAKKAH      ', 132.0000,1, 100,   1,   1,1.02300,   3.1903,1.05000,0.95000,1.10000,0.90000
   108,'MAHD ALDAHAB',  33.0000,1, 100,   1,   1,1.02942,  -5.1439,1.05000,0.95000,1.10000,0.90000
   109,'KHAIBAR     ',  33.0000,1, 100,   1,   1,0.99040,   6.3499,1.05000,0.95000,1.10000,0.90000
   110,'TAIF        ', 132.0000,1, 100,   1,   1,1.02000,  -4.5026,1.05000,0.95000,1.10000,0.90000
   111,'MADINAH PP2 ',  13.8000,2, 100,   1,   1,1.02000,  22.5170,1.05000,0.95000,1.10000,0.90000
   112,'TAIF        ',  13.8000,2, 100,   1,   1,0.99924,   0.9410,1.05000,0.95000,1.10000,0.90000
   113,'YANBU (SEC) ',  13.8000,2, 100,   1,   1,0.99877,  16.1046,1.05000,0.95000,1.10000,0.90000
   114,'JAMUM       ',  33.0000,1, 100,   1,   1,1.00640, -11.5271,1.05000,0.95000,1.10000,0.90000
   115,'JEDDAH_SOUTH',  13.8000,2, 100,   1,   1,0.99505,  17.1349,1.05000,0.95000,1.10000,0.90000
   116,'YNBU_(SWCC) ',  13.8000,2, 100,   1,   1,0.99877,  16.1046,1.05000,0.95000,1.10000,0.90000
   117,'JEDDAH_3    ',  13.8000,2, 100,   1,   1,1.01106,   9.0789,1.05000,0.95000,1.10000,0.90000
   118,'RABIGH      ',  33.0000,1, 100,   1,   1,1.00640,   7.5956,1.05000,0.95000,1.10000,0.90000
   119,'TAIF        ',  33.0000,1, 100,   1,   1,0.97884, -11.7316,1.05000,0.95000,1.10000,0.90000
   120,'RABIGH      ',  13.8000,2, 100,   1,   1,0.98396,  20.0975,1.05000,0.95000,1.10000,0.90000
   121,'THULE       ',  33.0000,1, 100,   1,   1,1.00640,   7.5956,1.05000,0.95000,1.10000,0.90000
   122,'LAITH       ',  33.0000,1, 100,   1,   1,0.97787,   1.5386,1.05000,0.95000,1.10000,0.90000
   123,'MADINAH     ',  13.8000,2, 100,   1,   1,1.02000,  21.3751,1.05000,0.95000,1.10000,0.90000
   124,'BAHRAH      ',  33.0000,1, 100,   1,   1,0.97158,  -1.7979,1.05000,0.95000,1.10000,0.90000
   125,'YANBU       ',  33.0000,1, 100,   1,   1,0.99391,   3.4100,1.05000,0.95000,1.10000,0.90000
   126,'QARN ALMANA ',  33.0000,1, 100,   1,   1,0.97977, -15.3887,1.05000,0.95000,1.10000,0.90000
   127,'JEDDAH      ',  33.0000,1, 100,   1,   1,1.00013,   5.6375,1.05000,0.95000,1.10000,0.90000
   128,'MAKKAH      ',  13.8000,2, 100,   1,   1,1.03948,   8.5639,1.05000,0.95000,1.10000,0.90000
   129,'DURAT ALAROU',  33.0000,1, 100,   1,   1,1.00101,   6.3863,1.05000,0.95000,1.10000,0.90000
   130,'MAKKAH      ',  33.0000,1, 100,   1,   1,1.03599,  -3.5219,1.05000,0.95000,1.10000,0.90000
   131,'JEDDAH(SWCC)',  13.8000,2, 100,   1,   1,1.02000,  19.9632,1.05000,0.95000,1.10000,0.90000
   132,'AL MUQAYTI  ',  33.0000,1, 100,   1,   1,1.00640,  -0.6819,1.05000,0.95000,1.10000,0.90000
   133,'OMLEJ       ',  33.0000,1, 100,   1,   1,0.99137,   1.5663,1.05000,0.95000,1.10000,0.90000
   134,'KAEC        ',  33.0000,1, 100,   1,   1,0.95971,  -2.9148,1.05000,0.95000,1.10000,0.90000
   135,'OMLEJ       ',  33.0000,1, 100,   1,   1,1.00454,   4.7359,1.05000,0.95000,1.10000,0.90000
   136,'NORTH JEEDH ',  33.0000,1, 100,   1,   1,0.98612,  -2.7564,1.05000,0.95000,1.10000,0.90000
   137,'OMLEJ       ',  13.8000,2, 100,   1,   1,1.00865,  16.8206,1.05000,0.95000,1.10000,0.90000
   138,'FATIMA VALLE',  33.0000,1, 100,   1,   1,0.97383,  -1.9120,1.05000,0.95000,1.10000,0.90000
   139,'SHAIBA      ',  33.0000,1, 100,   1,   1,0.99817,   4.7635,1.05000,0.95000,1.10000,0.90000
   140,'SHAIBA_1    ',  13.8000,2, 100,   1,   1,1.02000,  21.4649,1.05000,0.95000,1.10000,0.90000
   141,'SHAIBA      ',  13.8000,2, 100,   1,   1,1.02000,  19.1282,1.05000,0.95000,1.10000,0.90000
   142,'SHAIBA_2    ',  13.8000,2, 100,   1,   1,1.02000,  21.4649,1.05000,0.95000,1.10000,0.90000
   143,'MADINAH PP1 ',  13.8000,2, 100,   1,   1,1.02000,  22.0165,1.05000,0.95000,1.10000,0.90000
   144,'KAEC        ', 132.0000,1, 100,   1,   1,0.98778,   4.6808,1.05000,0.95000,1.10000,0.90000
   145,'NORTH JEEDH ', 132.0000,1, 100,   1,   1,1.00032,   4.5552,1.05000,0.95000,1.10000,0.90000
   146,'SOUTHJEEDH  ', 132.0000,1, 100,   1,   1,1.01000,  11.5477,1.05000,0.95000,1.10000,0.90000
   147,'AL-QUNFUDHAH',  33.0000,1, 100,   1,   1,1.02498,   9.7622,1.05000,0.95000,1.10000,0.90000
   148,'BAHRAH      ', 132.0000,1, 100,   1,   1,0.98624,   5.7302,1.05000,0.95000,1.10000,0.90000
   149,'JEEDH       ', 132.0000,1, 100,   1,   1,0.98841,   5.5820,1.05000,0.95000,1.10000,0.90000
   150,'JEDDAH(SWCC)', 132.0000,1, 100,   1,   1,1.01391,  12.7490,1.05000,0.95000,1.10000,0.90000
   151,'LAITH       ', 132.0000,1, 100,   1,   1,0.99232,   8.9719,1.05000,0.95000,1.10000,0.90000
   152,'DHAHBAN     ', 132.0000,1, 100,   1,   1,0.99396,   6.5127,1.05000,0.95000,1.10000,0.90000
   153,'ASEAL ALKABE', 132.0000,1, 100,   1,   1,0.98384,  -8.0665,1.05000,0.95000,1.10000,0.90000
   154,'MAAKAH      ', 132.0000,1, 100,   1,   1,1.02000,   6.3426,1.05000,0.95000,1.10000,0.90000
   155,'MADINAH     ', 132.0000,1, 100,   1,   1,1.00446,  13.5995,1.05000,0.95000,1.10000,0.90000
   156,'YANBU       ', 380.0000,1, 100,   1,   1,1.01027,  14.7801,1.05000,0.95000,1.10000,0.90000
   157,'RABIGH      ', 380.0000,1, 100,   1,   1,1.02000,  14.6201,1.05000,0.95000,1.10000,0.90000
   158,'OMLEJ       ', 380.0000,1, 100,   1,   1,1.00541,   8.8020,1.05000,0.95000,1.10000,0.90000
   159,'TAIF        ', 132.0000,1, 100,   1,   1,0.98478,  -8.3460,1.05000,0.95000,1.10000,0.90000
   160,'SHAIBA(SWCC)', 380.0000,1, 100,   1,   1,1.01200,  11.9025,1.05000,0.95000,1.10000,0.90000
   161,'SHAIBA      ', 380.0000,1, 100,   1,   1,1.01819,  11.7860,1.05000,0.95000,1.10000,0.90000
   162,'JEDDAH      ', 380.0000,1, 100,   1,   1,1.00787,  10.6093,1.05000,0.95000,1.10000,0.90000
   163,'RABIGH      ',  13.8000,2, 100,   1,   1,0.98039,  20.4719,1.05000,0.95000,1.10000,0.90000
   177,'RABIGH      ',  13.8000,2, 100,   1,   1,0.98039,  20.4719,1.05000,0.95000,1.10000,0.90000
   183,'TAIF        ', 380.0000,1, 100,   1,   1,1.03087,  -2.0492,1.05000,0.95000,1.10000,0.90000
   188,'197         ', 380.0000,1, 100,   1,   1,1.00499,   8.6856,1.05000,0.95000,1.10000,0.90000
   201,'GHAZLAN     ',  13.8000,2, 200,   1,   1,1.02000,  -1.7579,1.05000,0.95000,1.10000,0.90000
   202,'QURAYA SWING',  13.8000,3, 200,   1,   1,1.02000,   0.0000,1.05000,0.95000,1.10000,0.90000
   203,'FARAS       ',  13.5000,2, 200,   1,   1,1.00696,  -0.0446,1.05000,0.95000,1.10000,0.90000
   204,'JUBAIL(SWCC)',  13.8000,2, 200,   1,   1,1.02000,  -6.5483,1.05000,0.95000,1.10000,0.90000
   205,'RAS TANURA  ', 132.0000,1, 200,   1,   1,0.99581,  -5.8469,1.05000,0.95000,1.10000,0.90000
   206,'ARAMCO      ',  13.8000,2, 200,   1,   1,1.00000,  -8.2386,1.05000,0.95000,1.10000,0.90000
   207,'HAJJR       ',  13.8000,2, 200,   1,   1,1.01900,  -4.8405,1.05000,0.95000,1.10000,0.90000
   208,'SHEDGUM     ',  13.8000,2, 200,   1,   1,1.00000,  -7.8534,1.05000,0.95000,1.10000,0.90000
   209,'ARAMCO PP16 ',  13.8000,2, 200,   1,   1,1.00000,  -0.2792,1.05000,0.95000,1.10000,0.90000
   211,'QAISUMAH    ', 110.0000,1, 200,   1,   1,0.98546,  -7.0056,1.05000,0.95000,1.10000,0.90000
   212,'QAISUMAH    ',  13.5000,2, 200,   1,   1,1.02000,  -6.1923,1.05000,0.95000,1.10000,0.90000
   213,'MARAFIQ JUBA',  13.8000,2, 200,   1,   1,1.02000,   0.6598,1.05000,0.95000,1.10000,0.90000
   214,'JUBAIL      ', 132.0000,1, 200,   1,   1,0.99447,  -5.6853,1.05000,0.95000,1.10000,0.90000
   215,'KHURSANIYAH ', 110.0000,1, 200,   1,   1,0.98666,  -6.5463,1.05000,0.95000,1.10000,0.90000
   216,'ARAMCO  PP10',  13.8000,2, 200,   1,   1,1.02000,  -2.0563,1.05000,0.95000,1.10000,0.90000
   217,'QATIF_1     ', 132.0000,1, 200,   1,   1,0.99439,  -5.8769,1.05000,0.95000,1.10000,0.90000
   218,'JUBAIL(SWCC)', 230.0000,1, 200,   1,   1,0.99477,  -7.5394,1.05000,0.95000,1.10000,0.90000
   219,'ALFANATEER  ', 110.0000,1, 200,   1,   1,0.96447, -11.2314,1.05000,0.95000,1.10000,0.90000
   220,'JUYMAH      ',  13.8000,2, 200,   1,   1,1.02000,  -8.1432,1.05000,0.95000,1.10000,0.90000
   221,'DAMMAM      ', 132.0000,1, 200,   1,   1,0.99398,  -5.9817,1.05000,0.95000,1.10000,0.90000
   222,'SALWA       ', 110.0000,1, 200,   1,   1,0.96427, -11.6670,1.05000,0.95000,1.10000,0.90000
   223,'ALKHOBAR    ', 110.0000,1, 200,   1,   1,0.98422, -10.3926,1.05000,0.95000,1.10000,0.90000
   224,'ALNAIRYAH   ', 110.0000,1, 200,   1,   1,0.98024,  -6.7839,1.05000,0.95000,1.10000,0.90000
   225,'HAFAR ALBAT ', 110.0000,1, 200,   1,   1,0.98324,  -7.2958,1.05000,0.95000,1.10000,0.90000
   226,'ABQIQ       ', 230.0000,1, 200,   1,   1,0.97732, -12.3403,1.05000,0.95000,1.10000,0.90000
   227,'HASSA       ', 110.0000,1, 200,   1,   1,0.98235, -10.8772,1.05000,0.95000,1.10000,0.90000
   228,'AIN DAR     ', 110.0000,1, 200,   1,   1,0.98075, -11.1728,1.05000,0.95000,1.10000,0.90000
   229,' HAJJR      ', 110.0000,1, 200,   1,   1,0.98102, -11.1744,1.05000,0.95000,1.10000,0.90000
   230,'JUBAIL 2    ', 110.0000,1, 200,   1,   1,1.00086,  -5.3906,1.05000,0.95000,1.10000,0.90000
   231,'UTHMANIYAH  ', 110.0000,1, 200,   1,   1,0.98102, -11.1744,1.05000,0.95000,1.10000,0.90000
   232,'DHAHRAN     ', 110.0000,1, 200,   1,   1,0.98184, -11.0434,1.05000,0.95000,1.10000,0.90000
   233,'JUYMAH      ', 230.0000,1, 200,   1,   1,0.98796, -11.8970,1.05000,0.95000,1.10000,0.90000
   234,'RAS KHAIR   ',  13.8000,2, 200,   1,   1,1.01029,  -3.1875,1.05000,0.95000,1.10000,0.90000
   235,'SAFANIYAH   ', 230.0000,1, 200,   1,   1,0.98405,  -8.0037,1.05000,0.95000,1.10000,0.90000
   236,'RAS KHAIR   ', 230.0000,1, 200,   1,   1,0.98564,  -7.7100,1.05000,0.95000,1.10000,0.90000
   237,'QURAYA      ', 132.0000,1, 200,   1,   1,0.99512,  -5.6161,1.05000,0.95000,1.10000,0.90000
   238,'AL AZIZIYAH ', 110.0000,1, 200,   1,   1,0.98120, -11.1299,1.05000,0.95000,1.10000,0.90000
   239,'ALKHOBAR    ',  13.8000,2, 200,   1,   1,1.00692,  -5.8455,1.05000,0.95000,1.10000,0.90000
   293,'ABU HADRIYAH', 380.0000,1, 200,   1,   1,1.00285,  -7.2901,1.05000,0.95000,1.10000,0.90000
   294,'AL TUHAIMIYA', 380.0000,1, 200,   1,   1,1.01519,  -7.5245,1.05000,0.95000,1.10000,0.90000
   300,'PP4         ',  13.8000,2, 300,   1,   1,1.01845, -12.9568,1.05000,0.95000,1.10000,0.90000
   301,'QUWAIIYAH   ',  33.0000,1, 300,   1,   1,0.95088, -24.8827,1.05000,0.95000,1.10000,0.90000
   302,'ALKHARJ     ', 115.0000,1, 300,   1,   1,0.99964, -14.1455,1.05000,0.95000,1.10000,0.90000
   303,'PP8         ',  13.8000,2, 300,   1,   1,1.00390, -15.2559,1.05000,0.95000,1.10000,0.90000
   304,'BURAIDAH    ',  33.0000,1, 300,   1,   1,1.02000, -19.3158,1.05000,0.95000,1.10000,0.90000
   305,'WADIALDAWASI',  33.0000,1, 300,   1,   1,0.97839, -24.1461,1.05000,0.95000,1.10000,0.90000
   306,'HAIL 1      ',  13.8000,2, 300,   1,   1,1.00568, -18.1096,1.05000,0.95000,1.10000,0.90000
   307,'WADIALDAWASI',  13.8000,2, 300,   1,   1,1.02000, -20.7681,1.05000,0.95000,1.10000,0.90000
   308,'HAIL 2      ',  13.8000,2, 300,   1,   1,1.04758, -18.1096,1.05000,0.95000,1.10000,0.90000
   309,'PP9         ',  13.8000,2, 300,   1,   1,1.02000,  -5.3787,1.05000,0.95000,1.10000,0.90000
   311,'HARAD       ',  33.0000,1, 300,   1,   1,0.98406, -18.7230,1.05000,0.95000,1.10000,0.90000
   313,'HAIL        ', 380.0000,1, 300,   1,   1,1.01928, -21.2092,1.05000,0.95000,1.10000,0.90000
   314,'ALOYEYNAH   ',  33.0000,1, 300,   1,   1,0.95968, -24.9414,1.05000,0.95000,1.10000,0.90000
   315,'PP7         ',  13.8000,2, 300,   1,   1,1.02000, -12.9145,1.05000,0.95000,1.10000,0.90000
   316,'RIYADH      ',  33.0000,1, 300,   1,   1,0.97860, -16.0736,1.05000,0.95000,1.10000,0.90000
   317,'PP5         ',  13.8000,2, 300,   1,   1,1.02000, -12.6424,1.05000,0.95000,1.10000,0.90000
   318,'SADIR       ', 380.0000,1, 300,   1,   1,0.98136, -21.1051,1.05000,0.95000,1.10000,0.90000
   320,'ALTOMAMH    ', 380.0000,1, 300,   1,   1,0.97877, -21.0722,1.05000,0.95000,1.10000,0.90000
   321,'KAPSARC     ',  13.8000,2, 300,   1,   1,1.02000, -17.7802,1.05000,0.95000,1.10000,0.90000
   323,'MUZAHIMIYAH ',  33.0000,1, 300,   1,   1,0.95249, -24.8739,1.05000,0.95000,1.10000,0.90000
   324,'JUBBAH      ', 380.0000,4, 300,   1,   1,1.00000,   0.0000,1.05000,0.95000,1.10000,0.90000
   325,'INDUSTRIAL C',  33.0000,1, 300,   1,   1,0.97316, -21.1541,1.05000,0.95000,1.10000,0.90000
   326,'AL MAJMAAH  ',  33.0000,1, 300,   1,   1,0.99845, -22.7829,1.05000,0.95000,1.10000,0.90000
   327,'PP4         ',  13.8000,2, 300,   1,   1,1.02000,  -7.8779,1.05000,0.95000,1.10000,0.90000
   328,'ONAIZAH     ',  33.0000,1, 300,   1,   1,0.99679, -21.5783,1.05000,0.95000,1.10000,0.90000
   329,'SALBOUKH    ', 132.0000,1, 300,   1,   1,0.96731, -19.8112,1.05000,0.95000,1.10000,0.90000
   330,'PP12        ',  13.8000,2, 300,   1,   1,1.02000,   9.3859,1.05000,0.95000,1.10000,0.90000
   331,'PP12        ', 132.0000,1, 300,   1,   1,1.01852,   4.5033,1.05000,0.95000,1.10000,0.90000
   332,'BURAIDAH    ',  13.8000,2, 300,   1,   1,1.04417, -14.5534,1.05000,0.95000,1.10000,0.90000
   333,'RIYADH      ',  33.0000,1, 300,   1,   1,0.97595, -20.9324,1.05000,0.95000,1.10000,0.90000
   334,'HAIL        ',  33.0000,1, 300,   1,   1,1.02000, -21.2722,1.05000,0.95000,1.10000,0.90000
   335,'QASSIM CENTR',  13.8000,2, 300,   1,   1,1.02000, -18.2544,1.05000,0.95000,1.10000,0.90000
   336,'ALJANDREAH  ',  33.0000,1, 300,   1,   1,0.97108, -28.5594,1.05000,0.95000,1.10000,0.90000
   338,'KHURAIS     ', 380.0000,1, 300,   1,   1,0.98572, -17.0306,1.05000,0.95000,1.10000,0.90000
   339,'PP9         ', 380.0000,1, 300,   1,   1,1.00509, -11.2445,1.05000,0.95000,1.10000,0.90000
   340,'HARAD       ', 380.0000,1, 300,   1,   1,0.99451, -15.1976,1.05000,0.95000,1.10000,0.90000
   341,'RIYADH      ', 132.0000,1, 300,   1,   1,0.99327, -11.1747,1.05000,0.95000,1.10000,0.90000
   342,'WADIALDAWASI', 132.0000,1, 300,   1,   1,0.97692, -19.9495,1.05000,0.95000,1.10000,0.90000
   343,'ALTHOMMAMH  ',  33.0000,1, 300,   1,   1,1.00228, -25.6829,1.05000,0.95000,1.10000,0.90000
   344,'INDUSTRIAL C', 132.0000,1, 300,   1,   1,0.98639, -16.0441,1.05000,0.95000,1.10000,0.90000
   345,'RIYADH      ',  33.0000,1, 300,   1,   1,0.95614, -24.8541,1.05000,0.95000,1.10000,0.90000
   346,'KING KHALID ',  33.0000,1, 300,   1,   1,0.97736, -21.1702,1.05000,0.95000,1.10000,0.90000
   347,'RIYADH      ', 132.0000,1, 300,   1,   1,0.98824, -15.9951,1.05000,0.95000,1.10000,0.90000
   348,'ALBAKAREAH  ',  33.0000,1, 300,   1,   1,0.96073, -34.3833,1.05000,0.95000,1.10000,0.90000
   349,'RIYADH      ', 132.0000,1, 300,   1,   1,0.96751, -23.4399,1.05000,0.95000,1.10000,0.90000
   350,'RIYADH      ', 132.0000,1, 300,   1,   1,0.96777, -19.7074,1.05000,0.95000,1.10000,0.90000
   351,'ALKHARJ ROAD', 132.0000,1, 300,   1,   1,0.99684, -10.7072,1.05000,0.95000,1.10000,0.90000
   352,'PP10        ',  13.8000,2, 300,   1,   1,1.02000,  -6.2737,1.05000,0.95000,1.10000,0.90000
   353,'BURAIDAH    ', 380.0000,1, 300,   1,   1,1.01621, -21.1257,1.05000,0.95000,1.10000,0.90000
   354,'RIYADH      ',  13.8000,2, 300,   1,   1,1.02537, -19.3341,1.05000,0.95000,1.10000,0.90000
   397,'RIYADH      ', 380.0000,1, 300,   1,   1,1.03531,   2.0346,1.05000,0.95000,1.10000,0.90000
   398,'HAIL        ', 380.0000,1, 300,   1,   1,1.02831, -18.9093,1.05000,0.95000,1.10000,0.90000
   401,'ASIR        ',  33.0000,1, 400,   1,   1,1.00151,  12.7104,1.05000,0.95000,1.10000,0.90000
   402,'NAJRAN      ',  33.0000,1, 400,   1,   1,0.99272,  11.0477,1.05000,0.95000,1.10000,0.90000
   404,'ALBAHA      ', 132.0000,1, 400,   1,   1,0.99851,   7.9461,1.05000,0.95000,1.10000,0.90000
   405,'SAMTAH      ',  33.0000,1, 400,   1,   1,0.99783,  11.5383,1.05000,0.95000,1.10000,0.90000
   407,'TIHAMA      ',  13.8000,2, 400,   1,   1,1.02000,  14.2937,1.05000,0.95000,1.10000,0.90000
   408,'JAZAN       ',  33.0000,1, 400,   1,   1,1.00411,  13.2271,1.05000,0.95000,1.10000,0.90000
   409,'JAZAN       ',  33.0000,1, 400,   1,   1,0.99040,   5.8630,1.05000,0.95000,1.10000,0.90000
   410,'JAZAN       ',  33.0000,1, 400,   1,   1,0.98857,   9.4486,1.05000,0.95000,1.10000,0.90000
   411,'ASIR        ',  13.8000,2, 400,   1,   1,1.02000,  15.8636,1.05000,0.95000,1.10000,0.90000
   412,'JAZAN       ',  33.0000,1, 400,   1,   1,1.00917,  13.4854,1.05000,0.95000,1.10000,0.90000
   413,'SHUQIQ(SWCC)',  13.8000,2, 400,   1,   1,1.02000,  19.2390,1.05000,0.95000,1.10000,0.90000
   414,'NAJRAN      ', 132.0000,1, 400,   1,   1,0.99888,   8.0190,1.05000,0.95000,1.10000,0.90000
   415,'JAZAN       ',  13.8000,2, 400,   1,   1,1.02000,  14.1368,1.05000,0.95000,1.10000,0.90000
   416,'ALBAHA      ',  33.0000,1, 400,   1,   1,0.98153,   4.1673,1.05000,0.95000,1.10000,0.90000
   417,'ALBAHA      ',  13.8000,2, 400,   1,   1,1.02000,   9.7420,1.05000,0.95000,1.10000,0.90000
   418,'BISHA       ',  33.0000,1, 400,   1,   1,0.98212,   5.5474,1.05000,0.95000,1.10000,0.90000
   419,'SHAROURA    ',  13.8000,2, 400,   1,   1,1.02000,   8.7989,1.05000,0.95000,1.10000,0.90000
   420,'NAJRAN      ',  33.0000,1, 400,   1,   1,0.98185,   4.2379,1.05000,0.95000,1.10000,0.90000
   421,'BISHA       ',  13.8000,2, 400,   1,   1,1.02000,  10.4439,1.05000,0.95000,1.10000,0.90000
   422,'ABHA        ', 132.0000,1, 400,   1,   1,1.00952,  14.7479,1.05000,0.95000,1.10000,0.90000
   423,'SHUQIQ(SWCC)', 132.0000,1, 400,   1,   1,1.01187,  15.4072,1.05000,0.95000,1.10000,0.90000
   424,'ABHA        ', 132.0000,1, 400,   1,   1,1.01108,  15.1210,1.05000,0.95000,1.10000,0.90000
   425,'ABHA        ', 132.0000,1, 400,   1,   1,0.99915,   9.3264,1.05000,0.95000,1.10000,0.90000
   426,'ABHA        ',  66.0000,1, 400,   1,   1,1.00546,  13.1793,1.05000,0.95000,1.10000,0.90000
   427,'ABHA        ', 132.0000,1, 400,   1,   1,1.01037,  14.8973,1.05000,0.95000,1.10000,0.90000
   428,'ABHA        ', 132.0000,1, 400,   1,   1,0.99856,   7.9508,1.05000,0.95000,1.10000,0.90000
   443,'JEZAN       ',  13.8000,2, 400,   1,   1,1.02545,  15.6928,1.05000,0.95000,1.10000,0.90000
   497,'ABHA        ', 380.0000,1, 400,   1,   1,1.00726,   8.3026,1.05000,0.95000,1.10000,0.90000
   498,'ABHA        ', 380.0000,1, 400,   1,   1,1.00121,   8.3252,1.05000,0.95000,1.10000,0.90000
   500,'RAFHA       ', 132.0000,1, 500,   1,   1,1.01169,   0.7230,1.05000,0.95000,1.10000,0.90000
   501,'HAQL        ', 132.0000,1, 500,   1,   1,0.97055, -18.3708,1.05000,0.95000,1.10000,0.90000
   503,'TABUK - 1   ', 132.0000,1, 500,   1,   1,0.97163, -18.1593,1.05000,0.95000,1.10000,0.90000
   505,'TURAIF      ',  33.0000,1, 500,   1,   1,1.02662,  -0.9225,1.05000,0.95000,1.10000,0.90000
   506,'SHARMA TABUK', 132.0000,1, 500,   1,   1,0.96810, -22.1927,1.05000,0.95000,1.10000,0.90000
   507,'JOUF        ', 132.0000,1, 500,   1,   1,1.02000,  -5.2338,1.05000,0.95000,1.10000,0.90000
   508,'QURYAAT     ', 132.0000,1, 500,   1,   1,1.02512,   0.0357,1.05000,0.95000,1.10000,0.90000
   509,'TURAIF      ',  13.8000,2, 500,   1,   1,1.01171,   3.2139,1.05000,0.95000,1.10000,0.90000
   511,'ARAR        ',  13.8000,2, 500,   1,   1,1.02000,   4.5873,1.05000,0.95000,1.10000,0.90000
   512,'WAJH        ', 132.0000,1, 500,   1,   1,1.02000,  -2.9644,1.05000,0.95000,1.10000,0.90000
   513,'JOUF        ',  13.8000,2, 500,   1,   1,1.02000,   3.4370,1.05000,0.95000,1.10000,0.90000
   514,'TURAIF      ', 132.0000,1, 500,   1,   1,1.03000,  -0.0798,1.05000,0.95000,1.10000,0.90000
   515,'TABUK - 1   ',  33.0000,1, 500,   1,   1,0.96062, -20.8702,1.05000,0.95000,1.10000,0.90000
   516,'TABARJL     ',  33.0000,1, 500,   1,   1,1.02602,  -1.1312,1.05000,0.95000,1.10000,0.90000
   517,'ALULA       ',  33.0000,1, 500,   1,   1,0.96034, -20.9327,1.05000,0.95000,1.10000,0.90000
   518,'QURYAAT     ',  33.0000,1, 500,   1,   1,1.01039,  -3.3240,1.05000,0.95000,1.10000,0.90000
   519,'TABUK_3     ', 132.0000,1, 500,   1,   1,1.02709, -13.1299,1.05000,0.95000,1.10000,0.90000
   520,'QURYAAT     ',  13.8000,2, 500,   1,   1,1.02000,   3.3181,1.05000,0.95000,1.10000,0.90000
   521,'RAFHA       ',  13.8000,2, 500,   1,   1,1.02000,   3.2169,1.05000,0.95000,1.10000,0.90000
   522,'ARAR        ', 132.0000,1, 500,   1,   1,1.01296,  -2.9205,1.05000,0.95000,1.10000,0.90000
   523,'RAFHA       ',  33.0000,1, 500,   1,   1,0.99485,  -3.1066,1.05000,0.95000,1.10000,0.90000
   524,'TABARJL     ', 132.0000,1, 500,   1,   1,1.03100,   0.0916,1.05000,0.95000,1.10000,0.90000
   525,'JOUF        ',  13.8000,2, 500,   1,   1,1.01613,  -4.1864,1.05000,0.95000,1.10000,0.90000
   526,'JOUF        ',  33.0000,1, 500,   1,   1,1.00731,  -7.4156,1.05000,0.95000,1.10000,0.90000
   527,'DUBA        ', 132.0000,1, 500,   1,   1,0.97257, -18.2304,1.05000,0.95000,1.10000,0.90000
   528,'DUMAT AL-JAN',  33.0000,1, 500,   1,   1,0.99237,  -7.1167,1.05000,0.95000,1.10000,0.90000
   529,'WAJH        ',  13.8000,2, 500,   1,   1,1.04474,   1.2857,1.05000,0.95000,1.10000,0.90000
   530,'WAJH        ',  33.0000,1, 500,   1,   1,0.98982,  -9.2401,1.05000,0.95000,1.10000,0.90000
   531,'ARAR        ',  33.0000,1, 500,   1,   1,1.00223,  -5.4694,1.05000,0.95000,1.10000,0.90000
   532,'DUBA        ',  13.8000,2, 500,   1,   1,1.02000, -13.0364,1.05000,0.95000,1.10000,0.90000
   533,'DUBA        ',  33.0000,1, 500,   1,   1,0.96267, -20.6871,1.05000,0.95000,1.10000,0.90000
   534,'SHARMA TABUK',  33.0000,1, 500,   1,   1,0.98531, -23.0442,1.05000,0.95000,1.10000,0.90000
   535,'NEOM        ',  33.0000,1, 500,   1,   1,0.96963, -22.1077,1.05000,0.95000,1.10000,0.90000
   536,'TAYMA       ',  33.0000,1, 500,   1,   1,0.96842, -22.8279,1.05000,0.95000,1.10000,0.90000
   538,'TABOUK_1    ',  13.8000,2, 500,   1,   1,1.02000, -12.6209,1.05000,0.95000,1.10000,0.90000
   539,'HAQL        ',  33.0000,1, 500,   1,   1,0.96030, -20.9128,1.05000,0.95000,1.10000,0.90000
   597,'TABUK       ', 380.0000,1, 500,   1,   1,1.02428,  -9.7702,1.05000,0.95000,1.10000,0.90000
   598,'DUMAT AL-JAN', 380.0000,1, 500,   1,   1,1.01619,  -7.8881,1.05000,0.95000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
@!   I,'ID',STAT,AREA,ZONE,      PL,        QL,        IP,        IQ,        YP,        YQ, OWNER,SCALE,INTRPT,  DGENP,     DGENQ, DGENF
   102,'1 ',   1, 100,   1,   527.726,    22.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   103,'1 ',   1, 100,   1,   211.090,    10.554,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   105,'1 ',   1, 100,   1,   772.960,    22.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   106,'1 ',   1, 100,   1,   772.960,    22.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   108,'1 ',   1, 100,   1,   772.960,    22.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   109,'1 ',   1, 100,   1,   772.960,    22.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   114,'1 ',   1, 100,   1,   772.960,    22.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   118,'1 ',   1, 100,   1,   772.960,    22.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   119,'1 ',   1, 100,   1,   474.952,    22.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   121,'1 ',   1, 100,   1,   772.960,    22.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   122,'1 ',   1, 100,   1,   772.960,    22.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   124,'1 ',   1, 100,   1,   772.960,    22.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   125,'1 ',   1, 100,   1,   772.960,    22.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   126,'1 ',   1, 100,   1,   772.960,   100.297,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   127,'1 ',   1, 100,   1,   772.960,    22.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   129,'1 ',   1, 100,   1,   457.494,    16.956,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   130,'1 ',   1, 100,   1,   401.190,    30.089,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   132,'1 ',   1, 100,   1,   772.960,    22.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   133,'1 ',   1, 100,   1,   772.960,    22.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   134,'1 ',   1, 100,   1,   772.960,   100.297,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   135,'1 ',   1, 100,   1,   772.960,    22.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   136,'1 ',   1, 100,   1,   772.960,    22.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   138,'1 ',   1, 100,   1,   772.960,    22.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   139,'1 ',   1, 100,   1,   772.960,    22.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   147,'1 ',   1, 100,   1,   772.960,    22.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   205,'1 ',   1, 200,   1,   661.552,   189.577,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   211,'1 ',   1, 200,   1,   661.552,   189.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   214,'1 ',   1, 200,   1,   661.552,   189.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   215,'1 ',   1, 200,   1,   661.552,   189.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   217,'1 ',   1, 200,   1,   661.552,   189.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   218,'1 ',   1, 200,   1,   661.552,   189.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   219,'1 ',   1, 200,   1,   661.552,   189.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   221,'1 ',   1, 200,   1,   921.500,   189.577,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   222,'1 ',   1, 200,   1,   921.500,   189.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   223,'1 ',   1, 200,   1,   921.500,   189.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   224,'1 ',   1, 200,   1,   921.500,   189.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   225,'1 ',   1, 200,   1,   921.500,   300.892,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   226,'1 ',   1, 200,   1,   921.500,   189.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   227,'1 ',   1, 200,   1,   921.500,   189.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   228,'1 ',   1, 200,   1,   921.500,   189.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   229,'1 ',   1, 200,   1,   921.500,   189.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   230,'1 ',   1, 200,   1,   921.500,   189.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   230,'2 ',   1, 200,   1,   921.500,   189.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   231,'1 ',   1, 200,   1,   921.500,   189.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   232,'1 ',   1, 200,   1,   377.445,   105.811,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   233,'1 ',   1, 200,   1,   921.500,   189.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   235,'1 ',   1, 200,   1,   921.500,   189.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   236,'1 ',   1, 200,   1,   921.500,   189.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   237,'1 ',   1, 200,   1,   921.500,   189.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   238,'1 ',   1, 200,   1,   921.500,   189.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   301,'1 ',   1, 300,   1,   691.729,   102.647,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   302,'1 ',   0, 300,   1,   673.889,   288.809,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   305,'1 ',   1, 300,   1,   691.729,   296.455,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   305,'2 ',   1, 300,   1,   691.729,   296.455,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   305,'3 ',   1, 300,   1,   691.729,   296.455,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   311,'1 ',   1, 300,   1,   501.487,    60.178,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   311,'2 ',   1, 300,   1,   501.487,    80.238,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   314,'1 ',   1, 300,   1,   691.729,    30.033,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   316,'1 ',   1, 300,   1,   691.729,    90.100,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   316,'2 ',   1, 300,   1,   691.729,    90.100,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   323,'1 ',   1, 300,   1,   691.729,    90.100,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   325,'1 ',   1, 300,   1,   691.729,   296.455,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   325,'2 ',   1, 300,   1,   691.729,   296.455,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   326,'1 ',   1, 300,   1,   546.611,   119.261,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   328,'1 ',   1, 300,   1,   691.729,   296.455,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   333,'1 ',   1, 300,   1,   691.729,    70.078,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   334,'1 ',   1, 300,   1,   546.611,   119.261,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   334,'2 ',   1, 300,   1,   546.611,   119.261,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   334,'3 ',   1, 300,   1,   691.729,   296.455,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   334,'4 ',   1, 300,   1,   546.611,   119.261,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   334,'5 ',   1, 300,   1,   546.611,   119.261,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   336,'1 ',   1, 300,   1,   691.729,    41.059,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   336,'2 ',   1, 300,   1,   691.729,    41.059,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   343,'1 ',   1, 300,   1,   691.729,   296.455,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   343,'2 ',   1, 300,   1,   691.729,   296.455,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   345,'1 ',   1, 300,   1,   691.729,    61.589,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   345,'2 ',   1, 300,   1,   691.729,    61.589,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   346,'1 ',   1, 300,   1,   691.729,   296.455,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   348,'1 ',   1, 300,   1,   500.000,    10.011,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   348,'2 ',   1, 300,   1,   401.190,    10.011,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   401,'1 ',   1, 400,   1,   300.892,    53.995,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   402,'1 ',   1, 400,   1,   300.892,    53.995,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   402,'2 ',   1, 400,   1,   240.761,    53.995,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   405,'1 ',   1, 400,   1,   240.761,    53.995,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   408,'1 ',   1, 400,   1,   240.761,    53.995,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   409,'1 ',   1, 400,   1,   300.892,    53.995,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   410,'1 ',   1, 400,   1,   240.761,    53.995,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   410,'2 ',   1, 400,   1,   300.892,    53.995,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   412,'1 ',   1, 400,   1,   240.761,    53.995,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   416,'1 ',   1, 400,   1,   300.892,    53.995,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   416,'2 ',   1, 400,   1,   240.761,    53.995,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   418,'1 ',   1, 400,   1,   300.892,    53.995,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   418,'2 ',   1, 400,   1,   240.761,    53.995,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   420,'1 ',   1, 400,   1,   300.892,    53.995,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   420,'2 ',   1, 400,   1,   240.761,    53.995,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   505,'1 ',   1, 500,   1,    51.838,    11.189,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   515,'1 ',   1, 500,   1,   147.151,    31.764,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   516,'1 ',   1, 500,   1,    75.248,    16.243,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   517,'1 ',   1, 500,   1,   150.496,    32.485,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   518,'1 ',   1, 500,   1,   202.334,    43.675,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   523,'1 ',   1, 500,   1,   224.072,    48.367,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   526,'1 ',   1, 500,   1,   130.387,    40.119,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   528,'1 ',   1, 500,   1,   108.691,    23.462,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   530,'1 ',   1, 500,   1,   367.880,    79.409,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   531,'1 ',   1, 500,   1,    50.166,    10.828,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   531,'2 ',   1, 500,   1,    50.166,    10.828,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   531,'3 ',   1, 500,   1,    50.166,    10.828,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   533,'1 ',   1, 500,   1,   133.775,    28.876,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   534,'1 ',   1, 500,   1,   120.541,    20.059,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   535,'1 ',   1, 500,   1,   521.546,   150.446,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   536,'1 ',   1, 500,   1,   250.278,    60.067,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   539,'1 ',   1, 500,   1,   688.938,   148.712,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
@!   I,'ID',STATUS,  GL,        BL
   107,'1 ',1,     0.000,    19.058
   126,'1 ',1,     0.000,    19.058
   159,'1 ',1,     0.000,    64.555
   219,'1 ',1,     0.000,     4.084
   222,'1 ',1,     0.000,     4.084
   336,'1 ',1,     0.000,    50.000
   346,'1 ',1,     0.000,    38.117
   348,'1 ',1,     0.000,    30.493
   348,'2 ',1,     0.000,    30.493
   414,'1 ',1,     0.000,     2.723
   506,'1 ',1,     0.000,    20.000
   507,'1 ',1,     0.000,    19.058
   507,'2 ',1,     0.000,    19.058
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
@!   I,'ID',      PG,        QG,        QT,        QB,     VS,    IREG,     MBASE,     ZR,         ZX,         RT,         XT,     GTAP,STAT, RMPCT,      PT,        PB,    O1,    F1,  O2,    F2,  O3,    F3,  O4,    F4,WMOD, WPF,NREG
   101,'7 ',   855.599,   252.687,   600.000,  -100.000,1.02000,   157,  1100.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1000.000,     0.000,   1,1.0000
   104,'6 ',   855.599,   252.687,   500.000,  -100.000,1.02000,   157,  1100.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1000.000,     0.000,   1,1.0000
   111,'1 ',   855.599,   103.030,   400.000,  -100.000,1.02000,   111,  1100.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1000.000,     0.000,   1,1.0000
   112,'2 ',   855.599,   297.950,   400.000,  -100.000,1.02000,   110,  1100.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1000.000,     0.000,   1,1.0000
   113,'1 ',   855.599,   400.000,   400.000,  -100.000,1.02000,   162,  1100.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1000.000,     0.000,   1,1.0000
   115,'1 ',   855.599,   249.030,   400.000,  -100.000,1.01000,   146,  1100.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1000.000,     0.000,   1,1.0000
   116,'2 ',   855.599,   400.000,   400.000,  -100.000,1.02000,   162,  1100.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1000.000,     0.000,   1,1.0000
   117,'1 ',   855.599,   386.712,   400.000,  -100.000,1.02000,   154,  1100.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1000.000,     0.000,   1,1.0000
   120,'5 ',   855.599,   252.687,   281.222,  -281.222,1.02000,   157,  1100.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1000.000,     0.000,   1,1.0000
   123,'1 ',   855.599,   139.690,   400.000,  -100.000,1.02000,   123,  1100.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1000.000,     0.000,   1,1.0000
   128,'1 ',   855.599,   351.503,   500.000,  -100.000,1.02300,   107,  1100.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1000.000,     0.000,   1,1.0000
   131,'1 ',   800.568,    73.851,   263.134,  -263.134,1.02000,   131,  1100.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1000.000,     0.000,   1,1.0000
   137,'1 ',   800.568,   400.000,   400.000,  -100.000,1.02000,   161,  1100.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1000.000,     0.000,   1,1.0000
   140,'1 ',   800.568,   310.638,   400.000,  -100.000,1.02000,   140,  1100.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1000.000,     0.000,   1,1.0000
   141,'1 ',   800.568,    85.864,   400.000,  -100.000,1.02000,   141,  1100.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1000.000,     0.000,   1,1.0000
   142,'1 ',   800.568,   310.638,   400.000,  -100.000,1.02000,   142,  1100.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1000.000,     0.000,   1,1.0000
   143,'1 ',   800.568,    96.829,   400.000,  -100.000,1.02000,   143,  1100.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1000.000,     0.000,   1,1.0000
   163,'1 ',  1795.000,   252.687,   500.000,  -100.000,1.02000,   157,  2200.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1900.000,     0.000,   1,1.0000
   177,'2 ',  1795.000,   252.687,   500.000,  -100.000,1.02000,   157,  2200.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1900.000,     0.000,   1,1.0000
   201,'1 ',  2424.842,   878.091,  1200.000,  -100.000,1.02000,   201,  2900.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2600.000,   250.000,   1,1.0000
   202,'1 ',  4158.741,  1190.899,  2000.000,  -100.000,1.02000,   202,  6100.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  6000.000,   121.000,   1,1.0000
   203,'1 ',  2827.472,   600.000,   600.000,  -100.000,1.02000,   203,  3200.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3000.000,   214.000,   1,1.0000
   204,'1 ',   151.554,   211.973,   600.000,  -100.000,1.02000,   204,   350.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,    60.000,   1,1.0000
   206,'1 ',   404.144,   150.999,   600.000,  -100.000,1.00000,   206,  1000.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   900.000,   150.000,   1,1.0000
   207,'1 ',  1414.504,   543.735,   900.000,  -100.000,1.01900,   207,  1750.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1550.000,   214.000,   1,1.0000
   208,'1 ',   642.095,   197.879,   211.046,  -211.046,1.00000,   208,  1000.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   900.000,   180.000,   1,1.0000
   209,'1 ',   808.288,    86.234,   600.000,  -100.000,1.00000,   209,  1100.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1000.000,   215.000,   1,1.0000
   212,'1 ',    99.784,   233.557,   600.000,  -100.000,1.02000,   212,   260.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   185.000,    22.000,   1,1.0000
   213,'3 ',  2827.472,    99.493,   600.000,  -100.000,1.02000,   213,  3400.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3000.000,   150.000,   1,1.0000
   216,'3 ',  1995.681,   658.527,  2000.000,  -100.000,1.02000,   216,  2600.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2200.000,   100.000,   1,1.0000
   220,'1 ',   659.745,   348.462,   600.000,  -100.000,1.02000,   220,  1000.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   680.000,   214.000,   1,1.0000
   234,'2 ',  1319.489,   433.695,   433.695,  -433.695,1.02000,   234,  2000.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1500.000,   214.651,   1,1.0000
   239,'3 ',  1979.216,   600.000,   600.000,  -100.000,1.02000,   239,  2500.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2200.000,   100.000,   1,1.0000
   300,'2 ',   982.494,   322.930,   322.930,  -322.930,1.02000,   300,  1500.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1200.000,   100.000,   1,1.0000
   303,'3 ',  1964.988,   645.860,   645.860,  -645.860,1.02000,   303,  2500.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2100.000,   100.000,   1,1.0000
   306,'2 ',   491.248,   254.368,   400.000,  -100.000,1.02000,   334,  1100.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   650.000,     0.000,   1,1.0000
   307,'1 ',  1496.761,  1067.106,  1200.000,  -100.000,1.02000,   307,  2000.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1700.000,   100.000,   1,1.0000
   308,'1 ',   491.248,   254.368,   400.000,  -100.000,1.02000,   334,  1100.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   650.000,     0.000,   1,1.0000
   309,'4 ',  3492.443,   685.905,  1000.000,  -100.000,1.02000,   309,  4500.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  4000.000,   200.000,   1,1.0000
   315,'1 ',   491.248,   159.307,   400.000,  -100.000,1.02000,   315,  1100.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   650.000,     0.000,   1,1.0000
   317,'1 ',   491.248,   284.357,   400.000,  -100.000,1.02000,   317,  1100.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   650.000,     0.000,   1,1.0000
   321,'1 ',   491.248,   376.942,   400.000,  -100.000,1.02000,   321,  1100.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   650.000,     0.000,   1,1.0000
   327,'1 ',   491.248,   228.873,   400.000,  -100.000,1.02000,   327,  1100.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   650.000,     0.000,   1,1.0000
   330,'3 ',  1473.741,    87.927,   400.000,  -100.000,1.02000,   330,  2000.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1600.000,   100.000,   1,1.0000
   332,'1 ',  1473.741,   481.915,   700.000,  -100.000,1.02000,   304,  1900.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1600.000,   100.000,   1,1.0000
   335,'1 ',   491.248,   211.518,   400.000,  -100.000,1.02000,   335,  1100.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   650.000,     0.000,   1,1.0000
   352,'2 ',  1964.991,   666.657,   700.000,  -100.000,1.02000,   352,  2400.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2200.000,   100.000,   1,1.0000
   354,'1 ',   491.248,    84.789,   400.000,  -100.000,1.02000,   334,   900.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   700.000,   100.000,   1,1.0000
   354,'2 ',   491.248,    84.789,   400.000,  -100.000,1.02000,   334,   800.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   650.000,     0.000,   1,1.0000
   354,'4 ',   491.248,    84.789,   400.000,  -100.000,1.02000,   334,   900.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   650.000,     0.000,   1,1.0000
   407,'1 ',    80.000,    57.190,   600.000,  -100.000,1.02000,   407,   235.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000
   407,'2 ',    89.253,    63.804,   600.000,  -100.000,1.02000,   407,   235.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000
   411,'1 ',    80.000,    40.890,   600.000,  -100.000,1.02000,   411,   235.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000
   411,'2 ',    89.253,    45.619,   600.000,  -100.000,1.02000,   411,   235.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000
   413,'1 ',  2793.954,   358.018,   600.000,  -100.000,1.02000,   413,  3500.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3000.000,   100.000,   1,1.0000
   413,'2 ',    89.253,    11.437,   600.000,  -100.000,1.02000,   413,   235.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000
   415,'1 ',    99.784,    90.109,   600.000,  -100.000,1.02000,   415,   235.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000
   417,'1 ',    99.784,    66.443,   600.000,  -100.000,1.02000,   417,   235.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000
   417,'2 ',   170.000,   113.198,   600.000,  -100.000,1.02000,   417,   235.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000
   419,'1 ',   120.000,   177.317,   300.000,  -100.000,1.02000,   419,   235.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000
   421,'1 ',   170.000,   174.624,   400.000,  -100.000,1.02000,   421,   550.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   400.000,    50.000,   1,1.0000
   443,'3 ',    89.253,   120.994,   600.000,  -100.000,1.02000,   407,   235.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000
   509,'1 ',   199.568,   -55.948,   600.000,  -100.000,1.03000,   514,   600.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   497.330,     0.000,   1,1.0000
   511,'2 ',   450.000,    53.476,   600.000,  -100.000,1.02000,   511,   750.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
   513,'1 ',   199.568,    53.912,   600.000,  -100.000,1.02000,   513,   700.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   470.079,     0.000,   1,1.0000
   520,'1 ',   199.568,   -11.674,    65.595,   -65.595,1.02000,   520,   600.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   497.330,     0.000,   1,1.0000
   521,'1 ',   299.352,    63.014,   600.000,  -100.000,1.02000,   521,   750.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   572.270,     0.000,   1,1.0000
   525,'1 ',   300.000,    69.833,   600.000,  -100.000,1.02000,   507,   800.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   660.000,     0.000,   1,1.0000
   529,'1 ',   526.499,   191.877,   600.000,  -100.000,1.02000,   512,   900.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000
   532,'1 ',   299.352,   174.850,   600.000,  -100.000,1.02000,   532,  1000.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   750.000,     0.000,   1,1.0000
   538,'2 ',   956.506,   539.631,   600.000,  -100.000,1.02000,   538,  1200.000, 1.00000E-2, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1090.038,     0.000,   1,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
@!   I,     J,'CKT',     R,          X,         B,                    'N A M E'                 ,   RATE1,   RATE2,   RATE3,   RATE4,   RATE5,   RATE6,   RATE7,   RATE8,   RATE9,  RATE10,  RATE11,  RATE12,    GI,       BI,       GJ,       BJ,STAT,MET,  LEN,  O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4
   103,   108,'1 ', 3.30000E-02, 5.51000E-04,   0.03274,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   1,1.0000
   107,   144,'1 ', 9.32800E-03, 6.74080E-02,   0.03274,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
   107,   145,'2 ', 9.32800E-03, 6.74080E-02,   0.01061,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.00,   1,1.0000
   107,   153,'1 ', 9.32800E-03, 6.74080E-02,   0.03274,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
   107,   153,'2 ', 9.32800E-03, 6.74080E-02,   0.03274,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
   107,   154,'1 ', 9.32800E-03, 6.74080E-02,   0.03274,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
   110,   153,'1 ', 9.32800E-03, 6.74080E-02,   0.01061,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
   110,   153,'2 ', 9.32800E-03, 6.74080E-02,   0.01061,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
   110,   159,'1 ', 9.32800E-03, 6.74080E-02,   0.03274,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
   144,   145,'1 ', 9.32800E-03, 6.74080E-02,   0.01061,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000
   144,   154,'1 ', 9.32800E-03, 6.74080E-02,   0.03274,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
   145,   149,'1 ', 9.32800E-03, 6.74080E-02,   0.03274,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   146,   148,'1 ', 9.32800E-03, 6.74080E-02,   0.05167,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
   146,   149,'1 ', 9.32800E-03, 6.74080E-02,   0.03274,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
   146,   151,'1 ', 9.32800E-03, 6.74080E-02,   0.05167,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
   152,   154,'1 ', 9.32800E-03, 6.74080E-02,   0.03274,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
   154,   159,'2 ', 9.32800E-03, 6.74080E-02,   0.03274,'                                        ',  880.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
   156,   157,'1 ', 4.28550E-04, 5.07145E-03,   0.56404,'                                        ',  400.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  51.00,   1,1.0000
   156,   597,'2 ', 5.10900E-03, 8.20603E-02,   2.94630,'                                        ', 1250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 390.00,   1,1.0000
   157,   161,'1 ', 5.48544E-04, 6.49146E-03,   0.72197,'                                        ', 2772.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   157,   162,'1 ', 5.48544E-04, 6.49146E-03,   0.72197,'                                        ', 2772.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.00,   1,1.0000
   157,   162,'2 ', 5.48544E-04, 6.49146E-03,   0.72197,'                                        ', 2772.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.00,   1,1.0000
   157,   162,'4 ', 5.48544E-04, 6.49146E-03,   0.72197,'                                        ', 3440.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.00,   1,1.0000
   158,   161,'1 ', 5.48544E-04, 6.49146E-03,   0.72197,'                                        ', 2772.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.00,   1,1.0000
   158,   498,'1 ', 1.32850E-03, 1.57215E-02,   0.01572,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  70.00,   1,1.0000
   160,   161,'1 ', 5.48544E-04, 6.49146E-03,   0.72197,'                                        ', 2772.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.00,   1,1.0000
   183,   397,'1 ', 5.10900E-03, 4.00000E-02,   1.31700,'                                        ',  800.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 180.00,   1,1.0000
   183,   397,'2 ', 5.10900E-03, 4.00000E-02,   1.31700,'                                        ',  800.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 180.00,   1,1.0000
   188,   497,'1 ', 1.32850E-03, 1.57215E-02,   1.74851,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.00,   1,1.0000
   205,   217,'1 ', 5.70000E-05, 5.51000E-04,   0.05167,'                                        ', 2072.00, 2300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000
   205,   221,'1 ', 5.70000E-05, 5.51000E-04,   0.05167,'                                        ', 2072.00, 2300.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
   205,   221,'2 ', 5.70000E-05, 5.51000E-04,   0.05167,'                                        ', 2072.00, 2300.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
   211,   215,'1 ', 5.70000E-05, 5.51000E-04,   0.05167,'                                        ', 2072.00, 2300.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
   211,   225,'1 ', 5.70000E-05, 5.51000E-04,   0.05167,'                                        ', 2072.00, 2300.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
   214,   217,'1 ', 5.70000E-05, 5.51000E-04,   0.05167,'                                        ', 2072.00, 2300.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
   214,   221,'1 ', 5.70000E-05, 5.51000E-04,   0.05167,'                                        ', 2072.00, 2300.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
   214,   237,'1 ', 5.80000E-06, 1.09000E-04,   0.01061,'                                        ', 3440.00, 2300.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
   215,   224,'1 ', 5.70000E-04, 5.51000E-04,   0.05167,'                                        ', 2072.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 131.00,   1,1.0000
   219,   222,'1 ', 5.70000E-05, 9.55100E-03,   0.05167,'                                        ',  200.00,  300.00,  400.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
   221,   237,'1 ', 5.70000E-05, 5.51000E-04,   0.05167,'                                        ', 2072.00, 2300.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
   223,   227,'1 ', 5.70000E-05, 5.51000E-04,   0.05167,'                                        ', 2072.00, 2300.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
   223,   227,'2 ', 2.20000E-02, 4.64650E-02,   0.00977,'                                        ',  112.00,  200.00,  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.00,   1,1.0000
   223,   227,'3 ', 5.70000E-05, 5.51000E-04,   0.05167,'                                        ', 2072.00, 2300.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
   227,   228,'1 ', 5.70000E-05, 5.51000E-04,   0.05167,'                                        ', 2072.00, 2300.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
   227,   229,'1 ', 5.70000E-05, 5.51000E-04,   0.05167,'                                        ', 2072.00, 2300.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
   227,   231,'1 ', 5.70000E-05, 5.51000E-04,   0.05167,'                                        ', 2072.00, 2300.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
   227,   232,'1 ', 5.70000E-05, 5.51000E-04,   0.05167,'                                        ', 2072.00, 2300.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
   227,   238,'1 ', 5.70000E-05, 5.51000E-04,   0.05167,'                                        ', 2072.00, 2300.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
   232,   238,'1 ', 5.70000E-05, 5.51000E-04,   0.05167,'                                        ', 2072.00, 2300.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
   235,   236,'1 ', 5.70000E-05, 5.51000E-04,   0.05167,'                                        ', 2072.00, 2300.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.00,   1,1.0000
   293,   338,'1 ', 2.18660E-03, 4.10930E-02,   3.99869,'                                        ', 2250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 377.00,   1,1.0000
   294,   339,'1 ', 2.18660E-03, 4.10930E-02,   3.99869,'                                        ', 1250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 377.00,   1,1.0000
   294,   340,'2 ', 2.18660E-03, 4.10930E-02,   3.99869,'                                        ', 1250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 377.00,   1,1.0000
   304,   328,'1 ', 4.45200E-03, 3.21720E-02,   0.01562,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  23.00,   1,1.0000
   304,   328,'2 ', 4.45200E-03, 3.21720E-02,   0.01562,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.00,   1,1.0000
   304,   348,'1 ', 1.16600E-02, 8.42600E-02,   0.04092,'                                        ',  606.00,    0.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  32.00,   1,1.0000
   304,   348,'2 ', 1.16600E-02, 8.42600E-02,   0.04092,'                                        ',  606.00,    0.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  32.00,   1,1.0000
   304,   348,'3 ', 1.16600E-02, 8.42600E-02,   0.04092,'                                        ',  606.00,    0.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  32.00,   1,1.0000
   313,   353,'1 ', 5.48544E-04, 6.49146E-03,   0.72197,'                                        ', 2772.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 280.00,   1,1.0000
   318,   320,'1 ', 5.72300E-05, 5.51000E-04,   0.05167,'                                        ', 1250.00,    0.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
   318,   353,'1 ', 2.39988E-03, 2.84001E-02,   3.15860,'                                        ', 2772.00,    0.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 281.00,   1,1.0000
   320,   338,'1 ', 7.79961E-04, 9.23004E-03,   1.01526,'                                        ', 1250.00,    0.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  91.00,   1,1.0000
   326,   328,'2 ', 4.45200E-03, 3.21720E-02,   0.01562,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.00,   1,1.0000
   329,   350,'2 ', 5.70000E-05, 1.55100E-04,   0.05000,'                                        ', 2000.00,    0.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000
   331,   341,'1 ', 6.99600E-03, 5.05560E-02,   0.02455,'                                        ', 1250.00,    0.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  51.00,   1,1.0000
   331,   341,'3 ', 6.99600E-03, 5.05560E-02,   0.02455,'                                        ', 1250.00,    0.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  51.00,   1,1.0000
   338,   339,'4 ', 7.79961E-04, 9.23004E-03,   1.01526,'                                        ', 2772.00,    0.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  91.00,   1,1.0000
   339,   340,'1 ', 7.71390E-04, 9.12861E-03,   1.01526,'                                        ', 2793.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000
   341,   350,'1 ', 3.42223E-03, 2.59111E-02,   0.08458,'                                        ',  674.00,    0.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  44.00,   1,1.0000
   341,   350,'2 ', 3.42223E-03, 2.59111E-02,   0.08458,'                                        ', 1250.00,    0.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  44.00,   1,1.0000
   341,   350,'3 ', 3.42223E-03, 2.59111E-02,   0.08458,'                                        ', 1250.00,    0.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  44.00,   1,1.0000
   341,   351,'1 ', 5.70000E-05, 5.51000E-04,   0.05167,'                                        ', 2072.00,    0.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
   342,   344,'1 ', 5.44446E-03, 4.12222E-02,   0.13456,'                                        ',  674.00,    0.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
   342,   347,'2 ', 5.44446E-03, 4.12222E-02,   0.13456,'                                        ',  674.00,    0.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
   342,   351,'1 ', 7.77780E-03, 5.88889E-02,   0.19222,'                                        ',  674.00,    0.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 100.00,   1,1.0000
   344,   347,'1 ', 5.70000E-05, 5.51000E-04,   0.05167,'                                        ', 2072.00,    0.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
   347,   349,'1 ', 6.99600E-03, 5.05560E-02,   0.02455,'                                        ',  404.00,    0.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.00,   1,1.0000
   347,   349,'2 ', 6.99600E-03, 5.05560E-02,   0.02455,'                                        ',  404.00,    0.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  33.00,   1,1.0000
   347,   350,'1 ', 3.42223E-03, 2.59111E-02,   0.08458,'                                        ',  674.00,    0.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  44.00,   1,1.0000
   347,   351,'2 ', 6.99600E-03, 5.05560E-02,   0.02455,'                                        ',  674.00,    0.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  33.00,   1,1.0000
   398,   598,'2 ', 2.57520E-03, 4.83960E-02,   4.70933,'                                        ', 2272.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 448.00,   1,1.0000
   404,   414,'1 ', 5.70000E-05, 5.51000E-04,   0.05167,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.00,   1,1.0000
   404,   428,'1 ', 5.70000E-04, 5.51000E-04,   0.05167,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
   414,   422,'1 ', 1.27200E-02, 9.19200E-02,   0.04464,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   414,   423,'3 ', 6.99600E-03, 5.05560E-02,   0.02455,'                                        ',  404.00, 3440.00, 3440.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
   414,   427,'2 ', 6.99600E-03, 5.05560E-02,   0.02455,'                                        ',  404.00, 2300.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.00,   1,1.0000
   422,   424,'1 ', 5.72300E-05, 5.51000E-04,   0.05167,'                                        ', 2072.00, 2300.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
   423,   424,'1 ', 5.70000E-05, 5.51000E-04,   0.05167,'                                        ', 2072.00, 2300.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
   423,   424,'2 ', 5.70000E-05, 5.51000E-04,   0.05167,'                                        ', 2072.00, 2300.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
   423,   425,'1 ', 6.99600E-03, 5.05560E-02,   0.02455,'                                        ',  404.00, 3440.00, 3440.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.00,   1,1.0000
   423,   425,'2 ', 6.99600E-03, 5.05560E-02,   0.02455,'                                        ',  404.00, 3440.00, 3440.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000
   424,   427,'1 ', 5.70000E-05, 5.51000E-04,   0.05167,'                                        ', 2072.00, 2300.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
   425,   428,'1 ', 6.99600E-03, 5.05560E-02,   0.02455,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.00,   1,1.0000
   427,   428,'2 ', 6.99600E-03, 5.05560E-02,   0.02455,'                                        ',  404.00, 2300.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  31.00,   1,1.0000
   500,   522,'1 ', 2.35320E-02, 1.70052E-01,   0.05167,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 242.00,   1,1.0000
   500,   522,'3 ', 2.35320E-02, 1.70052E-01,   0.05167,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
   501,   503,'1 ', 2.12000E-04, 1.53200E-03,   0.00074,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 228.00,   1,1.0000
   501,   503,'2 ', 2.12000E-04, 1.53200E-03,   0.00074,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 228.00,   1,1.0000
   501,   503,'3 ', 2.12000E-04, 1.53200E-03,   0.00074,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 228.00,   1,1.0000
   501,   503,'4 ', 2.12000E-04, 1.53200E-03,   0.00074,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 228.00,   1,1.0000
   501,   506,'1 ', 2.35320E-02, 1.70052E-01,   0.05167,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.00,   1,1.0000
   501,   512,'1 ', 2.35320E-02, 1.70052E-01,   0.05167,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
   501,   527,'2 ', 2.12000E-04, 1.53200E-03,   0.00074,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
   503,   506,'1 ', 2.35320E-02, 1.70052E-01,   0.05167,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
   503,   519,'1 ', 2.35320E-02, 2.62285E-02,   0.00634,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000
   503,   519,'2 ', 2.35320E-02, 2.62285E-02,   0.00634,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
   506,   519,'1 ', 6.77141E-02, 3.45342E-01,   0.08351,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 158.00,   1,1.0000
   507,   519,'1 ', 2.35320E-02, 1.70052E-01,   0.05167,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
   507,   522,'1 ', 2.12000E-03, 1.53200E-02,   0.07400,'                                        ',  606.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  98.00,   1,1.0000
   507,   522,'2 ', 2.12000E-03, 1.53200E-02,   0.07400,'                                        ',  606.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  98.00,   1,1.0000
   507,   524,'1 ', 2.35320E-02, 1.70052E-01,   0.05167,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
   508,   514,'1 ', 2.12000E-03, 1.53200E-02,   0.07400,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.00,   1,1.0000
   508,   524,'1 ', 2.12000E-03, 1.53200E-02,   0.07400,'                                        ',  350.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 133.00,   1,1.0000
   514,   522,'2 ', 2.35320E-02, 1.70052E-02,   0.08258,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 219.00,   1,1.0000
   519,   524,'1 ', 8.57140E-02, 4.37142E-01,   0.10571,'                                        ',  404.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 206.00,   1,1.0000
0 / END OF BRANCH DATA, BEGIN SYSTEM SWITCHING DEVICE DATA
@!   I,     J,'CKT',          X,   RATE1,   RATE2,   RATE3,   RATE4,   RATE5,   RATE6,   RATE7,   RATE8,   RATE9,  RATE10,  RATE11,  RATE12, STAT,NSTAT,  MET,STYPE,'NAME'
0 / END OF SYSTEM SWITCHING DEVICE DATA, BEGIN TRANSFORMER DATA
@!   I,     J,     K,'CKT',CW,CZ,CM,     MAG1,        MAG2,NMETR,               'N A M E',               STAT,O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4,     'VECGRP', ZCOD
@!   R1-2,       X1-2,   SBASE1-2,     R2-3,       X2-3,   SBASE2-3,     R3-1,       X3-1,   SBASE3-1, VMSTAR,   ANSTAR
@!WINDV1,  NOMV1,    ANG1,  RATE1-1,  RATE1-2,  RATE1-3,  RATE1-4,  RATE1-5,  RATE1-6,  RATE1-7,  RATE1-8,  RATE1-9, RATE1-10, RATE1-11, RATE1-12,COD1,CONT1,   RMA1,    RMI1,    VMA1,    VMI1, NTP1,TAB1,  CR1,     CX1,   CNXA1,NOD1
@!WINDV2,  NOMV2,    ANG2,  RATE2-1,  RATE2-2,  RATE2-3,  RATE2-4,  RATE2-5,  RATE2-6,  RATE2-7,  RATE2-8,  RATE2-9, RATE2-10, RATE2-11, RATE2-12,COD2,CONT2,   RMA2,    RMI2,    VMA2,    VMI2, NTP2,TAB2,  CR2,     CX2,   CNXA2,NOD2
@!WINDV3,  NOMV3,    ANG3,  RATE3-1,  RATE3-2,  RATE3-3,  RATE3-4,  RATE3-5,  RATE3-6,  RATE3-7,  RATE3-8,  RATE3-9, RATE3-10, RATE3-11, RATE3-12,COD3,CONT3,   RMA3,    RMI3,    VMA3,    VMI3, NTP3,TAB3,  CR3,     CX3,   CNXA3,NOD3
   101,   157,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
0.95000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   152,   102,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   103,   110,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   104,   157,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
0.95000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   105,   146,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   106,   156,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   128,   107,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
0.98000,   0.000,   0.000,  1450.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   130,   107,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 3.00000E-02,   100.00
1.03000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   108,   110,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   108,   154,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   108,   525,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.02500,   0.000,   0.000,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   109,   155,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.62500E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   112,   110,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
0.95000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   114,   110,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.62500E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   183,   110,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   111,   156,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.62500E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   113,   162,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
0.95000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   115,   146,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
0.96000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   116,   162,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
0.95000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   117,   154,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
0.97000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   117,   154,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
0.97000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   118,   157,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.62500E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   119,   159,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   120,   157,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
0.94000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   121,   157,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.62500E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   122,   151,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.62500E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   123,   155,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.62500E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   124,   148,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.62500E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   125,   162,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.62500E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   153,   126,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.62500E-02,   100.00
0.98000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   127,   150,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.62500E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   129,   162,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.62500E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   131,   150,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.62500E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   132,   154,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.62500E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   133,   158,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.62500E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   134,   144,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.62500E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   135,   161,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.62500E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   136,   145,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.62500E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   137,   161,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
0.95000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   138,   149,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.62500E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   139,   160,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.62500E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   140,   157,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.62500E-02,   100.00
0.96000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   141,   160,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.62500E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   142,   157,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.62500E-02,   100.00
0.96000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   143,   156,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.62500E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   162,   144,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.36000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   145,   162,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.36000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   147,   146,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   146,   157,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.36000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   157,   147,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.36000E-02,   100.00
0.98000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   162,   148,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.36000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   162,   149,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.36000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   157,   150,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.36000E-02,   100.00
0.98000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   150,   162,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.36000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   151,   157,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.36000E-02,   100.00
0.98000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   151,   188,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   162,   152,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.36000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   162,   154,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-04, 1.36000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   162,   154,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-04, 1.36000E-02,   100.00
0.98000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   156,   155,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.36000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   156,   155,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.36000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   155,   162,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.36000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   163,   157,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
0.95000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   163,   157,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
0.95000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   177,   157,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
0.95000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   177,   157,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
0.95000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   201,   205,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   201,   205,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   201,   205,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   201,   205,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   202,   237,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   202,   237,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   202,   237,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   202,   237,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   202,   237,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   203,   215,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   203,   215,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   203,   215,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   204,   218,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   205,   218,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   294,   205,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   294,   205,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   206,   232,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   207,   227,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.50000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   207,   227,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.50000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   208,   226,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   209,   217,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   212,   211,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.50000E-02,   100.00
1.00000,   0.000,   0.000,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   217,   211,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   211,   236,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   213,   214,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-03, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   213,   214,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-03, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   213,   214,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-03, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   215,   214,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   218,   214,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   223,   214,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   223,   214,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   214,   230,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   217,   215,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   215,   236,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   215,   237,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   216,   230,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   216,   230,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   216,   230,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   216,   230,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   217,   230,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   217,   236,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   293,   217,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   293,   217,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   221,   219,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   220,   233,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.00000E-02,   100.00
1.00000,   0.000,   0.000,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   223,   221,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   227,   221,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   237,   222,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   223,   239,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   223,   239,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   223,   239,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   226,   232,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.50000E-02,   100.00
1.00000,   0.000,   0.000,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   226,   238,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.50000E-02,   100.00
1.00000,   0.000,   0.000,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   233,   227,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   230,   237,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   233,   232,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   236,   234,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   236,   234,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   300,   344,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-03, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   300,   344,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-03, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   301,   350,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   302,   339,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   340,   302,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   344,   302,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   303,   350,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   303,   350,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-03, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   303,   350,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-03, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   332,   304,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   332,   304,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   353,   304,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   307,   305,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   307,   305,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   307,   305,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   305,   342,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   306,   334,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
0.96000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   334,   308,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   309,   339,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   309,   339,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   309,   339,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   309,   339,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   311,   340,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   311,   340,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   334,   313,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   334,   313,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   329,   314,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   315,   347,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-03, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   316,   341,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   316,   341,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   317,   347,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   326,   318,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   318,   329,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   320,   343,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
0.95000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   320,   343,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
0.95000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   320,   346,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   320,   347,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   321,   346,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   323,   350,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   324,   334,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   325,   344,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.03000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   325,   344,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.03000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   353,   326,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   327,   341,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   328,   335,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   329,   346,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   330,   331,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   330,   331,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   397,   331,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   333,   347,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   354,   334,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   354,   334,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   354,   334,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   354,   334,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   354,   334,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   398,   334,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-03, 1.20000E-02,   100.00
0.98000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   336,   349,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.01000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   336,   349,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.01000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   347,   338,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-03, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   338,   349,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
0.99000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   339,   347,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   339,   347,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   340,   344,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   340,   347,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   345,   350,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   345,   350,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   352,   351,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   352,   351,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   352,   351,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   401,   422,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   422,   402,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   404,   409,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   498,   404,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   405,   426,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   407,   426,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   408,   426,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   408,   427,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   410,   426,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   411,   422,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   412,   415,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   422,   412,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   426,   412,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   423,   413,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   423,   413,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   423,   413,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   423,   413,     0,'4 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   423,   413,     0,'5 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   414,   419,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   420,   414,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   497,   414,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   800.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   416,   428,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   417,   428,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   418,   425,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   421,   425,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   426,   422,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   423,   426,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   424,   443,     0,'6 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   521,   500,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   521,   500,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   523,   500,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   501,   535,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
0.98000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   501,   539,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   501,   539,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   515,   503,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   517,   503,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   536,   503,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.00000E-02,   100.00
1.02000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   538,   503,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   538,   503,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   538,   503,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   505,   514,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   506,   534,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
0.98000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   525,   507,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   507,   526,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   507,   528,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.00000E-02,   100.00
1.02000,   0.000,   0.000,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   598,   507,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
0.97000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   518,   508,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   520,   508,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   514,   509,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   511,   522,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   529,   512,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   529,   512,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   530,   512,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   524,   513,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,1,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.00000E-02,   100.00
1.02500,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   516,   524,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   519,   597,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 1.20000E-02,   100.00
1.00000,   0.000,   0.000,  1250.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   531,   522,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,   400.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   532,   527,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
   533,   527,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+00, 3.00000E-02,   100.00
1.00000,   0.000,   0.000,   750.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000,   0
1.00000,   0.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
@! I,   ISW,     PDES,      PTOL,    'ARNAME'
 100,     0,     0.000,    10.000,'WESTERN     '
 200,     0,     0.000,    10.000,'EASTERN     '
 300,     0,     0.000,    10.000,'CENTRAL     '
 400,     0,     0.000,    10.000,'SOUTHERN    '
 500,     0,     0.000,    10.000,'NORTHERN    '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
@!  'NAME',   MDC,     RDC,      SETVL,     VSCHD,     VCMOD,     RCOMP,    DELTI,METER    DCVMIN,CCCITMX, CCCACC
@! IPR,NBR,ANMXR,ANMNR,   RCR,    XCR,  EBASR,  TRR,    TAPR,   TMXR,   TMNR,   STPR,    ICR,   IFR,   ITR,'IDR', XCAPR,NDR
@! IPI,NBI,ANMXI,ANMNI,   RCI,    XCI,  EBASI,  TRI,    TAPI,   TMXI,   TMNI,   STPI,    ICI,   IFI,   ITI,'IDI', XCAPI,NDI
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
@!  'NAME',   MDC,     RDC,   O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4
@!IBUS,TYPE,MODE,     DCSET,   ACSET,     ALOSS,     BLOSS,   MINLOSS,     SMAX,      IMAX,   PWF,        MAXQ,      MINQ, VSREG,  RMPCT,NREG
0 / END OF VSC DC LINE DATA, BEGIN IMPEDANCE CORRECTION DATA
@!I,   T1,    Re(F1),  Im(F1),    T2,    Re(F2),  Im(F2),    T3,    Re(F3),  Im(F3),    T4,    Re(F4),  Im(F4),    T5,    Re(F5),  Im(F5),    T6,    Re(F6),  Im(F6)
@!     T7,    Re(F7),  Im(F7),    T8,    Re(F8),  Im(F8),    T9,    Re(F9),  Im(F9),    T10,  Re(F10), Im(F10),    T11,  Re(F11), Im(F11),    T12,  Re(F12), Im(F12)
@!      ...
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
@!  'NAME',    NCONV,NDCBS,NDCLN,  MDC, VCONV,     VCMOD, VCONVN
@!  IB, N,ANGMX,ANGMN,    RC,      XC,    EBAS,   TR,    TAP,    TPMX,   TPMN,   TSTP,     SETVL,   DCPF,    MARG,CNVCOD
@!IDC, IB,AREA,ZONE,   'DCNAME',  IDC2,   RGRND,OWNER
@!IDC,JDC,'DCCKT',MET,   RDC,        LDC
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
@!   I,     J,'ID',MET,DUM1,  DUM2,  DUM3,  DUM4,  DUM5,  DUM6,  DUM7,  DUM8,  DUM9
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
@! I,   'ZONAME'
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
@!ARFROM,ARTO,'TRID', PTRAN
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
@! I,   'OWNAME'
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
@!  'NAME',         I,     J,MODE,   PDES,      QDES,  VSET,      SHMX,      TRMX,   VTMN,   VTMX,   VSMX,      IMX,     LINX,   RMPCT,OWNER,    SET1,      SET2,VSREF, FCREG,   'MNAME'    ,NREG
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
@!  I,MODSW,ADJM,ST, VSWHI,  VSWLO, SWREG,  RMPCT,   'RMIDNT',      BINIT,N1,     B1, N2,     B2, N3,     B3, N4,     B4, N5,     B5, N6,     B6, N7,     B7, N8,     B8, NREG
   110,  1,  0,  1,1.01000,1.00000,   110,  100.0,'            ',    0.00, 9,   20.00, 9,   20.00
   145,  1,  0,  1,1.01000,1.00000,   145,  100.0,'            ',  125.00, 9,   10.00, 9,    5.00
   153,  1,  0,  1,1.00000,1.00000,   153,  100.0,'            ',  135.00, 9,   10.00, 9,    5.00
   157,  1,  0,  1,1.02000,1.00000,   157,  100.0,'            ',   90.00, 9,   10.00, 9,    5.00
   211,  1,  0,  1,1.00000,1.00000,   211,  100.0,'            ',  135.00, 9,   10.00, 9,    5.00
   229,  1,  0,  1,1.01000,1.00000,   229,  100.0,'            ',   50.00, 5,   10.00
   231,  1,  0,  1,1.01000,1.00000,   231,  100.0,'            ',   50.00, 5,   10.00
   237,  1,  0,  1,1.01000,1.00000,   237,  100.0,'            ',  360.00, 9,   20.00, 9,   20.00
   302,  1,  0,  1,1.00000,1.00000,   302,  100.0,'            ',  135.00, 9,   10.00, 9,    5.00
   318,  1,  0,  1,1.01000,1.00000,   318,  100.0,'            ',  180.00, 9,   10.00, 9,   10.00
   326,  1,  0,  1,1.01000,1.00000,   326,  100.0,'            ',  135.00, 9,   10.00, 9,    5.00
   331,  1,  0,  1,1.01000,1.00000,   331,  100.0,'            ',    0.00, 5,   10.00
   339,  1,  0,  1,1.00000,1.00000,   339,  100.0,'            ',    0.00, 9,   10.00, 9,    5.00
   343,  1,  0,  1,1.02000,1.02000,   343,  100.0,'            ',  180.00, 9,   10.00, 9,   10.00
   404,  1,  0,  0,1.01000,1.00000,   404,  100.0,'            ',    0.00, 9,   20.00
   423,  1,  0,  1,1.01000,1.00000,   423,  100.0,'            ',    0.00, 9,   20.00
   501,  1,  0,  1,1.01000,1.00000,   501,  100.0,'            ',  135.00, 9,   10.00, 9,    5.00
   525,  1,  0,  1,1.00000,1.00000,   525,  100.0,'            ',    0.00, 9,   10.00
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
@!  'NAME',        'MODEL',     NTERM,BUS1...BUSNTERM,NREAL,NINTG,NCHAR
@!ST,OWNER,NMETR
@! REAL1...REAL(MIN(10,NREAL))
@! INTG1...INTG(MIN(10,NINTG))
@! CHAR1...CHAR(MIN(10,NCHAR))
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
@!   I,'ID',ST,SC,DC,AREA,ZONE,OWNER,TC,BC,  MBASE, RATEKV,PC,  PSET,      H,       A,       B,       D,       E,     RA,        XA,        XM,        R1,        X1,        R2,        X2,        X3,       E1,    SE1,   E2,    SE2,   IA1,   IA2, XAMULT
0 / END OF INDUCTION MACHINE DATA, BEGIN SUBSTATION DATA
0 / END OF SUBSTATION DATA
Q
