0,   100.00, 33, 0, 0, 60.00     / PSS(R)E 33 RAW created by rawd33  TUE, MAY 06 2025  16:56
TEXAS2K_SERIES24_CASE3_2024SUMMERPEAK
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
  1001,'ODESSA 2 0  ', 115.0000,1,   1,   9,   1,0.98253, -13.0053,1.10000,0.90000,1.10000,0.90000
  1002,'PRESIDIO 2 0', 115.0000,1,   1,   9,   1,1.02759,   7.4097,1.10000,0.90000,1.10000,0.90000
  1003,'O DONNELL ~1', 115.0000,1,   1,   9,   1,0.99754,  -6.6614,1.10000,0.90000,1.10000,0.90000
  1004,'O DONNELL ~2', 230.0000,2,   1,   9,   1,1.01000, -13.2393,1.10000,0.90000,1.10000,0.90000
  1005,'BIG SPRING~8', 115.0000,1,   1,   9,   1,1.00007,  -3.7663,1.10000,0.90000,1.10000,0.90000
  1006,'BIG SPRING~9',  13.8000,2,   1,   9,   1,1.00000,  -2.9291,1.10000,0.90000,1.10000,0.90000
  1007,'VAN HORN 0  ', 115.0000,2,   1,   9,   1,1.03000,  11.9048,1.10000,0.90000,1.10000,0.90000
  1008,'IRAAN 2 0   ', 115.0000,1,   1,   9,   1,1.00941,  -0.8015,1.10000,0.90000,1.10000,0.90000
  1009,'IRAAN 2 1   ',  13.8000,2,   1,   9,   1,1.00000,   1.7931,1.10000,0.90000,1.10000,0.90000
  1010,'PRESIDIO 1 0', 115.0000,1,   1,   9,   1,1.03000,   7.2621,1.10000,0.90000,1.10000,0.90000
  1011,'PRESIDIO 1 1',  22.0000,2,   1,   9,   1,1.03025,   8.6138,1.10000,0.90000,1.10000,0.90000
  1012,'SANDERSON 0 ', 115.0000,1,   1,   9,   1,1.01694, -12.2044,1.10000,0.90000,1.10000,0.90000
  1013,'MONAHANS 2 0', 115.0000,1,   1,   9,   1,1.00422,  -0.2009,1.10000,0.90000,1.10000,0.90000
  1014,'GRANDFALLS 0', 115.0000,1,   1,   9,   1,1.00538,   0.1678,1.10000,0.90000,1.10000,0.90000
  1015,'MARFA 0     ', 115.0000,1,   1,   9,   1,1.03176,   8.5323,1.10000,0.90000,1.10000,0.90000
  1016,'GARDEN CIT~1', 115.0000,2,   1,   9,   1,1.00000,   0.9088,1.10000,0.90000,1.10000,0.90000
  1017,'ODESSA 4 0  ', 115.0000,1,   1,   9,   1,0.98920,  -8.1529,1.10000,0.90000,1.10000,0.90000
  1018,'NOTREES 0   ', 115.0000,1,   1,   9,   1,0.99871,  -6.9140,1.10000,0.90000,1.10000,0.90000
  1019,'MIDLAND 4 0 ', 115.0000,1,   1,   9,   1,0.99446, -11.1271,1.10000,0.90000,1.10000,0.90000
  1020,'BIG SPRING~1', 115.0000,1,   1,   9,   1,1.00290,  -7.9207,1.10000,0.90000,1.10000,0.90000
  1021,'BIG SPRING~2',  13.8000,2,   1,   9,   1,1.00000,  -5.3359,1.10000,0.90000,1.10000,0.90000
  1022,'O DONNELL ~3', 115.0000,2,   1,   9,   1,1.00202,  -5.7440,1.10000,0.90000,1.10000,0.90000
  1023,'O DONNELL ~4',  13.8000,2,   1,   9,   1,1.01000,   0.7717,1.10000,0.90000,1.10000,0.90000
  1024,'ODESSA 6 0  ', 115.0000,1,   1,   9,   1,1.00197,  -5.8781,1.10000,0.90000,1.10000,0.90000
  1025,'BIG SPRIN~14', 115.0000,1,   1,   9,   1,1.00247,  -6.6708,1.10000,0.90000,1.10000,0.90000
  1026,'BIG SPRIN~15',  13.8000,2,   1,   9,   1,1.00000,   0.7551,1.10000,0.90000,1.10000,0.90000
  1027,'MIDLAND 2 0 ', 115.0000,2,   1,   9,   1,1.00000, -10.8447,1.10000,0.90000,1.10000,0.90000
  1028,'COAHOMA 0   ', 115.0000,2,   1,   9,   1,1.00000,  -9.1535,1.10000,0.90000,1.10000,0.90000
  1029,'MIDLAND 3 0 ', 115.0000,2,   1,   9,   1,1.00000,  -9.4369,1.10000,0.90000,1.10000,0.90000
  1030,'ALPINE 0    ', 115.0000,2,   1,   9,   1,1.01920,   3.8525,1.10000,0.90000,1.10000,0.90000
  1031,'FORT DAVIS 0', 115.0000,1,   1,   9,   1,1.01459,   5.5987,1.10000,0.90000,1.10000,0.90000
  1032,'MCCAMEY 1 0 ', 115.0000,2,   1,   9,   1,0.99498,  -2.2759,1.10000,0.90000,1.10000,0.90000
  1033,'MCCAMEY 1 1 ', 230.0000,2,   1,   9,   1,1.00000,  -5.0016,1.10000,0.90000,1.10000,0.90000
  1034,'BIG SPRING~6', 115.0000,1,   1,   9,   1,1.00145,  -1.7420,1.10000,0.90000,1.10000,0.90000
  1035,'BIG SPRING~7',  13.8000,2,   1,   9,   1,1.00000,   0.7971,1.10000,0.90000,1.10000,0.90000
  1036,'CRANE 0     ', 115.0000,2,   1,   9,   1,1.00046,   0.6831,1.10000,0.90000,1.10000,0.90000
  1037,'ODESSA 5 0  ', 115.0000,2,   1,   9,   1,0.98573,  -9.7968,1.10000,0.90000,1.10000,0.90000
  1038,'FORT STOCK~1', 115.0000,1,   1,   9,   1,1.01012,   1.7088,1.10000,0.90000,1.10000,0.90000
  1039,'FORT STOCK~2',  22.0000,2,   1,   9,   1,1.00000,   5.8819,1.10000,0.90000,1.10000,0.90000
  1040,'ANDREWS 0   ', 115.0000,2,   1,   9,   1,1.00000,  -4.2877,1.10000,0.90000,1.10000,0.90000
  1041,'FORSAN 0    ', 115.0000,1,   1,   9,   1,1.00404,  -2.4028,1.10000,0.90000,1.10000,0.90000
  1042,'FORSAN 1    ',  13.8000,1,   1,   9,   1,1.00404,  -2.4028,1.10000,0.90000,1.10000,0.90000
  1043,'FORSAN 2    ',  13.8000,2,   1,   9,   1,1.00000,   0.0961,1.10000,0.90000,1.10000,0.90000
  1044,'BIG LAKE 0  ', 115.0000,2,   1,   9,   1,1.00000, -13.0108,1.10000,0.90000,1.10000,0.90000
  1045,'MIDLAND 5 0 ', 115.0000,1,   1,   9,   1,0.98099, -12.4950,1.10000,0.90000,1.10000,0.90000
  1046,'OZONA 0     ', 115.0000,2,   1,   9,   1,1.00000,  -3.8417,1.10000,0.90000,1.10000,0.90000
  1047,'MONAHANS 1 0', 115.0000,1,   1,   9,   1,0.99948,  -2.9280,1.10000,0.90000,1.10000,0.90000
  1048,'MONAHANS 1 1',  18.0000,1,   1,   9,   1,0.99948,  -2.9280,1.10000,0.90000,1.10000,0.90000
  1049,'MONAHANS 1 2',  18.0000,1,   1,   9,   1,0.99948,  -2.9280,1.10000,0.90000,1.10000,0.90000
  1050,'MONAHANS 1 3',  18.0000,2,   1,   9,   1,1.00000,  -0.9633,1.10000,0.90000,1.10000,0.90000
  1051,'MONAHANS 1 4',  18.0000,2,   1,   9,   1,1.00000,  -0.3908,1.10000,0.90000,1.10000,0.90000
  1052,'MONAHANS 1 5',  18.0000,2,   1,   9,   1,1.00000,  -1.2947,1.10000,0.90000,1.10000,0.90000
  1053,'MONAHANS 1 6', 230.0000,1,   1,   9,   1,1.00333,  -6.4417,1.10000,0.90000,1.10000,0.90000
  1054,'STANTON 0   ', 115.0000,1,   1,   9,   1,1.00521,  -7.2001,1.10000,0.90000,1.10000,0.90000
  1055,'ODONNELL 0  ', 115.0000,2,   1,   9,   1,1.00000,  -5.8399,1.10000,0.90000,1.10000,0.90000
  1056,'LENORAH 0   ', 115.0000,1,   1,   9,   1,1.01751,  -7.8717,1.10000,0.90000,1.10000,0.90000
  1057,'LENORAH 1   ',  18.0000,1,   1,   9,   1,1.01751,  -7.8717,1.10000,0.90000,1.10000,0.90000
  1058,'IRAAN 3 0   ', 115.0000,1,   1,   9,   1,1.02101,  -2.4431,1.10000,0.90000,1.10000,0.90000
  1059,'IRAAN 3 1   ',  22.0000,1,   1,   9,   1,1.02101,  -2.4431,1.10000,0.90000,1.10000,0.90000
  1060,'IRAAN 3 2   ',  22.0000,1,   1,   9,   1,1.02101,  -2.4431,1.10000,0.90000,1.10000,0.90000
  1061,'BIG SPRIN~10', 115.0000,2,   1,   9,   1,1.00113,  -4.6631,1.10000,0.90000,1.10000,0.90000
  1062,'BIG SPRIN~11',  13.8000,2,   1,   9,   1,1.01000,  -2.8624,1.10000,0.90000,1.10000,0.90000
  1063,'BIG SPRIN~12',  13.8000,2,   1,   9,   1,1.01000,  -2.2977,1.10000,0.90000,1.10000,0.90000
  1064,'ODESSA 3 0  ', 115.0000,1,   1,   9,   1,0.97615, -13.7571,1.10000,0.90000,1.10000,0.90000
  1065,'BIG SPRING~4', 115.0000,1,   1,   9,   1,1.00589,  -2.3091,1.10000,0.90000,1.10000,0.90000
  1066,'BIG SPRING~5',  13.8000,2,   1,   9,   1,1.00000,   3.4940,1.10000,0.90000,1.10000,0.90000
  1067,'BIG SPRIN~13', 115.0000,1,   1,   9,   1,1.00196,  -2.8158,1.10000,0.90000,1.10000,0.90000
  1068,'MIDLAND 1 0 ', 115.0000,1,   1,   9,   1,0.98029,  -1.7376,1.10000,0.90000,1.10000,0.90000
  1069,'IRAAN 1 0   ', 115.0000,1,   1,   9,   1,1.01922,  -0.3532,1.10000,0.90000,1.10000,0.90000
  1070,'IRAAN 1 1   ',  13.8000,2,   1,   9,   1,1.04000,   3.1137,1.10000,0.90000,1.10000,0.90000
  1071,'ODESSA 1 0  ', 115.0000,1,   1,   9,   1,0.98878, -12.2489,1.10000,0.90000,1.10000,0.90000
  1072,'ODESSA 1 1  ',  18.0000,2,   1,   9,   1,1.01000,  -8.6813,1.10000,0.90000,1.10000,0.90000
  1073,'ODESSA 1 2  ',  18.0000,2,   1,   9,   1,1.01000,  -6.2263,1.10000,0.90000,1.10000,0.90000
  1074,'ODESSA 1 3  ',  18.0000,2,   1,   9,   1,1.01000,  -7.0054,1.10000,0.90000,1.10000,0.90000
  1075,'ODESSA 1 4  ',  18.0000,2,   1,   9,   1,1.01000,  -8.0548,1.10000,0.90000,1.10000,0.90000
  1076,'ODESSA 1 5  ',  18.0000,1,   1,   9,   1,0.98878, -12.2489,1.10000,0.90000,1.10000,0.90000
  1077,'ODESSA 1 6  ',  18.0000,1,   1,   9,   1,0.98878, -12.2489,1.10000,0.90000,1.10000,0.90000
  1078,'ODESSA 1 7  ',  18.0000,2,   1,   9,   1,1.01000,  -8.2484,1.10000,0.90000,1.10000,0.90000
  1079,'ODESSA 1 8  ', 500.0000,2,   1,   9,   1,1.01023, -28.4602,1.10000,0.90000,1.10000,0.90000
  1080,'ODESSA 1 9  ',  18.0000,2,   1,   9,   1,1.01000,  -8.0434,1.10000,0.90000,1.10000,0.90000
  1081,'ODESSA 1 10 ', 230.0000,1,   1,   9,   1,1.00414,  -8.8391,1.10000,0.90000,1.10000,0.90000
  1082,'FORT STOCK~3', 115.0000,2,   1,   9,   1,1.01429,   1.8855,1.10000,0.90000,1.10000,0.90000
  1083,'FORT STOCK~4', 115.0000,2,   1,   9,   1,1.01197,   4.1185,1.10000,0.90000,1.10000,0.90000
  1084,'BIG SPRING~3', 115.0000,2,   1,   9,   1,1.00963,  -8.3845,1.10000,0.90000,1.10000,0.90000
  1085,'KERMIT 0    ', 115.0000,2,   1,   9,   1,1.00000,  -0.4442,1.10000,0.90000,1.10000,0.90000
  1086,'PECOS 0     ', 115.0000,2,   1,   9,   1,1.02024,  -1.0142,1.10000,0.90000,1.10000,0.90000
  1087,'SHEFFIELD 0 ', 115.0000,1,   1,   9,   1,1.03000,  -6.4204,1.10000,0.90000,1.10000,0.90000
  1088,'MCCAMEY 2 0 ', 115.0000,2,   1,   9,   1,1.00000,   1.4099,1.10000,0.90000,1.10000,0.90000
  1089,'LAMESA 0    ', 115.0000,2,   1,   9,   1,1.00000,  -3.5044,1.10000,0.90000,1.10000,0.90000
  1090,'GOLDSMITH 0 ', 115.0000,2,   1,   9,   1,1.01228,  -4.1447,1.10000,0.90000,1.10000,0.90000
  1091,'RALLS 2 0   ', 161.0000,1,   1,   9,   1,0.99170,  -8.8875,1.10000,0.90000,1.10000,0.90000
  2001,'PARIS 3 0   ', 161.0000,1,   2,  11,   1,1.01299, -52.7387,1.10000,0.90000,1.10000,0.90000
  2002,'SAVOY 0     ', 500.0000,1,   2,  11,   1,1.02159, -53.3669,1.10000,0.90000,1.10000,0.90000
  2003,'SAVOY 1     ', 161.0000,1,   2,  11,   1,1.02217, -55.2033,1.10000,0.90000,1.10000,0.90000
  2004,'SAVOY 2     ',  13.8000,1,   2,  11,   1,1.02159, -53.3669,1.10000,0.90000,1.10000,0.90000
  2005,'SAVOY 3     ',  13.8000,1,   2,  11,   1,1.02159, -53.3669,1.10000,0.90000,1.10000,0.90000
  2006,'SAVOY 4     ',  13.8000,1,   2,  11,   1,1.02159, -53.3669,1.10000,0.90000,1.10000,0.90000
  2007,'HONEY GROV~1', 161.0000,1,   2,  11,   1,1.01430, -52.1996,1.10000,0.90000,1.10000,0.90000
  2008,'MEMPHIS 0   ', 161.0000,2,   2,  10,   1,1.00659,  -2.2814,1.10000,0.90000,1.10000,0.90000
  2009,'IOWA PARK 0 ', 161.0000,1,   2,  11,   1,0.99986, -27.4261,1.10000,0.90000,1.10000,0.90000
  2010,'VERNON 2 0  ', 161.0000,2,   2,  10,   1,1.00000,  -9.7503,1.10000,0.90000,1.10000,0.90000
  2011,'PANHANDLE ~2', 500.0000,2,   2,  10,   1,1.02218, -13.4542,1.10000,0.90000,1.10000,0.90000
  2012,'PANHANDLE ~3', 161.0000,2,   2,  10,   1,0.99932,  -8.1712,1.10000,0.90000,1.10000,0.90000
  2013,'PANHANDLE ~4',  18.0000,2,   2,  10,   1,1.01168, -11.4761,1.10000,0.90000,1.10000,0.90000
  2014,'CHILDRESS 0 ', 161.0000,1,   2,  10,   1,0.99939,  -2.3301,1.10000,0.90000,1.10000,0.90000
  2015,'FORESTBURG 0', 161.0000,1,   2,  11,   1,0.99795, -48.7602,1.10000,0.90000,1.10000,0.90000
  2016,'SHERMAN 3 0 ', 161.0000,2,   2,  11,   1,1.01898, -61.0157,1.10000,0.90000,1.10000,0.90000
  2017,'PANHANDLE ~7', 500.0000,1,   2,  10,   1,1.03251, -17.2134,1.10000,0.90000,1.10000,0.90000
  2018,'PANHANDLE ~8', 161.0000,1,   2,  10,   1,1.01042, -14.2338,1.10000,0.90000,1.10000,0.90000
  2019,'PANHANDLE ~9',  20.0000,1,   2,  10,   1,1.03251, -17.2134,1.10000,0.90000,1.10000,0.90000
  2020,'WICHITA F~12', 161.0000,1,   2,  11,   1,0.98566, -32.0794,1.10000,0.90000,1.10000,0.90000
  2021,'PARIS 2 0   ', 500.0000,1,   2,  11,   1,1.02186, -49.6117,1.10000,0.90000,1.10000,0.90000
  2022,'PARIS 2 1   ', 161.0000,1,   2,  11,   1,1.01988, -51.4083,1.10000,0.90000,1.10000,0.90000
  2023,'PARIS 2 2   ',  13.8000,2,   2,  11,   1,1.02000, -48.4067,1.10000,0.90000,1.10000,0.90000
  2024,'PARIS 2 3   ',  13.8000,2,   2,  11,   1,1.02000, -47.8966,1.10000,0.90000,1.10000,0.90000
  2025,'WICHITA F~10', 161.0000,1,   2,  11,   1,0.98404, -32.0855,1.10000,0.90000,1.10000,0.90000
  2026,'WHEELER 0   ', 161.0000,1,   2,  10,   1,1.00532, -12.4788,1.10000,0.90000,1.10000,0.90000
  2027,'DEPORT 0    ', 161.0000,1,   2,  11,   1,1.01397, -53.1069,1.10000,0.90000,1.10000,0.90000
  2028,'WICHITA FA~9', 161.0000,1,   2,  11,   1,0.98914, -32.8129,1.10000,0.90000,1.10000,0.90000
  2029,'SILVERTON 0 ', 161.0000,2,   2,  10,   1,1.00000,  -1.1727,1.10000,0.90000,1.10000,0.90000
  2030,'BONHAM 0    ', 161.0000,1,   2,  11,   1,1.00378, -55.9867,1.10000,0.90000,1.10000,0.90000
  2031,'MATADOR 0   ', 161.0000,1,   2,  10,   1,1.00356,  -8.5951,1.10000,0.90000,1.10000,0.90000
  2032,'ARTHUR CIT~1', 161.0000,1,   2,  11,   1,1.01580, -51.6475,1.10000,0.90000,1.10000,0.90000
  2033,'LEONARD 0   ', 161.0000,1,   2,  11,   1,1.00712, -57.1312,1.10000,0.90000,1.10000,0.90000
  2034,'GORDONVILL~1', 161.0000,1,   2,  11,   1,1.01885, -60.4859,1.10000,0.90000,1.10000,0.90000
  2035,'KNOX CITY 0 ', 161.0000,2,   2,  10,   1,1.00000,  -3.7226,1.10000,0.90000,1.10000,0.90000
  2036,'WICHITA F~13', 161.0000,1,   2,  11,   1,0.98896, -30.5000,1.10000,0.90000,1.10000,0.90000
  2037,'LINDSAY 0   ', 161.0000,1,   2,  11,   1,1.00526, -48.7345,1.10000,0.90000,1.10000,0.90000
  2038,'ECTOR 0     ', 161.0000,1,   2,  11,   1,1.02139, -55.2533,1.10000,0.90000,1.10000,0.90000
  2039,'SUNSET 0    ', 161.0000,1,   2,  11,   1,0.99012, -46.9381,1.10000,0.90000,1.10000,0.90000
  2040,'CLARKSVILL~1', 161.0000,1,   2,  11,   1,1.01829, -51.9938,1.10000,0.90000,1.10000,0.90000
  2041,'PANHANDLE ~5', 161.0000,2,   2,  10,   1,1.00000,  -4.6742,1.10000,0.90000,1.10000,0.90000
  2042,'PANHANDLE ~6',  18.0000,2,   2,  10,   1,1.01000,  -2.4015,1.10000,0.90000,1.10000,0.90000
  2043,'SADLER 0    ', 161.0000,1,   2,  11,   1,1.01878, -60.7339,1.10000,0.90000,1.10000,0.90000
  2044,'WHITESBORO 0', 161.0000,1,   2,  11,   1,1.00386, -52.8246,1.10000,0.90000,1.10000,0.90000
  2045,'SHEPPARD A~1', 161.0000,1,   2,  11,   1,0.98597, -32.2892,1.10000,0.90000,1.10000,0.90000
  2046,'POTTSBORO 0 ', 161.0000,1,   2,  11,   1,1.01924, -60.1603,1.10000,0.90000,1.10000,0.90000
  2047,'BELLS 0     ', 161.0000,1,   2,  11,   1,1.02123, -56.0990,1.10000,0.90000,1.10000,0.90000
  2048,'CROSBYTON 0 ', 161.0000,2,   2,  10,   1,1.00000,  -7.0568,1.10000,0.90000,1.10000,0.90000
  2049,'ELECTRA 0   ', 161.0000,2,   2,  10,   1,1.00000, -20.6959,1.10000,0.90000,1.10000,0.90000
  2050,'PATTONVILL~1', 161.0000,1,   2,  11,   1,1.00882, -55.5139,1.10000,0.90000,1.10000,0.90000
  2051,'HENRIETTA 0 ', 161.0000,2,   2,  11,   1,1.00000, -39.3611,1.10000,0.90000,1.10000,0.90000
  2052,'PANHANDLE~13', 161.0000,1,   2,  10,   1,0.99844,  -5.7449,1.10000,0.90000,1.10000,0.90000
  2053,'BOWIE 0     ', 161.0000,1,   2,  11,   1,0.99276, -47.8246,1.10000,0.90000,1.10000,0.90000
  2054,'WICHITA FA~1', 500.0000,1,   2,  11,   1,0.98827, -31.8946,1.10000,0.90000,1.10000,0.90000
  2055,'WICHITA FA~2', 161.0000,1,   2,  11,   1,0.98643, -31.5831,1.10000,0.90000,1.10000,0.90000
  2056,'WICHITA FA~3',  18.0000,1,   2,  11,   1,0.98827, -31.8946,1.10000,0.90000,1.10000,0.90000
  2057,'WICHITA FA~4',  18.0000,2,   2,  11,   1,0.99000, -29.4036,1.10000,0.90000,1.10000,0.90000
  2058,'WHITE DEER 0', 161.0000,1,   2,  10,   1,1.00126,  -5.6365,1.10000,0.90000,1.10000,0.90000
  2059,'WHITE DEER 1',  13.8000,2,   2,  10,   1,1.00000,  -2.9572,1.10000,0.90000,1.10000,0.90000
  2060,'ROXTON 0    ', 161.0000,1,   2,  11,   1,1.01083, -54.3199,1.10000,0.90000,1.10000,0.90000
  2061,'VERNON 1 0  ', 161.0000,1,   2,  10,   1,1.00226, -16.3570,1.10000,0.90000,1.10000,0.90000
  2062,'VERNON 1 1  ',  18.0000,2,   2,  10,   1,1.01467, -14.5724,1.10000,0.90000,1.10000,0.90000
  2063,'DENISON 2 0 ', 161.0000,1,   2,  11,   1,1.02101, -59.5744,1.10000,0.90000,1.10000,0.90000
  2064,'SUMNER 0    ', 161.0000,1,   2,  11,   1,1.01483, -52.8669,1.10000,0.90000,1.10000,0.90000
  2065,'GAINESVILL~1', 161.0000,2,   2,  11,   1,1.00000, -50.4848,1.10000,0.90000,1.10000,0.90000
  2066,'ASPERMONT 0 ', 161.0000,1,   2,  10,   1,0.99494,  -9.5678,1.10000,0.90000,1.10000,0.90000
  2067,'WICHITA F~11', 161.0000,1,   2,  11,   1,0.98336, -32.4511,1.10000,0.90000,1.10000,0.90000
  2068,'WINDTHORST 0', 161.0000,1,   2,  11,   1,0.99406, -32.0745,1.10000,0.90000,1.10000,0.90000
  2069,'HOWE 0      ', 161.0000,1,   2,  11,   1,1.03000, -60.1484,1.10000,0.90000,1.10000,0.90000
  2070,'ARCHER 2 0  ', 161.0000,1,   2,  11,   1,0.99696, -32.1672,1.10000,0.90000,1.10000,0.90000
  2071,'ARCHER 2 1  ',  18.0000,2,   2,  11,   1,1.00000, -29.3242,1.10000,0.90000,1.10000,0.90000
  2072,'COLLINSVIL~1', 161.0000,1,   2,  11,   1,1.02390, -58.2636,1.10000,0.90000,1.10000,0.90000
  2073,'JAYTON 0    ', 161.0000,1,   2,  10,   1,0.99653, -13.9268,1.10000,0.90000,1.10000,0.90000
  2074,'JAYTON 1    ', 115.0000,1,   2,  10,   1,0.99674, -12.1008,1.10000,0.90000,1.10000,0.90000
  2075,'JAYTON 2    ', 115.0000,1,   2,  10,   1,0.99674, -12.1008,1.10000,0.90000,1.10000,0.90000
  2076,'JAYTON 3    ',  24.0000,2,   2,  10,   1,1.00177, -13.2036,1.10000,0.90000,1.10000,0.90000
  2077,'MUENSTER 1 0', 161.0000,1,   2,  11,   1,1.01288, -46.3281,1.10000,0.90000,1.10000,0.90000
  2078,'MUENSTER 1 1',  13.8000,2,   2,  11,   1,1.02000, -43.7618,1.10000,0.90000,1.10000,0.90000
  2079,'PADUCAH 0   ', 161.0000,1,   2,  10,   1,1.00136,  -8.8135,1.10000,0.90000,1.10000,0.90000
  2080,'NOCONA 0    ', 161.0000,1,   2,  11,   1,0.99924, -41.6634,1.10000,0.90000,1.10000,0.90000
  2081,'DODD CITY 0 ', 161.0000,2,   2,  11,   1,1.01980, -55.2845,1.10000,0.90000,1.10000,0.90000
  2082,'WICHITA FA~5', 161.0000,1,   2,  11,   1,0.99167, -29.6356,1.10000,0.90000,1.10000,0.90000
  2083,'WICHITA FA~6',  20.0000,2,   2,  11,   1,1.00652, -28.3921,1.10000,0.90000,1.10000,0.90000
  2084,'WICHITA FA~7',  20.0000,1,   2,  11,   1,0.99167, -29.6356,1.10000,0.90000,1.10000,0.90000
  2085,'WICHITA FA~8',  20.0000,1,   2,  11,   1,0.99167, -29.6356,1.10000,0.90000,1.10000,0.90000
  2086,'MONTAGUE 0  ', 161.0000,1,   2,  11,   1,0.99292, -44.9205,1.10000,0.90000,1.10000,0.90000
  2087,'SPUR 0      ', 161.0000,2,   2,  10,   1,1.00506,  -9.5785,1.10000,0.90000,1.10000,0.90000
  2088,'ARCHER 1 0  ', 161.0000,1,   2,  11,   1,0.99557, -31.9960,1.10000,0.90000,1.10000,0.90000
  2089,'ARCHER 1 1  ',  24.0000,2,   2,  11,   1,1.00000, -29.2108,1.10000,0.90000,1.10000,0.90000
  2090,'ANNONA 0    ', 161.0000,1,   2,  11,   1,1.01506, -53.6052,1.10000,0.90000,1.10000,0.90000
  2091,'SEYMOUR 0   ', 161.0000,2,   2,  10,   1,1.00000,  -5.7120,1.10000,0.90000,1.10000,0.90000
  2092,'DENISON 1 0 ', 161.0000,1,   2,  11,   1,1.01968, -57.9185,1.10000,0.90000,1.10000,0.90000
  2093,'PANHANDLE~10', 161.0000,2,   2,  10,   1,1.00234, -10.8396,1.10000,0.90000,1.10000,0.90000
  2094,'PANHANDLE~11',  13.8000,2,   2,  10,   1,1.00000, -10.3335,1.10000,0.90000,1.10000,0.90000
  2095,'PANHANDLE~12',  13.8000,2,   2,  10,   1,1.00000, -10.5869,1.10000,0.90000,1.10000,0.90000
  2096,'RALLS 1 0   ', 500.0000,1,   2,  10,   1,1.02371, -18.0382,1.10000,0.90000,1.10000,0.90000
  2097,'RALLS 1 1   ', 230.0000,1,   2,  10,   1,1.01750, -16.7907,1.10000,0.90000,1.10000,0.90000
  2098,'RALLS 1 2   ', 161.0000,1,   2,  10,   1,0.99073, -10.0214,1.10000,0.90000,1.10000,0.90000
  2099,'RALLS 1 3   ',  18.0000,2,   2,  10,   1,1.02324, -17.9279,1.10000,0.90000,1.10000,0.90000
  2100,'RALLS 1 4   ',  18.0000,2,   2,  10,   1,1.02000, -16.0180,1.10000,0.90000,1.10000,0.90000
  2101,'SHERMAN 1 0 ', 500.0000,1,   2,  11,   1,1.02075, -54.1979,1.10000,0.90000,1.10000,0.90000
  2102,'SHERMAN 1 1 ', 161.0000,1,   2,  11,   1,1.01796, -55.1122,1.10000,0.90000,1.10000,0.90000
  2103,'SHERMAN 1 2 ',  20.0000,1,   2,  11,   1,1.02075, -54.1979,1.10000,0.90000,1.10000,0.90000
  2104,'SHERMAN 1 3 ',  20.0000,1,   2,  11,   1,1.02075, -54.1979,1.10000,0.90000,1.10000,0.90000
  2105,'SHERMAN 1 4 ',  20.0000,1,   2,  11,   1,1.02075, -54.1979,1.10000,0.90000,1.10000,0.90000
  2106,'WHITEWRIGH~1', 161.0000,1,   2,  11,   1,1.00565, -57.6715,1.10000,0.90000,1.10000,0.90000
  2107,'SHERMAN 2 0 ', 161.0000,1,   2,  11,   1,1.01364, -55.8826,1.10000,0.90000,1.10000,0.90000
  2108,'ROCHESTER 0 ', 161.0000,1,   2,  10,   1,0.99869, -20.9415,1.10000,0.90000,1.10000,0.90000
  2109,'BURKBURNET~1', 161.0000,2,   2,  11,   1,1.00000, -29.2573,1.10000,0.90000,1.10000,0.90000
  2110,'MUENSTER 2 0', 161.0000,1,   2,  11,   1,1.01308, -47.3970,1.10000,0.90000,1.10000,0.90000
  2111,'ARCHER CIT~1', 161.0000,1,   2,  11,   1,0.99176, -31.7818,1.10000,0.90000,1.10000,0.90000
  2112,'PETROLIA 0  ', 161.0000,1,   2,  11,   1,0.99121, -34.8623,1.10000,0.90000,1.10000,0.90000
  2113,'PARIS 1 0   ', 500.0000,2,   2,  11,   1,1.02192, -49.2283,1.10000,0.90000,1.10000,0.90000
  2114,'PARIS 1 1   ', 161.0000,2,   2,  11,   1,1.02085, -50.1682,1.10000,0.90000,1.10000,0.90000
  2115,'PARIS 1 2   ',  13.8000,2,   2,  11,   1,1.01288, -45.0133,1.10000,0.90000,1.10000,0.90000
  2116,'PARIS 1 3   ',  13.8000,2,   2,  11,   1,1.01766, -47.0447,1.10000,0.90000,1.10000,0.90000
  2117,'PARIS 1 4   ',  13.8000,2,   2,  11,   1,1.01000, -44.3374,1.10000,0.90000,1.10000,0.90000
  2118,'PARIS 1 5   ',  13.8000,2,   2,  11,   1,1.00857, -43.8010,1.10000,0.90000,1.10000,0.90000
  2119,'PARIS 1 6   ',  13.8000,2,   2,  11,   1,1.01656, -46.5671,1.10000,0.90000,1.10000,0.90000
  2120,'PARIS 1 7   ',  13.8000,2,   2,  11,   1,1.01000, -44.0199,1.10000,0.90000,1.10000,0.90000
  2121,'BAGWELL 0   ', 161.0000,1,   2,  11,   1,1.01759, -52.5899,1.10000,0.90000,1.10000,0.90000
  2122,'TELEPHONE 0 ', 161.0000,1,   2,  11,   1,1.00955, -53.4386,1.10000,0.90000,1.10000,0.90000
  2123,'PANHANDLE ~1', 161.0000,2,   2,  10,   1,1.00000,  -5.1268,1.10000,0.90000,1.10000,0.90000
  2124,'VAN ALSTYN~1', 161.0000,1,   2,  11,   1,1.00465, -58.7066,1.10000,0.90000,1.10000,0.90000
  2125,'TIOGA 0     ', 161.0000,1,   2,  11,   1,1.00551, -57.5305,1.10000,0.90000,1.10000,0.90000
  2126,'VALLEY VIE~1', 161.0000,1,   2,  11,   1,1.00241, -52.6413,1.10000,0.90000,1.10000,0.90000
  2127,'MIAMI 0     ', 500.0000,2,   2,  10,   1,1.04000, -18.1893,1.10000,0.90000,1.10000,0.90000
  2128,'MIAMI 1     ', 161.0000,1,   2,  10,   1,1.01516, -15.2930,1.10000,0.90000,1.10000,0.90000
  2129,'TRENTON 0   ', 161.0000,1,   2,  11,   1,1.00865, -57.4441,1.10000,0.90000,1.10000,0.90000
  2130,'HASKELL 0   ', 161.0000,2,   2,  10,   1,1.00000, -18.4429,1.10000,0.90000,1.10000,0.90000
  2131,'HASKELL 1   ', 115.0000,2,   2,  10,   1,1.00000, -15.0327,1.10000,0.90000,1.10000,0.90000
  2132,'HASKELL 2   ', 115.0000,2,   2,  10,   1,1.00000, -12.8993,1.10000,0.90000,1.10000,0.90000
  2133,'SAINT JO 0  ', 161.0000,1,   2,  11,   1,1.00964, -45.4606,1.10000,0.90000,1.10000,0.90000
  3001,'KERRVILLE 0 ', 230.0000,1,   3,  28,   1,1.01704, -53.2170,1.10000,0.90000,1.10000,0.90000
  3002,'KERRVILLE 1 ', 115.0000,1,   3,  28,   1,1.00440, -54.8144,1.10000,0.90000,1.10000,0.90000
  3003,'SWEETWATER~4', 115.0000,1,   3,  27,   1,1.00359, -15.4596,1.10000,0.90000,1.10000,0.90000
  3004,'SWEETWATER~5',  18.0000,2,   3,  27,   1,1.00000, -14.2007,1.10000,0.90000,1.10000,0.90000
  3005,'LEAKEY 0    ', 115.0000,1,   3,  28,   1,1.02636, -48.1199,1.10000,0.90000,1.10000,0.90000
  3006,'HAMLIN 0    ', 115.0000,1,   3,  27,   1,1.00904, -17.0537,1.10000,0.90000,1.10000,0.90000
  3007,'MERKEL 3 0  ', 115.0000,1,   3,  27,   1,1.01331, -19.6440,1.10000,0.90000,1.10000,0.90000
  3008,'COLEMAN 0   ', 115.0000,1,   3,  27,   1,0.97732, -22.3530,1.10000,0.90000,1.10000,0.90000
  3009,'SONORA 0    ', 115.0000,1,   3,  28,   1,0.99402, -12.4147,1.10000,0.90000,1.10000,0.90000
  3010,'CAMP WOOD 0 ', 115.0000,1,   3,  28,   1,1.00712, -46.1400,1.10000,0.90000,1.10000,0.90000
  3011,'LLANO 0     ', 115.0000,1,   3,  28,   1,1.01285, -55.0925,1.10000,0.90000,1.10000,0.90000
  3012,'WILLOW CIT~1', 115.0000,1,   3,  28,   1,1.01596, -55.3938,1.10000,0.90000,1.10000,0.90000
  3013,'ABILENE 4 0 ', 115.0000,1,   3,  27,   1,1.02421, -22.3036,1.10000,0.90000,1.10000,0.90000
  3014,'KINGSLAND 0 ', 115.0000,1,   3,  28,   1,1.01142, -46.2413,1.10000,0.90000,1.10000,0.90000
  3015,'ROSCOE 6 0  ', 115.0000,1,   3,  27,   1,1.00568, -14.9907,1.10000,0.90000,1.10000,0.90000
  3016,'BLACKWELL 0 ', 115.0000,1,   3,  27,   1,1.00640, -18.2620,1.10000,0.90000,1.10000,0.90000
  3017,'BLACKWELL 1 ',  18.0000,2,   3,  27,   1,1.01000, -16.2558,1.10000,0.90000,1.10000,0.90000
  3018,'CHRISTOVAL 0', 230.0000,1,   3,  27,   1,1.00161, -19.9419,1.10000,0.90000,1.10000,0.90000
  3019,'CHRISTOVAL 1', 115.0000,1,   3,  27,   1,0.99928, -18.6108,1.10000,0.90000,1.10000,0.90000
  3020,'CHRISTOVAL 2',  13.8000,2,   3,  27,   1,1.02229, -16.6731,1.10000,0.90000,1.10000,0.90000
  3021,'LUEDERS 0   ', 115.0000,1,   3,  27,   1,0.99891, -18.2266,1.10000,0.90000,1.10000,0.90000
  3022,'COLORADO C~1', 115.0000,1,   3,  27,   1,0.99239, -13.7910,1.10000,0.90000,1.10000,0.90000
  3023,'STAMFORD 0  ', 115.0000,1,   3,  27,   1,1.01484, -14.1826,1.10000,0.90000,1.10000,0.90000
  3024,'ELDORADO 0  ', 115.0000,2,   3,  28,   1,1.00000, -16.6475,1.10000,0.90000,1.10000,0.90000
  3025,'SAN SABA 0  ', 115.0000,1,   3,  28,   1,0.97878, -33.4581,1.10000,0.90000,1.10000,0.90000
  3026,'ABILENE 2 0 ', 230.0000,1,   3,  27,   1,1.02567, -28.1522,1.10000,0.90000,1.10000,0.90000
  3027,'ABILENE 2 1 ', 115.0000,1,   3,  27,   1,1.01828, -27.7836,1.10000,0.90000,1.10000,0.90000
  3028,'ABILENE 2 2 ',  18.0000,2,   3,  27,   1,1.03882, -26.1549,1.10000,0.90000,1.10000,0.90000
  3029,'LOMETA 0    ', 115.0000,1,   3,  28,   1,1.00751, -43.1962,1.10000,0.90000,1.10000,0.90000
  3030,'SAN ANGELO~1', 115.0000,1,   3,  27,   1,1.01659, -25.6973,1.10000,0.90000,1.10000,0.90000
  3031,'TUSCOLA 0   ', 115.0000,1,   3,  27,   1,1.00329, -20.3667,1.10000,0.90000,1.10000,0.90000
  3032,'ABILENE 7 0 ', 115.0000,1,   3,  27,   1,1.00866, -20.9668,1.10000,0.90000,1.10000,0.90000
  3033,'SNYDER 1 0  ', 115.0000,1,   3,  27,   1,1.00145, -10.3091,1.10000,0.90000,1.10000,0.90000
  3034,'SNYDER 1 1  ',  22.0000,2,   3,  27,   1,1.02501,  -6.7297,1.10000,0.90000,1.10000,0.90000
  3035,'CHEROKEE 0  ', 115.0000,1,   3,  28,   1,0.98715, -29.7599,1.10000,0.90000,1.10000,0.90000
  3036,'RICHLAND S~1', 115.0000,1,   3,  28,   1,0.97724, -27.4853,1.10000,0.90000,1.10000,0.90000
  3037,'ROSCOE 2 0  ', 230.0000,1,   3,  27,   1,1.00616, -19.3427,1.10000,0.90000,1.10000,0.90000
  3038,'ROSCOE 2 1  ', 115.0000,1,   3,  27,   1,0.99622, -16.5724,1.10000,0.90000,1.10000,0.90000
  3039,'ROSCOE 2 2  ',  13.8000,2,   3,  27,   1,1.01956, -17.2762,1.10000,0.90000,1.10000,0.90000
  3040,'BALLINGER 0 ', 115.0000,1,   3,  27,   1,1.00614, -22.5852,1.10000,0.90000,1.10000,0.90000
  3041,'SILVER 0    ', 230.0000,2,   3,  27,   1,1.00584, -22.9943,1.10000,0.90000,1.10000,0.90000
  3042,'SILVER 1    ', 115.0000,2,   3,  27,   1,0.99417, -13.2375,1.10000,0.90000,1.10000,0.90000
  3043,'SILVER 2    ',  13.8000,2,   3,  27,   1,1.02718, -21.9347,1.10000,0.90000,1.10000,0.90000
  3044,'SILVER 3    ',  13.8000,2,   3,  27,   1,1.03557, -21.5160,1.10000,0.90000,1.10000,0.90000
  3045,'SILVER 4    ',  13.8000,2,   3,  27,   1,1.02287, -22.1546,1.10000,0.90000,1.10000,0.90000
  3046,'ROSCOE 5 0  ', 230.0000,1,   3,  27,   1,1.00102, -26.7811,1.10000,0.90000,1.10000,0.90000
  3047,'ROSCOE 5 1  ', 115.0000,1,   3,  27,   1,1.02047, -18.8474,1.10000,0.90000,1.10000,0.90000
  3048,'ROSCOE 5 2  ', 500.0000,2,   3,  27,   1,1.00868, -31.8450,1.10000,0.90000,1.10000,0.90000
  3049,'ANSON 0     ', 115.0000,2,   3,  27,   1,1.00858, -15.5445,1.10000,0.90000,1.10000,0.90000
  3050,'DEL RIO 0   ', 230.0000,2,   3,  28,   1,1.00000, -19.4927,1.10000,0.90000,1.10000,0.90000
  3051,'DEL RIO 1   ', 115.0000,2,   3,  28,   1,1.00000, -19.0979,1.10000,0.90000,1.10000,0.90000
  3052,'HUNT 0      ', 115.0000,1,   3,  28,   1,1.00401, -51.7888,1.10000,0.90000,1.10000,0.90000
  3053,'WINGATE 0   ', 230.0000,1,   3,  27,   1,1.02769, -22.2735,1.10000,0.90000,1.10000,0.90000
  3054,'WINGATE 1   ', 115.0000,1,   3,  27,   1,1.00892, -21.1395,1.10000,0.90000,1.10000,0.90000
  3055,'WINGATE 2   ',  13.8000,2,   3,  27,   1,1.04000, -20.0500,1.10000,0.90000,1.10000,0.90000
  3056,'WINGATE 3   ',  13.8000,2,   3,  27,   1,1.04000, -20.1720,1.10000,0.90000,1.10000,0.90000
  3057,'WINGATE 4   ',  13.8000,2,   3,  27,   1,1.04000, -20.2397,1.10000,0.90000,1.10000,0.90000
  3058,'STERLING C~1', 230.0000,1,   3,  27,   1,1.01117, -19.1288,1.10000,0.90000,1.10000,0.90000
  3059,'STERLING C~2', 115.0000,1,   3,  27,   1,0.99023, -11.3962,1.10000,0.90000,1.10000,0.90000
  3060,'STERLING C~3',  18.0000,2,   3,  27,   1,1.03027, -16.1444,1.10000,0.90000,1.10000,0.90000
  3061,'STERLING C~4',  18.0000,2,   3,  27,   1,1.02509, -16.9861,1.10000,0.90000,1.10000,0.90000
  3062,'STERLING C~5',  18.0000,2,   3,  27,   1,1.01865, -18.0442,1.10000,0.90000,1.10000,0.90000
  3063,'STERLING C~6',  18.0000,2,   3,  27,   1,1.02165, -17.5902,1.10000,0.90000,1.10000,0.90000
  3064,'ROSCOE 4 0  ', 115.0000,1,   3,  27,   1,1.01305, -16.6963,1.10000,0.90000,1.10000,0.90000
  3065,'ROSCOE 4 1  ',  18.0000,2,   3,  27,   1,1.00000, -11.9635,1.10000,0.90000,1.10000,0.90000
  3066,'BRADY 0     ', 115.0000,2,   3,  28,   1,1.00000, -25.1003,1.10000,0.90000,1.10000,0.90000
  3067,'TRENT 1 0   ', 115.0000,1,   3,  27,   1,1.01294, -16.8186,1.10000,0.90000,1.10000,0.90000
  3068,'TRENT 1 1   ',  20.0000,2,   3,  27,   1,1.02811, -14.5361,1.10000,0.90000,1.10000,0.90000
  3069,'OVALO 0     ', 115.0000,1,   3,  27,   1,1.00048, -21.3458,1.10000,0.90000,1.10000,0.90000
  3070,'NOLAN 0     ', 115.0000,1,   3,  27,   1,1.01395, -17.8533,1.10000,0.90000,1.10000,0.90000
  3071,'NOLAN 1     ',  24.0000,2,   3,  27,   1,1.00739, -16.0786,1.10000,0.90000,1.10000,0.90000
  3072,'MILES 0     ', 115.0000,1,   3,  27,   1,1.01505, -23.2539,1.10000,0.90000,1.10000,0.90000
  3073,'BRACKETTVI~3', 115.0000,1,   3,  28,   1,1.00913, -43.3198,1.10000,0.90000,1.10000,0.90000
  3074,'BRACKETTVI~4',  13.8000,2,   3,  28,   1,1.00521, -42.3549,1.10000,0.90000,1.10000,0.90000
  3075,'MASON 0     ', 115.0000,2,   3,  28,   1,0.99859, -17.3471,1.10000,0.90000,1.10000,0.90000
  3076,'BRACKETTVI~5', 115.0000,2,   3,  28,   1,1.01179, -42.8627,1.10000,0.90000,1.10000,0.90000
  3077,'ABILENE 6 0 ', 115.0000,1,   3,  27,   1,1.00907, -21.2237,1.10000,0.90000,1.10000,0.90000
  3078,'HERMLEIGH 0 ', 230.0000,1,   3,  27,   1,1.00048, -20.6903,1.10000,0.90000,1.10000,0.90000
  3079,'HERMLEIGH 1 ', 161.0000,1,   3,  27,   1,0.99503, -18.3740,1.10000,0.90000,1.10000,0.90000
  3080,'HERMLEIGH 2 ', 115.0000,1,   3,  27,   1,0.99513, -17.0470,1.10000,0.90000,1.10000,0.90000
  3081,'HERMLEIGH 3 ',  20.0000,2,   3,  27,   1,1.01683, -18.2597,1.10000,0.90000,1.10000,0.90000
  3082,'MERKEL 1 0  ', 230.0000,1,   3,  27,   1,1.01159, -22.5409,1.10000,0.90000,1.10000,0.90000
  3083,'MERKEL 1 1  ', 115.0000,1,   3,  27,   1,1.00759, -20.6408,1.10000,0.90000,1.10000,0.90000
  3084,'MERKEL 1 2  ',  13.8000,2,   3,  27,   1,1.00000, -14.8989,1.10000,0.90000,1.10000,0.90000
  3085,'LORAINE 1 0 ', 115.0000,1,   3,  27,   1,0.99582, -15.2988,1.10000,0.90000,1.10000,0.90000
  3086,'LORAINE 1 1 ',  13.2000,2,   3,  27,   1,1.00000, -12.6119,1.10000,0.90000,1.10000,0.90000
  3087,'LORAINE 1 2 ',  13.2000,1,   3,  27,   1,0.99582, -15.2988,1.10000,0.90000,1.10000,0.90000
  3088,'ABILENE 1 0 ', 230.0000,1,   3,  27,   1,1.03000, -25.9100,1.10000,0.90000,1.10000,0.90000
  3089,'ABILENE 1 1 ', 161.0000,1,   3,  27,   1,1.02495, -26.7456,1.10000,0.90000,1.10000,0.90000
  3090,'ABILENE 1 2 ', 161.0000,1,   3,  27,   1,1.02282, -27.0793,1.10000,0.90000,1.10000,0.90000
  3091,'ABILENE 1 3 ', 115.0000,1,   3,  27,   1,1.02000, -27.5322,1.10000,0.90000,1.10000,0.90000
  3092,'ABILENE 1 4 ',  13.8000,2,   3,  27,   1,1.04000, -23.3022,1.10000,0.90000,1.10000,0.90000
  3093,'ROCKSPRING~1', 115.0000,1,   3,  28,   1,1.00515, -48.5744,1.10000,0.90000,1.10000,0.90000
  3094,'MERKEL 2 0  ', 115.0000,1,   3,  27,   1,1.01129, -19.2308,1.10000,0.90000,1.10000,0.90000
  3095,'MERKEL 2 1  ',  18.0000,2,   3,  27,   1,1.04000, -13.1091,1.10000,0.90000,1.10000,0.90000
  3096,'FLUVANNA 2 0', 230.0000,1,   3,  27,   1,1.00939, -14.0045,1.10000,0.90000,1.10000,0.90000
  3097,'FLUVANNA 2 1', 115.0000,1,   3,  27,   1,1.00216, -11.9145,1.10000,0.90000,1.10000,0.90000
  3098,'FLUVANNA 2 2',  13.8000,2,   3,  27,   1,1.03130, -10.6219,1.10000,0.90000,1.10000,0.90000
  3099,'DYESS AFB 0 ', 115.0000,1,   3,  27,   1,1.00848, -21.8699,1.10000,0.90000,1.10000,0.90000
  3100,'HAWLEY 0    ', 115.0000,1,   3,  27,   1,1.01126, -26.0351,1.10000,0.90000,1.10000,0.90000
  3101,'BUCHANAN D~4', 115.0000,1,   3,  28,   1,0.98594, -38.0016,1.10000,0.90000,1.10000,0.90000
  3102,'ABILENE 3 0 ', 115.0000,1,   3,  27,   1,1.01551, -27.4953,1.10000,0.90000,1.10000,0.90000
  3103,'SWEETWATER~6', 115.0000,1,   3,  27,   1,1.00367, -16.9275,1.10000,0.90000,1.10000,0.90000
  3104,'BUCHANAN D~1', 115.0000,1,   3,  28,   1,0.99365, -39.9735,1.10000,0.90000,1.10000,0.90000
  3105,'BUCHANAN D~2',  13.2000,2,   3,  28,   1,1.00000, -37.7772,1.10000,0.90000,1.10000,0.90000
  3106,'BUCHANAN D~3',  13.2000,2,   3,  28,   1,1.00000, -31.9980,1.10000,0.90000,1.10000,0.90000
  3107,'INGRAM 0    ', 115.0000,1,   3,  28,   1,1.00271, -53.2551,1.10000,0.90000,1.10000,0.90000
  3108,'KEMPNER 0   ', 115.0000,1,   3,  28,   1,1.00062, -48.9799,1.10000,0.90000,1.10000,0.90000
  3109,'FLUVANNA 1 0', 115.0000,1,   3,  27,   1,1.00049, -10.3285,1.10000,0.90000,1.10000,0.90000
  3110,'FLUVANNA 1 1',  13.8000,2,   3,  27,   1,1.03569,  -4.4420,1.10000,0.90000,1.10000,0.90000
  3111,'STERLING C~7', 115.0000,1,   3,  27,   1,0.99694, -11.1401,1.10000,0.90000,1.10000,0.90000
  3112,'STERLING C~8',  18.0000,2,   3,  27,   1,1.00000,  -7.9752,1.10000,0.90000,1.10000,0.90000
  3113,'STERLING C~9',  18.0000,2,   3,  27,   1,1.00000,  -7.9713,1.10000,0.90000,1.10000,0.90000
  3114,'SAN ANGELO~2', 115.0000,2,   3,  27,   1,0.99478, -21.9012,1.10000,0.90000,1.10000,0.90000
  3115,'ROTAN 0     ', 115.0000,2,   3,  27,   1,1.00000, -10.8855,1.10000,0.90000,1.10000,0.90000
  3116,'SYNDER 0    ', 115.0000,1,   3,  27,   1,1.00253,  -7.7150,1.10000,0.90000,1.10000,0.90000
  3117,'SYNDER 1    ',  13.8000,2,   3,  27,   1,1.00000,  -5.3554,1.10000,0.90000,1.10000,0.90000
  3118,'SYNDER 2    ',  13.8000,2,   3,  27,   1,1.00000,  -6.1575,1.10000,0.90000,1.10000,0.90000
  3119,'BRACKETTVI~1', 115.0000,1,   3,  28,   1,1.02819, -39.7269,1.10000,0.90000,1.10000,0.90000
  3120,'BRACKETTVI~2',  13.8000,2,   3,  28,   1,1.02842, -39.1634,1.10000,0.90000,1.10000,0.90000
  3121,'ROSCOE 1 0  ', 115.0000,1,   3,  27,   1,1.01384, -15.2158,1.10000,0.90000,1.10000,0.90000
  3122,'ROSCOE 1 1  ',  18.0000,2,   3,  27,   1,1.00000,  -8.3693,1.10000,0.90000,1.10000,0.90000
  3123,'UVALDE 0    ', 115.0000,1,   3,  28,   1,1.00763, -44.4590,1.10000,0.90000,1.10000,0.90000
  3124,'FREDERICKS~1', 115.0000,1,   3,  28,   1,1.02238, -52.5831,1.10000,0.90000,1.10000,0.90000
  3125,'ABILENE 5 0 ', 115.0000,1,   3,  27,   1,1.01292, -27.5768,1.10000,0.90000,1.10000,0.90000
  3126,'SABINAL 0   ', 115.0000,2,   3,  28,   1,1.03000, -46.5103,1.10000,0.90000,1.10000,0.90000
  3127,'SWEETWATER~2', 115.0000,2,   3,  27,   1,1.00000, -13.9168,1.10000,0.90000,1.10000,0.90000
  3128,'LORAINE 2 0 ', 115.0000,1,   3,  27,   1,0.99870, -15.2574,1.10000,0.90000,1.10000,0.90000
  3129,'ROSCOE 3 0  ', 115.0000,2,   3,  27,   1,1.01913, -16.2489,1.10000,0.90000,1.10000,0.90000
  3130,'SAN ANGELO~3', 115.0000,1,   3,  27,   1,0.99200, -10.7119,1.10000,0.90000,1.10000,0.90000
  3131,'TUSOCOLA 0  ', 115.0000,2,   3,  27,   1,1.01513, -18.4481,1.10000,0.90000,1.10000,0.90000
  3132,'EDEN 0      ', 115.0000,2,   3,  28,   1,1.00000, -13.7343,1.10000,0.90000,1.10000,0.90000
  3133,'SNYDER 2 0  ', 230.0000,2,   3,  27,   1,1.00757, -16.8113,1.10000,0.90000,1.10000,0.90000
  3134,'SNYDER 2 1  ', 161.0000,2,   3,  27,   1,1.00000, -16.2597,1.10000,0.90000,1.10000,0.90000
  3135,'SNYDER 2 2  ', 161.0000,2,   3,  27,   1,1.00000,  -8.5024,1.10000,0.90000,1.10000,0.90000
  3136,'SNYDER 2 3  ', 115.0000,2,   3,  27,   1,1.00000,  -9.5377,1.10000,0.90000,1.10000,0.90000
  3137,'SWEETWATER~1', 115.0000,2,   3,  27,   1,1.01286, -19.8078,1.10000,0.90000,1.10000,0.90000
  3138,'MENARD 0    ', 115.0000,1,   3,  28,   1,1.00841, -19.8333,1.10000,0.90000,1.10000,0.90000
  3139,'WINTERS 0   ', 115.0000,1,   3,  27,   1,1.00255, -21.2367,1.10000,0.90000,1.10000,0.90000
  3140,'GOLDSBORO 0 ', 115.0000,1,   3,  27,   1,0.99759, -21.2754,1.10000,0.90000,1.10000,0.90000
  3141,'SWEETWATER~3', 115.0000,2,   3,  27,   1,1.00353, -15.1363,1.10000,0.90000,1.10000,0.90000
  3142,'GOODFELLOW~1', 115.0000,2,   3,  27,   1,1.01845, -21.5700,1.10000,0.90000,1.10000,0.90000
  3143,'SANTA ANNA 0', 115.0000,1,   3,  28,   1,0.98505, -19.5416,1.10000,0.90000,1.10000,0.90000
  3144,'ROWENA 0    ', 115.0000,1,   3,  28,   1,0.99191, -16.5772,1.10000,0.90000,1.10000,0.90000
  3145,'TRENT 2 0   ', 115.0000,1,   3,  27,   1,1.01120, -18.1062,1.10000,0.90000,1.10000,0.90000
  3146,'JUNCTION 0  ', 115.0000,1,   3,  28,   1,1.00751, -16.6967,1.10000,0.90000,1.10000,0.90000
  3147,'LAMPASAS 0  ', 115.0000,1,   3,  28,   1,1.01199, -47.3727,1.10000,0.90000,1.10000,0.90000
  4002,'LAUGHLIN A~1', 115.0000,1,   4,  20,   1,1.02146, -41.2629,1.10000,0.90000,1.10000,0.90000
  4003,'EDINBURG 3 0', 115.0000,2,   4,  19,   1,1.00000, -43.4813,1.10000,0.90000,1.10000,0.90000
  4004,'LAREDO 7 0  ', 230.0000,1,   4,  20,   1,1.02106, -42.2051,1.10000,0.90000,1.10000,0.90000
  4005,'LAREDO 7 1  ', 115.0000,1,   4,  20,   1,1.02429, -46.4286,1.10000,0.90000,1.10000,0.90000
  4006,'BRUNI 2 0   ', 115.0000,1,   4,  20,   1,1.01779, -38.5762,1.10000,0.90000,1.10000,0.90000
  4007,'MCALLEN 2 0 ', 115.0000,1,   4,  19,   1,1.00970, -50.2351,1.10000,0.90000,1.10000,0.90000
  4008,'POTEET 0    ', 115.0000,1,   4,  20,   1,1.00213, -52.6468,1.10000,0.90000,1.10000,0.90000
  4009,'SARITA 3 0  ', 115.0000,1,   4,  21,   1,1.02318, -28.1843,1.10000,0.90000,1.10000,0.90000
  4010,'SARITA 3 1  ',  20.0000,2,   4,  21,   1,1.03000, -25.9963,1.10000,0.90000,1.10000,0.90000
  4011,'HEBBRONVIL~1', 115.0000,2,   4,  19,   1,1.00000, -32.4729,1.10000,0.90000,1.10000,0.90000
  4012,'PROGRESO 0  ', 115.0000,1,   4,  19,   1,1.02193, -44.2948,1.10000,0.90000,1.10000,0.90000
  4013,'EDINBURG 2 0', 115.0000,1,   4,  19,   1,1.01357, -48.1828,1.10000,0.90000,1.10000,0.90000
  4014,'EAGLE PASS 0', 230.0000,1,   4,  20,   1,1.01677, -37.9045,1.10000,0.90000,1.10000,0.90000
  4015,'EAGLE PASS 1', 115.0000,1,   4,  20,   1,1.02398, -39.6076,1.10000,0.90000,1.10000,0.90000
  4016,'CHARLOTTE 0 ', 115.0000,1,   4,  20,   1,1.01761, -47.7453,1.10000,0.90000,1.10000,0.90000
  4017,'CORPUS CH~24', 115.0000,1,   4,  21,   1,1.02175, -31.4481,1.10000,0.90000,1.10000,0.90000
  4018,'WOODSBORO 0 ', 115.0000,1,   4,  21,   1,1.00455, -32.6628,1.10000,0.90000,1.10000,0.90000
  4019,'MERCEDES 0  ', 115.0000,2,   4,  19,   1,1.00000, -42.2268,1.10000,0.90000,1.10000,0.90000
  4020,'CORPUS CH~13', 115.0000,1,   4,  21,   1,0.99767, -33.5873,1.10000,0.90000,1.10000,0.90000
  4021,'EDCOUCH 0   ', 115.0000,1,   4,  19,   1,0.99824, -42.0633,1.10000,0.90000,1.10000,0.90000
  4022,'ENCINAL 0   ', 115.0000,1,   4,  20,   1,1.02052, -46.3574,1.10000,0.90000,1.10000,0.90000
  4023,'MOORE 0     ', 115.0000,1,   4,  20,   1,1.01865, -49.1632,1.10000,0.90000,1.10000,0.90000
  4024,'CHRISTINE 0 ', 230.0000,1,   4,  20,   1,1.02390, -40.6354,1.10000,0.90000,1.10000,0.90000
  4025,'CHRISTINE 1 ', 115.0000,1,   4,  20,   1,1.02404, -43.4667,1.10000,0.90000,1.10000,0.90000
  4026,'CHRISTINE 2 ',  13.8000,2,   4,  20,   1,1.03000, -34.9187,1.10000,0.90000,1.10000,0.90000
  4027,'MCALLEN 3 0 ', 115.0000,1,   4,  19,   1,1.02207, -50.8893,1.10000,0.90000,1.10000,0.90000
  4028,'FANNIN 0    ', 230.0000,1,   4,  21,   1,1.01996, -36.2521,1.10000,0.90000,1.10000,0.90000
  4029,'FANNIN 1    ', 115.0000,1,   4,  21,   1,1.01835, -37.0367,1.10000,0.90000,1.10000,0.90000
  4030,'FANNIN 2    ',  13.8000,2,   4,  21,   1,1.01000, -33.7126,1.10000,0.90000,1.10000,0.90000
  4031,'SAN YGNACI~1', 115.0000,1,   4,  20,   1,1.01410, -39.5692,1.10000,0.90000,1.10000,0.90000
  4032,'KINGSVILLE 0', 115.0000,1,   4,  21,   1,1.00935, -35.6364,1.10000,0.90000,1.10000,0.90000
  4033,'LAREDO 6 0  ', 115.0000,1,   4,  20,   1,1.00281, -42.5205,1.10000,0.90000,1.10000,0.90000
  4034,'HIDALGO 0   ', 115.0000,1,   4,  19,   1,1.00893, -48.9967,1.10000,0.90000,1.10000,0.90000
  4035,'CORPUS CH~15', 115.0000,2,   4,  21,   1,1.00000, -30.1869,1.10000,0.90000,1.10000,0.90000
  4036,'CRYSTAL CI~1', 115.0000,1,   4,  20,   1,1.01193, -45.6584,1.10000,0.90000,1.10000,0.90000
  4037,'SINTON 0    ', 115.0000,1,   4,  21,   1,1.01056, -31.5080,1.10000,0.90000,1.10000,0.90000
  4038,'BEEVILLE 0  ', 115.0000,2,   4,  21,   1,1.00000, -33.6809,1.10000,0.90000,1.10000,0.90000
  4039,'MISSION 4 0 ', 230.0000,1,   4,  19,   1,1.02239, -41.2158,1.10000,0.90000,1.10000,0.90000
  4040,'MISSION 4 1 ', 115.0000,1,   4,  19,   1,1.03000, -43.7480,1.10000,0.90000,1.10000,0.90000
  4041,'SAN JUAN 0  ', 230.0000,1,   4,  19,   1,1.01690, -45.0436,1.10000,0.90000,1.10000,0.90000
  4042,'SAN JUAN 1  ', 115.0000,1,   4,  19,   1,1.02161, -49.3715,1.10000,0.90000,1.10000,0.90000
  4043,'FALCON HEI~5', 115.0000,1,   4,  19,   1,1.00360, -32.1080,1.10000,0.90000,1.10000,0.90000
  4044,'FALCON HEI~1', 115.0000,1,   4,  19,   1,1.00601, -28.4605,1.10000,0.90000,1.10000,0.90000
  4045,'FALCON HEI~2',  13.8000,2,   4,  19,   1,1.02000, -21.9703,1.10000,0.90000,1.10000,0.90000
  4046,'FALCON HEI~3',  13.8000,2,   4,  19,   1,1.02000, -27.7705,1.10000,0.90000,1.10000,0.90000
  4047,'FALCON HEI~4',  13.8000,2,   4,  19,   1,1.02000, -20.7724,1.10000,0.90000,1.10000,0.90000
  4048,'LA JOYA 0   ', 115.0000,1,   4,  19,   1,1.00573, -43.8987,1.10000,0.90000,1.10000,0.90000
  4049,'SEBASTIAN ~2', 115.0000,1,   4,  19,   1,1.00889, -35.7586,1.10000,0.90000,1.10000,0.90000
  4050,'SEBASTIAN ~3',  13.8000,2,   4,  19,   1,1.00000, -33.1146,1.10000,0.90000,1.10000,0.90000
  4051,'BISHOP 0    ', 115.0000,1,   4,  21,   1,1.00461, -36.3461,1.10000,0.90000,1.10000,0.90000
  4052,'BISHOP 1    ',  18.0000,2,   4,  21,   1,1.04000, -33.2383,1.10000,0.90000,1.10000,0.90000
  4053,'ARMSTRONG ~4', 115.0000,2,   4,  19,   1,1.00000, -27.5815,1.10000,0.90000,1.10000,0.90000
  4054,'SKIDMORE 0  ', 115.0000,1,   4,  21,   1,1.00497, -32.6287,1.10000,0.90000,1.10000,0.90000
  4055,'CORPUS CH~29', 115.0000,1,   4,  21,   1,0.99899, -31.7010,1.10000,0.90000,1.10000,0.90000
  4056,'GREGORY 0   ', 230.0000,1,   4,  21,   1,1.02494, -26.2931,1.10000,0.90000,1.10000,0.90000
  4057,'GREGORY 1   ', 115.0000,1,   4,  21,   1,1.00938, -29.7150,1.10000,0.90000,1.10000,0.90000
  4058,'GREGORY 2   ',  13.8000,2,   4,  21,   1,1.03000, -22.7826,1.10000,0.90000,1.10000,0.90000
  4059,'GREGORY 3   ',  13.8000,2,   4,  21,   1,1.03000, -23.3272,1.10000,0.90000,1.10000,0.90000
  4060,'GREGORY 4   ',  13.8000,2,   4,  21,   1,1.03000, -21.2233,1.10000,0.90000,1.10000,0.90000
  4061,'GREGORY 5   ',  13.8000,2,   4,  21,   1,1.03000, -22.1550,1.10000,0.90000,1.10000,0.90000
  4062,'GREGORY 6   ',  13.8000,2,   4,  21,   1,1.03000, -21.1198,1.10000,0.90000,1.10000,0.90000
  4063,'GREGORY 7   ',  13.8000,2,   4,  21,   1,1.03000, -22.0815,1.10000,0.90000,1.10000,0.90000
  4064,'CORPUS CH~16', 115.0000,1,   4,  21,   1,1.00389, -29.9053,1.10000,0.90000,1.10000,0.90000
  4065,'CORPUS CH~17',  18.0000,2,   4,  21,   1,1.02000, -26.0605,1.10000,0.90000,1.10000,0.90000
  4066,'WESLACO 0   ', 115.0000,1,   4,  19,   1,1.02418, -51.0631,1.10000,0.90000,1.10000,0.90000
  4067,'HARLINGEN ~1', 115.0000,1,   4,  19,   1,0.99594, -39.7528,1.10000,0.90000,1.10000,0.90000
  4068,'ELSA 0      ', 115.0000,1,   4,  19,   1,1.01216, -47.9193,1.10000,0.90000,1.10000,0.90000
  4069,'CORPUS CH~14', 115.0000,1,   4,  21,   1,1.00277, -30.5223,1.10000,0.90000,1.10000,0.90000
  4070,'BROWNSVILL~3', 230.0000,1,   4,  19,   1,1.01606, -29.8696,1.10000,0.90000,1.10000,0.90000
  4071,'BROWNSVILL~4', 115.0000,1,   4,  19,   1,1.00181, -34.0491,1.10000,0.90000,1.10000,0.90000
  4072,'CORPUS CHR~7', 115.0000,1,   4,  21,   1,1.00543, -31.3691,1.10000,0.90000,1.10000,0.90000
  4073,'MISSION 1 0 ', 230.0000,1,   4,  19,   1,1.02195, -41.4223,1.10000,0.90000,1.10000,0.90000
  4074,'MISSION 1 1 ', 115.0000,1,   4,  19,   1,1.02788, -43.1128,1.10000,0.90000,1.10000,0.90000
  4075,'MISSION 1 2 ',  24.0000,1,   4,  19,   1,1.02195, -41.4223,1.10000,0.90000,1.10000,0.90000
  4076,'MISSION 1 3 ',  24.0000,2,   4,  19,   1,1.03000, -40.1011,1.10000,0.90000,1.10000,0.90000
  4077,'MISSION 1 4 ',  24.0000,2,   4,  19,   1,1.03000, -39.9160,1.10000,0.90000,1.10000,0.90000
  4078,'CORPUS CH~28', 115.0000,1,   4,  21,   1,0.99698, -32.1476,1.10000,0.90000,1.10000,0.90000
  4079,'MISSION 3 0 ', 115.0000,1,   4,  19,   1,1.01889, -46.2196,1.10000,0.90000,1.10000,0.90000
  4080,'CORPUS CH~18', 230.0000,1,   4,  21,   1,1.03344, -27.5908,1.10000,0.90000,1.10000,0.90000
  4081,'CORPUS CH~19', 115.0000,1,   4,  21,   1,1.02623, -30.3928,1.10000,0.90000,1.10000,0.90000
  4082,'CORPUS CH~20',  13.8000,2,   4,  21,   1,1.04000, -22.5393,1.10000,0.90000,1.10000,0.90000
  4083,'CORPUS CH~21',  13.8000,2,   4,  21,   1,1.04000, -22.9383,1.10000,0.90000,1.10000,0.90000
  4084,'CORPUS CH~22',  13.8000,2,   4,  21,   1,1.04000, -25.0563,1.10000,0.90000,1.10000,0.90000
  4085,'CORPUS CH~23',  13.8000,2,   4,  21,   1,1.04000, -24.8900,1.10000,0.90000,1.10000,0.90000
  4086,'RIO HONDO 0 ', 115.0000,1,   4,  19,   1,1.03000, -36.3009,1.10000,0.90000,1.10000,0.90000
  4087,'CORPUS CH~25', 115.0000,1,   4,  21,   1,1.02834, -32.4784,1.10000,0.90000,1.10000,0.90000
  4088,'PHARR 0     ', 115.0000,1,   4,  19,   1,1.03000, -50.8319,1.10000,0.90000,1.10000,0.90000
  4089,'SANTA ROSA~1', 115.0000,1,   4,  19,   1,1.00293, -40.1461,1.10000,0.90000,1.10000,0.90000
  4090,'SANTA ROSA~2',  13.8000,1,   4,  19,   1,1.00293, -40.1461,1.10000,0.90000,1.10000,0.90000
  4091,'SANTA ROSA~3',  13.8000,2,   4,  19,   1,1.01000, -38.1003,1.10000,0.90000,1.10000,0.90000
  4092,'SANTA ROSA~4',  13.8000,1,   4,  19,   1,1.00293, -40.1461,1.10000,0.90000,1.10000,0.90000
  4093,'SANTA ROSA~5',  13.8000,2,   4,  19,   1,1.01000, -37.1953,1.10000,0.90000,1.10000,0.90000
  4094,'SANTA ROSA~6',  13.8000,2,   4,  19,   1,1.01000, -39.0305,1.10000,0.90000,1.10000,0.90000
  4095,'SANTA ROSA~7',  13.8000,2,   4,  19,   1,1.01000, -37.8805,1.10000,0.90000,1.10000,0.90000
  4096,'SANTA ROSA~8',  13.8000,1,   4,  19,   1,1.00293, -40.1461,1.10000,0.90000,1.10000,0.90000
  4097,'SANTA ROSA~9',  13.8000,2,   4,  19,   1,1.01000, -37.5772,1.10000,0.90000,1.10000,0.90000
  4098,'SANTA ROS~10',  13.8000,1,   4,  19,   1,1.00293, -40.1461,1.10000,0.90000,1.10000,0.90000
  4099,'ODEM 0      ', 115.0000,2,   4,  21,   1,1.00000, -29.2725,1.10000,0.90000,1.10000,0.90000
  4100,'CORPUS CH~10', 115.0000,1,   4,  21,   1,1.00349, -31.3934,1.10000,0.90000,1.10000,0.90000
  4101,'LAREDO 3 0  ', 115.0000,2,   4,  20,   1,1.00119, -41.6493,1.10000,0.90000,1.10000,0.90000
  4102,'OLMITO 0    ', 115.0000,2,   4,  19,   1,1.00000, -32.7847,1.10000,0.90000,1.10000,0.90000
  4103,'EDINBURG 1 0', 115.0000,1,   4,  19,   1,1.01310, -46.7953,1.10000,0.90000,1.10000,0.90000
  4104,'TAFT 2 0    ', 115.0000,1,   4,  21,   1,1.00645, -29.8298,1.10000,0.90000,1.10000,0.90000
  4105,'TAFT 2 1    ',  18.0000,2,   4,  21,   1,1.01000, -27.2326,1.10000,0.90000,1.10000,0.90000
  4106,'PORT ISABE~1', 115.0000,1,   4,  19,   1,1.00531, -35.3261,1.10000,0.90000,1.10000,0.90000
  4107,'DONNA 0     ', 115.0000,1,   4,  19,   1,1.01944, -50.3741,1.10000,0.90000,1.10000,0.90000
  4108,'INGLESIDE 0 ', 115.0000,1,   4,  21,   1,1.00706, -30.1850,1.10000,0.90000,1.10000,0.90000
  4109,'CORPUS CHR~8', 115.0000,1,   4,  21,   1,0.99548, -33.6287,1.10000,0.90000,1.10000,0.90000
  4110,'LOS FRESNO~1', 115.0000,2,   4,  19,   1,1.01794, -36.2359,1.10000,0.90000,1.10000,0.90000
  4111,'HARLINGEN ~2', 115.0000,1,   4,  19,   1,0.99519, -41.2283,1.10000,0.90000,1.10000,0.90000
  4112,'RIVIERA 0   ', 115.0000,1,   4,  21,   1,1.02498, -33.7003,1.10000,0.90000,1.10000,0.90000
  4113,'LAREDO 1 0  ', 230.0000,1,   4,  20,   1,1.02461, -42.3204,1.10000,0.90000,1.10000,0.90000
  4114,'LAREDO 1 1  ', 115.0000,1,   4,  20,   1,1.01195, -43.0662,1.10000,0.90000,1.10000,0.90000
  4115,'LAREDO 1 2  ',  13.8000,2,   4,  20,   1,1.04000, -41.4495,1.10000,0.90000,1.10000,0.90000
  4116,'LAREDO 1 3  ',  13.8000,2,   4,  20,   1,1.04000, -41.4114,1.10000,0.90000,1.10000,0.90000
  4117,'JOURDANTON 0', 115.0000,1,   4,  20,   1,1.02206, -44.7299,1.10000,0.90000,1.10000,0.90000
  4118,'GEORGE WES~1', 115.0000,1,   4,  21,   1,0.99465, -35.8553,1.10000,0.90000,1.10000,0.90000
  4119,'ROMA 0      ', 115.0000,1,   4,  19,   1,1.00336, -29.7568,1.10000,0.90000,1.10000,0.90000
  4120,'CORPUS CHR~9', 115.0000,1,   4,  21,   1,1.00025, -31.7507,1.10000,0.90000,1.10000,0.90000
  4121,'SANTA MARI~1', 115.0000,1,   4,  19,   1,1.02194, -43.4854,1.10000,0.90000,1.10000,0.90000
  4122,'MCALLEN 1 0 ', 115.0000,1,   4,  19,   1,1.01681, -48.7099,1.10000,0.90000,1.10000,0.90000
  4123,'CORPUS CH~27', 115.0000,1,   4,  21,   1,1.00336, -33.2175,1.10000,0.90000,1.10000,0.90000
  4124,'FALFURRIAS 0', 115.0000,2,   4,  19,   1,1.01081, -35.8523,1.10000,0.90000,1.10000,0.90000
  4125,'PETTUS 0    ', 115.0000,1,   4,  21,   1,1.00485, -36.6762,1.10000,0.90000,1.10000,0.90000
  4126,'BROWNSVILL~5', 115.0000,1,   4,  19,   1,1.00331, -31.9757,1.10000,0.90000,1.10000,0.90000
  4127,'ALICE 0     ', 115.0000,1,   4,  21,   1,1.02125, -38.9742,1.10000,0.90000,1.10000,0.90000
  4128,'RIO GRANDE~1', 115.0000,2,   4,  19,   1,1.00000, -37.2312,1.10000,0.90000,1.10000,0.90000
  4129,'PREMONT 0   ', 115.0000,1,   4,  20,   1,1.02826, -38.5712,1.10000,0.90000,1.10000,0.90000
  4130,'FREER 0     ', 115.0000,1,   4,  20,   1,1.03000, -39.6409,1.10000,0.90000,1.10000,0.90000
  4131,'PEARSALL 0  ', 230.0000,2,   4,  20,   1,1.03000, -43.5846,1.10000,0.90000,1.10000,0.90000
  4132,'PEARSALL 1  ', 115.0000,2,   4,  20,   1,1.02858, -44.0114,1.10000,0.90000,1.10000,0.90000
  4133,'PEARSALL 2  ',  20.0000,2,   4,  20,   1,1.03023, -43.0213,1.10000,0.90000,1.10000,0.90000
  4134,'PEARSALL 3  ',  20.0000,2,   4,  20,   1,1.02456, -41.7915,1.10000,0.90000,1.10000,0.90000
  4135,'PEARSALL 4  ',  20.0000,2,   4,  20,   1,1.02513, -41.8783,1.10000,0.90000,1.10000,0.90000
  4136,'PEARSALL 5  ',  20.0000,2,   4,  20,   1,1.02319, -41.3407,1.10000,0.90000,1.10000,0.90000
  4137,'PEARSALL 6  ',  20.0000,2,   4,  20,   1,1.03025, -42.9517,1.10000,0.90000,1.10000,0.90000
  4138,'PEARSALL 7  ',  20.0000,2,   4,  20,   1,1.03007, -43.2885,1.10000,0.90000,1.10000,0.90000
  4139,'SANDIA 0    ', 115.0000,1,   4,  21,   1,0.99563, -33.6950,1.10000,0.90000,1.10000,0.90000
  4140,'SARITA 1 0  ', 230.0000,1,   4,  21,   1,1.03560, -31.3338,1.10000,0.90000,1.10000,0.90000
  4141,'SARITA 1 1  ', 115.0000,1,   4,  21,   1,1.03000, -32.8874,1.10000,0.90000,1.10000,0.90000
  4142,'SARITA 1 2  ',  13.8000,2,   4,  21,   1,1.04000, -30.5317,1.10000,0.90000,1.10000,0.90000
  4143,'DILLEY 0    ', 115.0000,1,   4,  20,   1,1.02308, -44.5498,1.10000,0.90000,1.10000,0.90000
  4144,'ORANGE GRO~1', 115.0000,1,   4,  21,   1,0.99993, -35.5768,1.10000,0.90000,1.10000,0.90000
  4145,'PORTLAND 0  ', 115.0000,1,   4,  21,   1,1.00184, -30.7071,1.10000,0.90000,1.10000,0.90000
  4146,'LAREDO 4 0  ', 230.0000,1,   4,  20,   1,1.02913, -42.2281,1.10000,0.90000,1.10000,0.90000
  4147,'LAREDO 4 1  ', 115.0000,1,   4,  20,   1,1.02470, -43.0414,1.10000,0.90000,1.10000,0.90000
  4148,'THREE RIVE~1', 115.0000,1,   4,  20,   1,1.00083, -38.2952,1.10000,0.90000,1.10000,0.90000
  4149,'ROCKPORT 0  ', 115.0000,2,   4,  21,   1,1.00000, -33.6421,1.10000,0.90000,1.10000,0.90000
  4150,'CORPUS CH~12', 115.0000,1,   4,  21,   1,1.00054, -32.0052,1.10000,0.90000,1.10000,0.90000
  4151,'ARMSTRONG ~1', 230.0000,1,   4,  21,   1,1.02975, -31.5231,1.10000,0.90000,1.10000,0.90000
  4152,'ARMSTRONG ~2', 115.0000,1,   4,  21,   1,1.01844, -29.4405,1.10000,0.90000,1.10000,0.90000
  4153,'ARMSTRONG ~3',  18.0000,2,   4,  21,   1,1.03974, -30.1293,1.10000,0.90000,1.10000,0.90000
  4154,'PENITAS 0   ', 115.0000,1,   4,  19,   1,1.00377, -45.3212,1.10000,0.90000,1.10000,0.90000
  4155,'SULLIVAN C~1', 115.0000,1,   4,  19,   1,1.00722, -43.2167,1.10000,0.90000,1.10000,0.90000
  4156,'CORPUS CH~26', 115.0000,1,   4,  21,   1,1.00466, -33.0747,1.10000,0.90000,1.10000,0.90000
  4157,'MISSION 2 0 ', 115.0000,1,   4,  19,   1,1.01538, -47.8296,1.10000,0.90000,1.10000,0.90000
  4158,'CORPUS CHR~1', 230.0000,1,   4,  21,   1,1.02077, -27.2139,1.10000,0.90000,1.10000,0.90000
  4159,'CORPUS CHR~2', 115.0000,1,   4,  21,   1,1.00881, -30.4589,1.10000,0.90000,1.10000,0.90000
  4160,'CORPUS CHR~3',  13.8000,2,   4,  21,   1,1.03000, -25.2130,1.10000,0.90000,1.10000,0.90000
  4161,'CORPUS CHR~4',  13.8000,2,   4,  21,   1,1.03000, -22.2900,1.10000,0.90000,1.10000,0.90000
  4162,'CORPUS CHR~5',  13.8000,2,   4,  21,   1,1.03000, -22.3510,1.10000,0.90000,1.10000,0.90000
  4163,'CORPUS CHR~6',  13.8000,1,   4,  21,   1,1.02077, -27.2139,1.10000,0.90000,1.10000,0.90000
  4164,'GRULLA 0    ', 115.0000,1,   4,  19,   1,1.00386, -41.4161,1.10000,0.90000,1.10000,0.90000
  4165,'SARITA 2 0  ', 115.0000,1,   4,  21,   1,1.02285, -28.0930,1.10000,0.90000,1.10000,0.90000
  4166,'SARITA 2 1  ',  13.8000,2,   4,  21,   1,1.00952, -25.1051,1.10000,0.90000,1.10000,0.90000
  4167,'HARGILL 0   ', 115.0000,1,   4,  19,   1,1.00118, -42.8210,1.10000,0.90000,1.10000,0.90000
  4168,'CORPUS CH~11', 115.0000,1,   4,  21,   1,1.00759, -30.6914,1.10000,0.90000,1.10000,0.90000
  4169,'MATHIS 0    ', 115.0000,1,   4,  21,   1,0.99696, -31.9388,1.10000,0.90000,1.10000,0.90000
  4170,'ARANSAS PA~1', 115.0000,1,   4,  21,   1,0.99995, -31.5331,1.10000,0.90000,1.10000,0.90000
  4171,'SAN BENITO 0', 115.0000,1,   4,  19,   1,1.01031, -36.5217,1.10000,0.90000,1.10000,0.90000
  4172,'PLEASANTON 0', 115.0000,1,   4,  20,   1,1.01616, -47.0817,1.10000,0.90000,1.10000,0.90000
  4173,'REFUGIO 0   ', 115.0000,1,   4,  21,   1,1.00723, -35.7116,1.10000,0.90000,1.10000,0.90000
  4174,'LYTLE 0     ', 115.0000,1,   4,  20,   1,1.02817, -55.9817,1.10000,0.90000,1.10000,0.90000
  4175,'LAREDO 2 0  ', 115.0000,2,   4,  20,   1,1.00000, -37.9561,1.10000,0.90000,1.10000,0.90000
  4176,'BRUNI 1 0   ', 115.0000,1,   4,  20,   1,1.02894, -35.6054,1.10000,0.90000,1.10000,0.90000
  4177,'BRUNI 1 1   ',  13.8000,2,   4,  20,   1,1.04000, -33.0120,1.10000,0.90000,1.10000,0.90000
  4178,'GOLIAD 0    ', 115.0000,1,   4,  21,   1,1.01126, -35.5211,1.10000,0.90000,1.10000,0.90000
  4179,'SAN DIEGO 0 ', 115.0000,1,   4,  20,   1,1.01790, -39.8778,1.10000,0.90000,1.10000,0.90000
  4180,'PORT ARANS~1', 115.0000,1,   4,  21,   1,0.99899, -32.1526,1.10000,0.90000,1.10000,0.90000
  4181,'TAFT 1 0    ', 230.0000,2,   4,  21,   1,1.02636, -27.5835,1.10000,0.90000,1.10000,0.90000
  4182,'TAFT 1 1    ', 115.0000,1,   4,  21,   1,1.00860, -31.8786,1.10000,0.90000,1.10000,0.90000
  4183,'SAN PERLIT~1', 230.0000,2,   4,  19,   1,1.02460, -30.0725,1.10000,0.90000,1.10000,0.90000
  4184,'SAN PERLIT~2', 115.0000,1,   4,  19,   1,1.00251, -32.7552,1.10000,0.90000,1.10000,0.90000
  4185,'ZAPATA 0    ', 115.0000,2,   4,  19,   1,1.00000, -26.2299,1.10000,0.90000,1.10000,0.90000
  4186,'SANTA ROS~11', 115.0000,1,   4,  19,   1,1.00678, -43.7363,1.10000,0.90000,1.10000,0.90000
  4187,'COTULLA 0   ', 115.0000,1,   4,  20,   1,1.01788, -45.9486,1.10000,0.90000,1.10000,0.90000
  4188,'QUEMADO 0   ', 115.0000,1,   4,  20,   1,1.02776, -39.8447,1.10000,0.90000,1.10000,0.90000
  4189,'CARRIZO SP~1', 115.0000,2,   4,  20,   1,1.02136, -44.3723,1.10000,0.90000,1.10000,0.90000
  4190,'LAREDO 5 0  ', 115.0000,1,   4,  20,   1,1.00493, -43.1200,1.10000,0.90000,1.10000,0.90000
  4191,'RAYMONDVIL~1', 115.0000,2,   4,  19,   1,1.00000, -26.6631,1.10000,0.90000,1.10000,0.90000
  4192,'BROWNSVILL~1', 230.0000,2,   4,  19,   1,1.02000, -28.4553,1.10000,0.90000,1.10000,0.90000
  4193,'BROWNSVILL~2', 115.0000,1,   4,  19,   1,1.01234, -30.3557,1.10000,0.90000,1.10000,0.90000
  4194,'SEBASTIAN ~1', 115.0000,2,   4,  19,   1,1.00376, -36.5075,1.10000,0.90000,1.10000,0.90000
  4195,'OILTON 0    ', 500.0000,2,   4,  20,   1,1.04182, -41.8506,1.10000,0.90000,1.10000,0.90000
  4196,'OILTON 1    ', 230.0000,1,   4,  20,   1,1.03672, -41.5353,1.10000,0.90000,1.10000,0.90000
  4197,'OILTON 2    ', 115.0000,1,   4,  20,   1,1.03000, -40.6101,1.10000,0.90000,1.10000,0.90000
  5003,'GARLAND 5 0 ', 161.0000,1,   5,  16,   1,1.01373, -61.4457,1.10000,0.90000,1.10000,0.90000
  5004,'KERENS 0    ', 161.0000,1,   5,  14,   1,1.00356, -55.8861,1.10000,0.90000,1.10000,0.90000
  5005,'LIPAN 0     ', 161.0000,1,   5,  18,   1,1.00617, -43.3102,1.10000,0.90000,1.10000,0.90000
  5006,'DALLAS 24 0 ', 161.0000,1,   5,  16,   1,1.02540, -61.2920,1.10000,0.90000,1.10000,0.90000
  5007,'DENTON 4 0  ', 161.0000,1,   5,  17,   1,1.00710, -55.3962,1.10000,0.90000,1.10000,0.90000
  5008,'ALBANY 2 0  ', 161.0000,1,   5,  15,   1,0.99458, -28.1065,1.10000,0.90000,1.10000,0.90000
  5009,'DALLAS 21 0 ', 161.0000,1,   5,  16,   1,1.02382, -62.0759,1.10000,0.90000,1.10000,0.90000
  5010,'PLANO 2 0   ', 161.0000,1,   5,  16,   1,1.02473, -60.7431,1.10000,0.90000,1.10000,0.90000
  5011,'THORNTON 0  ', 161.0000,1,   5,  13,   1,1.00978, -49.7302,1.10000,0.90000,1.10000,0.90000
  5012,'DENTON 5 0  ', 161.0000,1,   5,  17,   1,1.00532, -55.8499,1.10000,0.90000,1.10000,0.90000
  5013,'EARLY 0     ', 161.0000,1,   5,  15,   1,1.03000, -34.1650,1.10000,0.90000,1.10000,0.90000
  5014,'DECATUR 0   ', 161.0000,1,   5,  17,   1,0.98994, -48.6640,1.10000,0.90000,1.10000,0.90000
  5015,'KELLER 2 0  ', 500.0000,1,   5,  17,   1,1.01098, -51.8144,1.10000,0.90000,1.10000,0.90000
  5016,'KELLER 2 1  ', 161.0000,1,   5,  17,   1,1.01567, -56.0631,1.10000,0.90000,1.10000,0.90000
  5017,'PONDER 0    ', 161.0000,1,   5,  17,   1,1.00622, -56.5550,1.10000,0.90000,1.10000,0.90000
  5018,'JACKSBORO ~1', 500.0000,1,   5,  12,   1,1.00217, -40.6029,1.10000,0.90000,1.10000,0.90000
  5019,'JACKSBORO ~2', 161.0000,1,   5,  12,   1,0.99973, -42.0225,1.10000,0.90000,1.10000,0.90000
  5020,'JACKSBORO ~3',  13.8000,2,   5,  12,   1,1.00000, -39.2818,1.10000,0.90000,1.10000,0.90000
  5021,'ALEDO 1 0   ', 500.0000,1,   5,  17,   1,1.00732, -47.9365,1.10000,0.90000,1.10000,0.90000
  5022,'ALEDO 1 1   ', 161.0000,1,   5,  17,   1,1.01353, -52.3373,1.10000,0.90000,1.10000,0.90000
  5023,'ALEDO 1 2   ',  13.8000,1,   5,  17,   1,1.00732, -47.9365,1.10000,0.90000,1.10000,0.90000
  5024,'GATESVILLE~4', 161.0000,1,   5,  13,   1,1.01519, -48.1163,1.10000,0.90000,1.10000,0.90000
  5025,'CLEBURNE 2 0', 161.0000,1,   5,  18,   1,1.00431, -51.3621,1.10000,0.90000,1.10000,0.90000
  5026,'FORT WORTH~6', 161.0000,1,   5,  17,   1,1.01572, -56.9548,1.10000,0.90000,1.10000,0.90000
  5027,'FORT WORT~16', 161.0000,1,   5,  17,   1,1.01619, -57.6441,1.10000,0.90000,1.10000,0.90000
  5028,'FORT WORTH~1', 161.0000,1,   5,  17,   1,1.01635, -57.9278,1.10000,0.90000,1.10000,0.90000
  5029,'TROY 0      ', 161.0000,1,   5,  13,   1,1.01825, -48.7565,1.10000,0.90000,1.10000,0.90000
  5030,'SPRINGTOWN 0', 161.0000,1,   5,  12,   1,1.00532, -55.5769,1.10000,0.90000,1.10000,0.90000
  5031,'PRINCETON 0 ', 161.0000,1,   5,  16,   1,1.01585, -58.2722,1.10000,0.90000,1.10000,0.90000
  5032,'DALLAS 27 0 ', 161.0000,1,   5,  16,   1,1.01823, -60.2792,1.10000,0.90000,1.10000,0.90000
  5033,'DALLAS 1 0  ', 500.0000,1,   5,  16,   1,1.01856, -54.1876,1.10000,0.90000,1.10000,0.90000
  5034,'DALLAS 1 1  ', 161.0000,1,   5,  16,   1,1.01889, -56.4818,1.10000,0.90000,1.10000,0.90000
  5035,'DALLAS 1 2  ',  13.2000,1,   5,  16,   1,1.01856, -54.1876,1.10000,0.90000,1.10000,0.90000
  5036,'DALLAS 1 3  ',  13.2000,1,   5,  16,   1,1.01856, -54.1876,1.10000,0.90000,1.10000,0.90000
  5037,'DALLAS 1 4  ',  13.2000,2,   5,  16,   1,1.02000, -52.5932,1.10000,0.90000,1.10000,0.90000
  5038,'DALLAS 1 5  ',  13.2000,2,   5,  16,   1,1.02000, -52.5419,1.10000,0.90000,1.10000,0.90000
  5039,'DALLAS 1 6  ',  13.2000,2,   5,  16,   1,1.02000, -53.4645,1.10000,0.90000,1.10000,0.90000
  5040,'DALLAS 1 7  ',  13.2000,2,   5,  16,   1,1.02000, -52.0332,1.10000,0.90000,1.10000,0.90000
  5041,'DALLAS 1 8  ',  13.2000,2,   5,  16,   1,1.02000, -52.6906,1.10000,0.90000,1.10000,0.90000
  5042,'DALLAS 1 9  ',  13.2000,2,   5,  16,   1,1.02000, -52.4238,1.10000,0.90000,1.10000,0.90000
  5043,'ROYSE CITY 0', 161.0000,1,   5,  16,   1,1.00642, -60.9233,1.10000,0.90000,1.10000,0.90000
  5044,'BOYD 0      ', 161.0000,1,   5,  17,   1,1.01109, -52.7890,1.10000,0.90000,1.10000,0.90000
  5045,'STEPHENVIL~1', 500.0000,2,   5,  18,   1,1.00824, -37.9184,1.10000,0.90000,1.10000,0.90000
  5046,'STEPHENVIL~2', 161.0000,2,   5,  18,   1,1.00318, -39.4247,1.10000,0.90000,1.10000,0.90000
  5047,'MANSFIELD 0 ', 500.0000,1,   5,  17,   1,1.01060, -49.4927,1.10000,0.90000,1.10000,0.90000
  5048,'MANSFIELD 1 ', 161.0000,1,   5,  17,   1,1.00913, -53.7547,1.10000,0.90000,1.10000,0.90000
  5049,'GREENVILLE~1', 500.0000,1,   5,  16,   1,1.02078, -52.6193,1.10000,0.90000,1.10000,0.90000
  5050,'GREENVILLE~2', 161.0000,1,   5,  16,   1,1.01844, -56.5536,1.10000,0.90000,1.10000,0.90000
  5051,'GREENVILLE~3',  22.0000,2,   5,  16,   1,1.02000, -52.0316,1.10000,0.90000,1.10000,0.90000
  5052,'GREENVILLE~4', 115.0000,1,   5,  16,   1,1.02475, -53.3743,1.10000,0.90000,1.10000,0.90000
  5053,'PLANO 4 0   ', 161.0000,1,   5,  16,   1,1.01313, -60.6533,1.10000,0.90000,1.10000,0.90000
  5054,'GROESBECK 0 ', 161.0000,2,   5,  14,   1,1.00000, -49.4706,1.10000,0.90000,1.10000,0.90000
  5055,'GRAHAM 0    ', 500.0000,2,   5,  12,   1,1.00076, -40.8617,1.10000,0.90000,1.10000,0.90000
  5056,'GRAHAM 1    ', 161.0000,2,   5,  12,   1,0.99464, -39.1447,1.10000,0.90000,1.10000,0.90000
  5057,'GRAHAM 2    ',  13.8000,2,   5,  12,   1,1.00000, -40.5326,1.10000,0.90000,1.10000,0.90000
  5058,'GRAHAM 3    ',  13.8000,2,   5,  12,   1,1.00000, -37.6806,1.10000,0.90000,1.10000,0.90000
  5059,'MABANK 2 0  ', 161.0000,1,   5,  14,   1,1.00958, -56.9458,1.10000,0.90000,1.10000,0.90000
  5060,'MABANK 2 1  ', 115.0000,1,   5,  14,   1,1.00936, -59.3462,1.10000,0.90000,1.10000,0.90000
  5061,'MABANK 2 2  ', 115.0000,1,   5,  14,   1,1.03000, -62.7966,1.10000,0.90000,1.10000,0.90000
  5062,'MABANK 2 3  ', 115.0000,1,   5,  14,   1,1.00601, -67.2860,1.10000,0.90000,1.10000,0.90000
  5063,'ARLINGTON ~1', 500.0000,1,   5,  17,   1,1.01606, -52.2995,1.10000,0.90000,1.10000,0.90000
  5064,'ARLINGTON ~2', 161.0000,1,   5,  17,   1,1.01643, -55.6391,1.10000,0.90000,1.10000,0.90000
  5065,'ARLINGTON ~3',  13.8000,2,   5,  17,   1,1.01701, -52.2207,1.10000,0.90000,1.10000,0.90000
  5066,'ARLINGTON ~4',  13.8000,1,   5,  17,   1,1.01606, -52.2995,1.10000,0.90000,1.10000,0.90000
  5067,'ARLINGTON ~5',  13.8000,2,   5,  17,   1,1.03000, -51.1522,1.10000,0.90000,1.10000,0.90000
  5068,'ARLINGTON ~6',  13.8000,2,   5,  17,   1,1.03000, -51.0979,1.10000,0.90000,1.10000,0.90000
  5069,'ARLINGTON ~7',  13.8000,2,   5,  17,   1,1.03000, -51.0224,1.10000,0.90000,1.10000,0.90000
  5070,'DALLAS 41 0 ', 161.0000,1,   5,  17,   1,1.01262, -60.5559,1.10000,0.90000,1.10000,0.90000
  5071,'WACO 3 0    ', 161.0000,1,   5,  13,   1,1.02036, -48.6987,1.10000,0.90000,1.10000,0.90000
  5072,'DALLAS 19 0 ', 161.0000,1,   5,  16,   1,1.02157, -60.7830,1.10000,0.90000,1.10000,0.90000
  5073,'BANGS 0     ', 161.0000,1,   5,  15,   1,1.02683, -34.5658,1.10000,0.90000,1.10000,0.90000
  5074,'PROSPER 0   ', 161.0000,1,   5,  16,   1,1.01256, -60.6824,1.10000,0.90000,1.10000,0.90000
  5075,'EVANT 0     ', 161.0000,1,   5,  18,   1,1.01695, -50.3155,1.10000,0.90000,1.10000,0.90000
  5076,'TERRELL 1 0 ', 161.0000,1,   5,  16,   1,1.01690, -62.2205,1.10000,0.90000,1.10000,0.90000
  5077,'TERRELL 1 1 ', 115.0000,1,   5,  16,   1,1.03000, -63.3895,1.10000,0.90000,1.10000,0.90000
  5078,'AUBREY 0    ', 161.0000,1,   5,  17,   1,1.00242, -56.5625,1.10000,0.90000,1.10000,0.90000
  5079,'WACO 4 0    ', 161.0000,1,   5,  13,   1,1.02625, -48.0398,1.10000,0.90000,1.10000,0.90000
  5080,'LORENA 0    ', 161.0000,1,   5,  13,   1,1.02123, -47.1438,1.10000,0.90000,1.10000,0.90000
  5081,'FORT HOOD 0 ', 161.0000,1,   5,  13,   1,1.01250, -51.4822,1.10000,0.90000,1.10000,0.90000
  5082,'ARLINGTON~13', 161.0000,1,   5,  17,   1,1.01580, -58.9902,1.10000,0.90000,1.10000,0.90000
  5083,'MCKINNEY 3 0', 500.0000,1,   5,  16,   1,1.02000, -55.0974,1.10000,0.90000,1.10000,0.90000
  5084,'MCKINNEY 3 1', 161.0000,1,   5,  16,   1,1.01505, -59.1882,1.10000,0.90000,1.10000,0.90000
  5085,'DALLAS 38 0 ', 161.0000,1,   5,  17,   1,1.01000, -59.9479,1.10000,0.90000,1.10000,0.90000
  5086,'ARLINGTON~17', 161.0000,1,   5,  17,   1,1.00965, -58.6491,1.10000,0.90000,1.10000,0.90000
  5087,'MILFORD 0   ', 161.0000,1,   5,  14,   1,1.01146, -51.7243,1.10000,0.90000,1.10000,0.90000
  5088,'CLIFTON 1 0 ', 161.0000,1,   5,  18,   1,1.01641, -48.0794,1.10000,0.90000,1.10000,0.90000
  5089,'CLIFTON 1 1 ',  13.8000,1,   5,  18,   1,1.01641, -48.0794,1.10000,0.90000,1.10000,0.90000
  5090,'DALLAS 15 0 ', 161.0000,1,   5,  16,   1,1.03000, -61.2639,1.10000,0.90000,1.10000,0.90000
  5091,'FROST 0     ', 161.0000,1,   5,  14,   1,1.00853, -52.7213,1.10000,0.90000,1.10000,0.90000
  5092,'GRANDVIEW 0 ', 161.0000,1,   5,  14,   1,1.00793, -56.4153,1.10000,0.90000,1.10000,0.90000
  5093,'HASLET 0    ', 161.0000,1,   5,  17,   1,1.03000, -57.0266,1.10000,0.90000,1.10000,0.90000
  5094,'BARDWELL 0  ', 161.0000,1,   5,  14,   1,1.02105, -52.6294,1.10000,0.90000,1.10000,0.90000
  5095,'LAKE DALLA~1', 161.0000,1,   5,  17,   1,1.01592, -60.0517,1.10000,0.90000,1.10000,0.90000
  5096,'PLANO 1 0   ', 161.0000,1,   5,  16,   1,1.02079, -59.8691,1.10000,0.90000,1.10000,0.90000
  5097,'EULESS 2 0  ', 161.0000,1,   5,  17,   1,1.01552, -57.2592,1.10000,0.90000,1.10000,0.90000
  5098,'FORT WORT~17', 161.0000,1,   5,  17,   1,1.03000, -57.9500,1.10000,0.90000,1.10000,0.90000
  5099,'FLOWER MOU~2', 161.0000,1,   5,  17,   1,1.03000, -58.9886,1.10000,0.90000,1.10000,0.90000
  5100,'DALLAS 11 0 ', 161.0000,1,   5,  16,   1,1.01728, -59.6102,1.10000,0.90000,1.10000,0.90000
  5101,'COMANCHE 0  ', 161.0000,1,   5,  15,   1,1.02327, -36.3997,1.10000,0.90000,1.10000,0.90000
  5102,'RICHARDSON~2', 500.0000,1,   5,  16,   1,1.01816, -55.8653,1.10000,0.90000,1.10000,0.90000
  5103,'RICHARDSON~3', 161.0000,1,   5,  16,   1,1.01961, -59.9796,1.10000,0.90000,1.10000,0.90000
  5104,'FORT WORT~28', 161.0000,1,   5,  17,   1,1.01099, -56.5630,1.10000,0.90000,1.10000,0.90000
  5105,'IRVING 1 0  ', 161.0000,1,   5,  17,   1,1.01077, -60.5368,1.10000,0.90000,1.10000,0.90000
  5106,'IRVING 1 1  ',  13.8000,1,   5,  17,   1,1.01077, -60.5368,1.10000,0.90000,1.10000,0.90000
  5107,'IRVING 1 2  ',  13.8000,1,   5,  17,   1,1.01077, -60.5368,1.10000,0.90000,1.10000,0.90000
  5108,'DALLAS 44 0 ', 161.0000,1,   5,  17,   1,1.03000, -58.5116,1.10000,0.90000,1.10000,0.90000
  5109,'LANCASTER ~1', 161.0000,1,   5,  16,   1,1.00524, -59.0730,1.10000,0.90000,1.10000,0.90000
  5110,'PALO PINTO~8', 161.0000,1,   5,  12,   1,0.98739, -45.2592,1.10000,0.90000,1.10000,0.90000
  5111,'ADDISON 0   ', 161.0000,1,   5,  16,   1,1.02487, -61.7624,1.10000,0.90000,1.10000,0.90000
  5112,'HICO 0      ', 161.0000,1,   5,  18,   1,1.01792, -44.3954,1.10000,0.90000,1.10000,0.90000
  5113,'KRUM 0      ', 161.0000,2,   5,  17,   1,1.01188, -54.1831,1.10000,0.90000,1.10000,0.90000
  5114,'KAUFMAN 0   ', 161.0000,2,   5,  16,   1,1.01482, -59.6800,1.10000,0.90000,1.10000,0.90000
  5115,'CADDO MILL~1', 161.0000,1,   5,  16,   1,1.02471, -58.7997,1.10000,0.90000,1.10000,0.90000
  5116,'PLANO 7 0   ', 161.0000,1,   5,  16,   1,1.01883, -61.3360,1.10000,0.90000,1.10000,0.90000
  5117,'FORT WORT~25', 161.0000,1,   5,  17,   1,1.01223, -58.3163,1.10000,0.90000,1.10000,0.90000
  5118,'BAIRD 0     ', 161.0000,2,   5,  15,   1,1.00000, -26.0146,1.10000,0.90000,1.10000,0.90000
  5119,'PERRIN 0    ', 161.0000,1,   5,  12,   1,1.00381, -46.1558,1.10000,0.90000,1.10000,0.90000
  5120,'BROWNWOOD 0 ', 500.0000,2,   5,  15,   1,1.02035, -36.6607,1.10000,0.90000,1.10000,0.90000
  5121,'BROWNWOOD 1 ', 161.0000,2,   5,  15,   1,1.03000, -35.5110,1.10000,0.90000,1.10000,0.90000
  5122,'DALLAS 6 0  ', 161.0000,1,   5,  16,   1,1.02297, -61.2514,1.10000,0.90000,1.10000,0.90000
  5123,'MARLIN 0    ', 161.0000,1,   5,  13,   1,1.02017, -50.6596,1.10000,0.90000,1.10000,0.90000
  5124,'MARLIN 1    ', 115.0000,1,   5,  13,   1,1.01995, -50.5946,1.10000,0.90000,1.10000,0.90000
  5125,'ARLINGTON~14', 161.0000,1,   5,  17,   1,1.01552, -56.6288,1.10000,0.90000,1.10000,0.90000
  5126,'DALLAS 8 0  ', 161.0000,1,   5,  16,   1,1.01876, -62.0473,1.10000,0.90000,1.10000,0.90000
  5127,'JONESBORO 0 ', 161.0000,1,   5,  18,   1,1.02288, -44.9090,1.10000,0.90000,1.10000,0.90000
  5128,'DALLAS 33 0 ', 161.0000,1,   5,  16,   1,1.01477, -60.8878,1.10000,0.90000,1.10000,0.90000
  5129,'GOLDTHWAIT~6', 161.0000,2,   5,  18,   1,1.00000, -34.8889,1.10000,0.90000,1.10000,0.90000
  5130,'PLANO 5 0   ', 161.0000,1,   5,  16,   1,1.01566, -60.5405,1.10000,0.90000,1.10000,0.90000
  5131,'BELTON 0    ', 500.0000,2,   5,  13,   1,1.02919, -47.2044,1.10000,0.90000,1.10000,0.90000
  5132,'BELTON 1    ', 161.0000,2,   5,  13,   1,1.02419, -48.5325,1.10000,0.90000,1.10000,0.90000
  5133,'TOLAR 0     ', 161.0000,1,   5,  18,   1,1.00929, -43.8444,1.10000,0.90000,1.10000,0.90000
  5134,'BRECKENRID~1', 161.0000,1,   5,  15,   1,0.98925, -31.2036,1.10000,0.90000,1.10000,0.90000
  5135,'EASTLAND 0  ', 161.0000,1,   5,  15,   1,0.99477, -39.6138,1.10000,0.90000,1.10000,0.90000
  5136,'COOPER 0    ', 161.0000,1,   5,  16,   1,1.00843, -55.2761,1.10000,0.90000,1.10000,0.90000
  5137,'WACO 1 0    ', 500.0000,1,   5,  13,   1,1.02384, -46.5714,1.10000,0.90000,1.10000,0.90000
  5138,'WACO 1 1    ', 161.0000,1,   5,  13,   1,1.02417, -47.8024,1.10000,0.90000,1.10000,0.90000
  5139,'DALLAS 42 0 ', 161.0000,1,   5,  16,   1,1.03000, -62.1945,1.10000,0.90000,1.10000,0.90000
  5140,'GATESVILLE~1', 161.0000,1,   5,  13,   1,1.01552, -48.4212,1.10000,0.90000,1.10000,0.90000
  5141,'ANNA 0      ', 161.0000,1,   5,  16,   1,1.01083, -58.4124,1.10000,0.90000,1.10000,0.90000
  5142,'MOODY 0     ', 161.0000,1,   5,  13,   1,1.01860, -48.2001,1.10000,0.90000,1.10000,0.90000
  5143,'FORT WORT~12', 161.0000,1,   5,  17,   1,1.01525, -56.4706,1.10000,0.90000,1.10000,0.90000
  5144,'WACO 6 0    ', 161.0000,2,   5,  13,   1,1.01403, -47.8731,1.10000,0.90000,1.10000,0.90000
  5145,'GRAND PRAI~1', 161.0000,1,   5,  17,   1,1.01481, -58.9601,1.10000,0.90000,1.10000,0.90000
  5146,'ROWLETT 2 0 ', 161.0000,1,   5,  16,   1,1.01303, -60.1251,1.10000,0.90000,1.10000,0.90000
  5147,'PLANO 6 0   ', 161.0000,1,   5,  16,   1,1.01029, -61.6819,1.10000,0.90000,1.10000,0.90000
  5148,'IRVING 5 0  ', 161.0000,1,   5,  17,   1,1.00928, -60.7817,1.10000,0.90000,1.10000,0.90000
  5149,'DALLAS 7 0  ', 161.0000,1,   5,  16,   1,1.01524, -61.8311,1.10000,0.90000,1.10000,0.90000
  5150,'BRYSON 2 0  ', 161.0000,1,   5,  12,   1,0.99837, -44.2316,1.10000,0.90000,1.10000,0.90000
  5151,'MORGAN 0    ', 161.0000,1,   5,  18,   1,1.02444, -46.3307,1.10000,0.90000,1.10000,0.90000
  5152,'SACHSE 0    ', 161.0000,1,   5,  16,   1,1.01222, -60.7187,1.10000,0.90000,1.10000,0.90000
  5153,'PARADISE 0  ', 161.0000,1,   5,  12,   1,1.00785, -50.4816,1.10000,0.90000,1.10000,0.90000
  5154,'RIO VISTA 0 ', 161.0000,1,   5,  18,   1,1.01767, -46.9841,1.10000,0.90000,1.10000,0.90000
  5155,'STRAWN 0    ', 161.0000,1,   5,  12,   1,0.98916, -34.8479,1.10000,0.90000,1.10000,0.90000
  5156,'MAY-00      ', 161.0000,1,   5,  15,   1,1.01972, -32.6545,1.10000,0.90000,1.10000,0.90000
  5157,'DESOTO 0    ', 161.0000,1,   5,  17,   1,1.00613, -59.4490,1.10000,0.90000,1.10000,0.90000
  5158,'MESQUITE 2 0', 161.0000,1,   5,  16,   1,1.02349, -59.8333,1.10000,0.90000,1.10000,0.90000
  5159,'ROSEBUD 0   ', 161.0000,1,   5,  13,   1,1.01988, -50.6886,1.10000,0.90000,1.10000,0.90000
  5160,'DENTON 2 0  ', 161.0000,1,   5,  17,   1,1.00658, -55.5050,1.10000,0.90000,1.10000,0.90000
  5161,'DALLAS 4 0  ', 161.0000,1,   5,  16,   1,1.03000, -61.5913,1.10000,0.90000,1.10000,0.90000
  5162,'AXTELL 0    ', 161.0000,1,   5,  14,   1,1.00881, -51.0147,1.10000,0.90000,1.10000,0.90000
  5163,'NOLANVILLE 0', 161.0000,1,   5,  13,   1,1.02034, -49.8255,1.10000,0.90000,1.10000,0.90000
  5164,'DENTON 1 0  ', 500.0000,1,   5,  17,   1,1.01148, -53.0678,1.10000,0.90000,1.10000,0.90000
  5165,'DENTON 1 1  ', 161.0000,1,   5,  17,   1,1.01040, -54.6739,1.10000,0.90000,1.10000,0.90000
  5166,'DENTON 1 2  ',  13.8000,2,   5,  17,   1,1.02857, -51.6223,1.10000,0.90000,1.10000,0.90000
  5167,'DENTON 1 3  ',  13.8000,2,   5,  17,   1,1.01222, -53.0060,1.10000,0.90000,1.10000,0.90000
  5168,'DALLAS 39 0 ', 161.0000,1,   5,  16,   1,1.01775, -62.0743,1.10000,0.90000,1.10000,0.90000
  5169,'DUBLIN 1 0  ', 161.0000,1,   5,  15,   1,1.00021, -40.4647,1.10000,0.90000,1.10000,0.90000
  5170,'DUBLIN 1 1  ',  18.0000,2,   5,  15,   1,1.00000, -39.1566,1.10000,0.90000,1.10000,0.90000
  5171,'MERTENS 0   ', 161.0000,1,   5,  14,   1,1.00901, -52.3048,1.10000,0.90000,1.10000,0.90000
  5172,'WEATHERFOR~1', 161.0000,1,   5,  12,   1,1.03000, -54.4992,1.10000,0.90000,1.10000,0.90000
  5173,'PLANO 3 0   ', 161.0000,1,   5,  16,   1,1.01374, -60.8010,1.10000,0.90000,1.10000,0.90000
  5174,'MALONE 0    ', 161.0000,1,   5,  14,   1,1.00958, -51.7380,1.10000,0.90000,1.10000,0.90000
  5175,'DENTON 3 0  ', 161.0000,1,   5,  17,   1,1.00896, -56.0355,1.10000,0.90000,1.10000,0.90000
  5176,'GRAFORD 0   ', 161.0000,1,   5,  12,   1,0.99258, -43.8168,1.10000,0.90000,1.10000,0.90000
  5177,'ARLINGTON~16', 161.0000,1,   5,  17,   1,1.00714, -58.6094,1.10000,0.90000,1.10000,0.90000
  5178,'ROCKWALL 1 0', 161.0000,1,   5,  16,   1,1.01013, -60.8319,1.10000,0.90000,1.10000,0.90000
  5179,'CORSICANA ~2', 500.0000,2,   5,  14,   1,1.02665, -50.7447,1.10000,0.90000,1.10000,0.90000
  5180,'CORSICANA ~3', 161.0000,2,   5,  14,   1,1.02371, -51.2074,1.10000,0.90000,1.10000,0.90000
  5181,'GARLAND 2 0 ', 161.0000,1,   5,  16,   1,1.01297, -61.3147,1.10000,0.90000,1.10000,0.90000
  5182,'GATESVILLE~2', 161.0000,1,   5,  13,   1,1.01545, -47.9420,1.10000,0.90000,1.10000,0.90000
  5183,'CARROLLTON~3', 161.0000,1,   5,  16,   1,1.02137, -62.3050,1.10000,0.90000,1.10000,0.90000
  5184,'FORT WORT~19', 161.0000,1,   5,  17,   1,1.00729, -59.5421,1.10000,0.90000,1.10000,0.90000
  5185,'RHOME 0     ', 161.0000,1,   5,  17,   1,1.01650, -55.0226,1.10000,0.90000,1.10000,0.90000
  5186,'VENUS 0     ', 161.0000,1,   5,  17,   1,1.00651, -56.3308,1.10000,0.90000,1.10000,0.90000
  5187,'OLNEY 2 0   ', 161.0000,1,   5,  12,   1,0.99167, -35.5551,1.10000,0.90000,1.10000,0.90000
  5188,'CARROLLTON~1', 161.0000,1,   5,  16,   1,1.01071, -61.2003,1.10000,0.90000,1.10000,0.90000
  5189,'DALLAS 20 0 ', 161.0000,1,   5,  16,   1,1.02138, -60.7607,1.10000,0.90000,1.10000,0.90000
  5190,'GORDON 0    ', 161.0000,1,   5,  12,   1,0.99481, -47.0464,1.10000,0.90000,1.10000,0.90000
  5191,'MERIDIAN 0  ', 161.0000,2,   5,  18,   1,1.03000, -45.4702,1.10000,0.90000,1.10000,0.90000
  5192,'KILLEEN 4 0 ', 500.0000,1,   5,  13,   1,1.02652, -48.5310,1.10000,0.90000,1.10000,0.90000
  5193,'KILLEEN 4 1 ', 161.0000,1,   5,  13,   1,1.02252, -49.6630,1.10000,0.90000,1.10000,0.90000
  5194,'DUNCANVILL~1', 161.0000,1,   5,  17,   1,1.01407, -59.1189,1.10000,0.90000,1.10000,0.90000
  5195,'ARGYLE 0    ', 161.0000,1,   5,  17,   1,1.01556, -57.0593,1.10000,0.90000,1.10000,0.90000
  5196,'BRYSON 1 0  ', 500.0000,1,   5,  12,   1,1.00194, -42.5909,1.10000,0.90000,1.10000,0.90000
  5197,'BRYSON 1 1  ', 161.0000,1,   5,  12,   1,0.99877, -43.1752,1.10000,0.90000,1.10000,0.90000
  5198,'BRYSON 1 2  ',  18.0000,2,   5,  12,   1,1.00000, -42.0353,1.10000,0.90000,1.10000,0.90000
  5199,'FORT WORTH~4', 161.0000,1,   5,  17,   1,1.01807, -57.6723,1.10000,0.90000,1.10000,0.90000
  5200,'MINERAL WE~1', 161.0000,1,   5,  12,   1,0.98326, -46.5534,1.10000,0.90000,1.10000,0.90000
  5201,'COOLIDGE 0  ', 161.0000,1,   5,  14,   1,1.01527, -50.2388,1.10000,0.90000,1.10000,0.90000
  5202,'RICE 0      ', 161.0000,1,   5,  14,   1,1.01285, -55.2488,1.10000,0.90000,1.10000,0.90000
  5203,'DALLAS 35 0 ', 161.0000,1,   5,  16,   1,1.01610, -61.7634,1.10000,0.90000,1.10000,0.90000
  5204,'POOLVILLE 0 ', 500.0000,1,   5,  12,   1,1.00548, -45.7797,1.10000,0.90000,1.10000,0.90000
  5205,'POOLVILLE 1 ', 161.0000,1,   5,  12,   1,1.00669, -47.2110,1.10000,0.90000,1.10000,0.90000
  5206,'POOLVILLE 2 ',  13.8000,2,   5,  12,   1,1.01000, -43.6382,1.10000,0.90000,1.10000,0.90000
  5207,'POOLVILLE 3 ',  13.8000,2,   5,  12,   1,1.01000, -44.6301,1.10000,0.90000,1.10000,0.90000
  5208,'POOLVILLE 4 ',  13.8000,2,   5,  12,   1,1.01000, -44.3324,1.10000,0.90000,1.10000,0.90000
  5209,'WALNUT SPR~1', 161.0000,1,   5,  18,   1,1.01521, -45.3131,1.10000,0.90000,1.10000,0.90000
  5210,'BEDFORD 2 0 ', 161.0000,1,   5,  17,   1,1.01370, -58.1282,1.10000,0.90000,1.10000,0.90000
  5211,'HUBBARD 0   ', 161.0000,1,   5,  14,   1,1.00820, -51.3998,1.10000,0.90000,1.10000,0.90000
  5212,'FERRIS 0    ', 161.0000,1,   5,  14,   1,1.00249, -57.3029,1.10000,0.90000,1.10000,0.90000
  5213,'GARLAND 4 0 ', 161.0000,1,   5,  16,   1,1.01271, -60.9948,1.10000,0.90000,1.10000,0.90000
  5214,'DALLAS 32 0 ', 161.0000,1,   5,  16,   1,1.01460, -60.4196,1.10000,0.90000,1.10000,0.90000
  5215,'PILOT POIN~1', 161.0000,1,   5,  16,   1,1.00482, -58.4342,1.10000,0.90000,1.10000,0.90000
  5216,'FORT WORT~26', 161.0000,1,   5,  17,   1,1.01857, -57.8712,1.10000,0.90000,1.10000,0.90000
  5217,'NORTH RICH~2', 161.0000,1,   5,  17,   1,1.03000, -58.7779,1.10000,0.90000,1.10000,0.90000
  5218,'JUSTIN 0    ', 161.0000,1,   5,  17,   1,1.01030, -55.6311,1.10000,0.90000,1.10000,0.90000
  5219,'SCURRY 0    ', 161.0000,1,   5,  14,   1,1.03000, -59.0108,1.10000,0.90000,1.10000,0.90000
  5220,'SANGER 0    ', 161.0000,1,   5,  17,   1,1.00533, -53.6399,1.10000,0.90000,1.10000,0.90000
  5221,'KILLEEN 1 0 ', 161.0000,1,   5,  13,   1,1.01356, -51.5581,1.10000,0.90000,1.10000,0.90000
  5222,'MABANK 1 0  ', 161.0000,1,   5,  14,   1,1.00778, -58.1901,1.10000,0.90000,1.10000,0.90000
  5223,'MEXIA 0     ', 161.0000,1,   5,  14,   1,0.99878, -50.8249,1.10000,0.90000,1.10000,0.90000
  5224,'CARROLLTON~2', 161.0000,1,   5,  16,   1,1.01756, -61.7961,1.10000,0.90000,1.10000,0.90000
  5225,'NEVADA 0    ', 161.0000,1,   5,  16,   1,1.02486, -59.7080,1.10000,0.90000,1.10000,0.90000
  5226,'ZEPHYR 0    ', 161.0000,1,   5,  15,   1,1.01677, -34.5357,1.10000,0.90000,1.10000,0.90000
  5227,'TERRELL 2 0 ', 161.0000,1,   5,  16,   1,1.01384, -61.7499,1.10000,0.90000,1.10000,0.90000
  5228,'DALLAS 14 0 ', 161.0000,1,   5,  16,   1,1.01600, -58.6029,1.10000,0.90000,1.10000,0.90000
  5229,'DALLAS 13 0 ', 161.0000,1,   5,  16,   1,1.01663, -59.9349,1.10000,0.90000,1.10000,0.90000
  5230,'DALLAS 28 0 ', 161.0000,1,   5,  16,   1,1.02450, -61.0178,1.10000,0.90000,1.10000,0.90000
  5231,'HAMILTON 0  ', 161.0000,2,   5,  18,   1,1.01868, -41.0646,1.10000,0.90000,1.10000,0.90000
  5232,'ARLINGTON~15', 161.0000,1,   5,  17,   1,1.01783, -59.4892,1.10000,0.90000,1.10000,0.90000
  5233,'EULESS 1 0  ', 161.0000,1,   5,  17,   1,1.01747, -58.6817,1.10000,0.90000,1.10000,0.90000
  5234,'FRISCO 1 0  ', 161.0000,1,   5,  16,   1,1.00883, -59.5718,1.10000,0.90000,1.10000,0.90000
  5235,'SALADO 0    ', 161.0000,1,   5,  13,   1,1.02383, -50.0381,1.10000,0.90000,1.10000,0.90000
  5236,'OLNEY 1 0   ', 500.0000,1,   5,  12,   1,0.99976, -36.7257,1.10000,0.90000,1.10000,0.90000
  5237,'OLNEY 1 1   ', 161.0000,1,   5,  12,   1,0.99326, -34.1110,1.10000,0.90000,1.10000,0.90000
  5238,'OLNEY 1 2   ',  18.0000,2,   5,  12,   1,1.00000, -35.9979,1.10000,0.90000,1.10000,0.90000
  5239,'GOLDTHWAIT~1', 500.0000,1,   5,  18,   1,1.02570, -41.5270,1.10000,0.90000,1.10000,0.90000
  5240,'GOLDTHWAIT~2', 161.0000,1,   5,  18,   1,1.00327, -38.8278,1.10000,0.90000,1.10000,0.90000
  5241,'GOLDTHWAIT~3', 115.0000,1,   5,  18,   1,1.00926, -41.5239,1.10000,0.90000,1.10000,0.90000
  5242,'GOLDTHWAIT~4', 115.0000,1,   5,  18,   1,1.00926, -41.5239,1.10000,0.90000,1.10000,0.90000
  5243,'GOLDTHWAIT~5',  13.8000,2,   5,  18,   1,1.02027, -40.2865,1.10000,0.90000,1.10000,0.90000
  5244,'FORT WORT~15', 161.0000,1,   5,  17,   1,1.01365, -57.1923,1.10000,0.90000,1.10000,0.90000
  5245,'GRAPEVINE 0 ', 161.0000,1,   5,  17,   1,1.01809, -60.5680,1.10000,0.90000,1.10000,0.90000
  5246,'GLEN ROSE ~5', 161.0000,1,   5,  18,   1,1.01450, -44.4551,1.10000,0.90000,1.10000,0.90000
  5247,'KOPPERL 0   ', 161.0000,1,   5,  18,   1,1.01627, -46.1461,1.10000,0.90000,1.10000,0.90000
  5248,'BEDFORD 1 0 ', 161.0000,1,   5,  17,   1,1.01272, -58.2282,1.10000,0.90000,1.10000,0.90000
  5249,'FORT WORT~22', 161.0000,1,   5,  17,   1,1.00951, -54.0495,1.10000,0.90000,1.10000,0.90000
  5250,'DALLAS 5 0  ', 161.0000,1,   5,  16,   1,1.01703, -58.4613,1.10000,0.90000,1.10000,0.90000
  5251,'GRAND PRAI~2', 161.0000,1,   5,  17,   1,1.01433, -59.6820,1.10000,0.90000,1.10000,0.90000
  5252,'DALLAS 22 0 ', 161.0000,1,   5,  16,   1,1.02232, -61.8018,1.10000,0.90000,1.10000,0.90000
  5253,'FLOWER MOU~1', 161.0000,1,   5,  17,   1,1.00701, -59.2364,1.10000,0.90000,1.10000,0.90000
  5254,'ROANOKE 0   ', 161.0000,1,   5,  17,   1,1.01374, -58.1379,1.10000,0.90000,1.10000,0.90000
  5255,'MILLSAP 0   ', 161.0000,1,   5,  12,   1,0.98665, -46.8307,1.10000,0.90000,1.10000,0.90000
  5256,'FORRESTON 0 ', 161.0000,1,   5,  14,   1,1.00753, -54.0697,1.10000,0.90000,1.10000,0.90000
  5257,'ITALY 0     ', 161.0000,1,   5,  14,   1,1.00814, -53.2917,1.10000,0.90000,1.10000,0.90000
  5258,'FORNEY 0    ', 161.0000,1,   5,  16,   1,1.00830, -60.7055,1.10000,0.90000,1.10000,0.90000
  5259,'LAVON 0     ', 161.0000,1,   5,  16,   1,1.01977, -60.1023,1.10000,0.90000,1.10000,0.90000
  5260,'GLEN ROSE ~1', 500.0000,1,   5,  18,   1,1.00901, -42.6033,1.10000,0.90000,1.10000,0.90000
  5261,'GLEN ROSE ~2', 161.0000,1,   5,  18,   1,1.01345, -43.7128,1.10000,0.90000,1.10000,0.90000
  5262,'GLEN ROSE ~3',  13.8000,2,   5,  18,   1,1.01000, -40.9393,1.10000,0.90000,1.10000,0.90000
  5263,'GLEN ROSE ~4',  13.8000,2,   5,  18,   1,1.01000, -41.4160,1.10000,0.90000,1.10000,0.90000
  5264,'DE LEON 0   ', 161.0000,2,   5,  15,   1,1.00000, -41.9139,1.10000,0.90000,1.10000,0.90000
  5265,'KELLER 1 0  ', 161.0000,1,   5,  17,   1,1.01794, -57.1459,1.10000,0.90000,1.10000,0.90000
  5266,'CEDAR HILL 0', 161.0000,1,   5,  17,   1,1.02224, -59.1960,1.10000,0.90000,1.10000,0.90000
  5267,'MC GREGOR 0 ', 161.0000,1,   5,  13,   1,1.01681, -49.0037,1.10000,0.90000,1.10000,0.90000
  5268,'COMMERCE 0  ', 161.0000,1,   5,  16,   1,1.00472, -56.3713,1.10000,0.90000,1.10000,0.90000
  5269,'MIDLOTHIAN~3', 161.0000,1,   5,  17,   1,1.00561, -54.3043,1.10000,0.90000,1.10000,0.90000
  5270,'WEST 0      ', 161.0000,1,   5,  13,   1,1.01171, -50.0909,1.10000,0.90000,1.10000,0.90000
  5271,'BARTLETT 0  ', 161.0000,1,   5,  13,   1,1.02248, -50.0438,1.10000,0.90000,1.10000,0.90000
  5272,'DALLAS 16 0 ', 161.0000,1,   5,  16,   1,1.02204, -61.0616,1.10000,0.90000,1.10000,0.90000
  5273,'COPPELL 0   ', 161.0000,1,   5,  17,   1,1.02581, -61.0018,1.10000,0.90000,1.10000,0.90000
  5274,'WILMER 0    ', 161.0000,1,   5,  16,   1,1.01047, -59.2091,1.10000,0.90000,1.10000,0.90000
  5275,'DAWSON 0    ', 161.0000,1,   5,  14,   1,1.00405, -52.0858,1.10000,0.90000,1.10000,0.90000
  5276,'MART 0      ', 161.0000,1,   5,  14,   1,1.01845, -49.6755,1.10000,0.90000,1.10000,0.90000
  5277,'LITTLE ELM 0', 161.0000,1,   5,  16,   1,1.00658, -59.7543,1.10000,0.90000,1.10000,0.90000
  5278,'TEMPLE 2 0  ', 161.0000,1,   5,  13,   1,1.02244, -49.0765,1.10000,0.90000,1.10000,0.90000
  5279,'TEMPLE 1 0  ', 500.0000,1,   5,  13,   1,1.02761, -47.7132,1.10000,0.90000,1.10000,0.90000
  5280,'TEMPLE 1 1  ', 161.0000,1,   5,  13,   1,1.02438, -48.5315,1.10000,0.90000,1.10000,0.90000
  5281,'TEMPLE 1 2  ',  13.8000,2,   5,  13,   1,1.02192, -47.0412,1.10000,0.90000,1.10000,0.90000
  5282,'TEMPLE 1 3  ',  13.8000,2,   5,  13,   1,1.02283, -47.1448,1.10000,0.90000,1.10000,0.90000
  5283,'TEMPLE 1 4  ',  13.8000,1,   5,  13,   1,1.02761, -47.7132,1.10000,0.90000,1.10000,0.90000
  5284,'QUINLAN 0   ', 161.0000,1,   5,  16,   1,1.01077, -59.4515,1.10000,0.90000,1.10000,0.90000
  5285,'CHICO 0     ', 161.0000,1,   5,  12,   1,0.99085, -47.4422,1.10000,0.90000,1.10000,0.90000
  5286,'DUBLIN 2 0  ', 161.0000,1,   5,  18,   1,1.00861, -41.7032,1.10000,0.90000,1.10000,0.90000
  5287,'ARLINGTON~10', 161.0000,1,   5,  17,   1,1.00993, -59.8169,1.10000,0.90000,1.10000,0.90000
  5288,'WOLFE CITY 0', 161.0000,1,   5,  16,   1,1.00663, -56.2836,1.10000,0.90000,1.10000,0.90000
  5289,'DALLAS 26 0 ', 161.0000,1,   5,  16,   1,1.03000, -61.6020,1.10000,0.90000,1.10000,0.90000
  5290,'WHITNEY 0   ', 161.0000,1,   5,  18,   1,1.01582, -48.1527,1.10000,0.90000,1.10000,0.90000
  5291,'FORT WORT~18', 161.0000,1,   5,  17,   1,1.01420, -57.3988,1.10000,0.90000,1.10000,0.90000
  5292,'FORT WORT~20', 161.0000,1,   5,  17,   1,1.00882, -55.3914,1.10000,0.90000,1.10000,0.90000
  5293,'JOSHUA 0    ', 161.0000,1,   5,  18,   1,1.00038, -50.9679,1.10000,0.90000,1.10000,0.90000
  5294,'DALLAS 12 0 ', 161.0000,1,   5,  16,   1,1.01867, -62.0330,1.10000,0.90000,1.10000,0.90000
  5295,'MCKINNEY 1 0', 500.0000,1,   5,  16,   1,1.02180, -54.9038,1.10000,0.90000,1.10000,0.90000
  5296,'MCKINNEY 1 1', 161.0000,1,   5,  16,   1,1.01640, -57.3487,1.10000,0.90000,1.10000,0.90000
  5297,'MCKINNEY 1 2',  13.8000,2,   5,  16,   1,1.02282, -54.8200,1.10000,0.90000,1.10000,0.90000
  5298,'MCKINNEY 1 3',  13.8000,1,   5,  16,   1,1.02180, -54.9038,1.10000,0.90000,1.10000,0.90000
  5299,'MCKINNEY 1 4',  13.8000,2,   5,  16,   1,1.03448, -53.8427,1.10000,0.90000,1.10000,0.90000
  5300,'MCKINNEY 1 5',  13.8000,2,   5,  16,   1,1.03237, -54.0216,1.10000,0.90000,1.10000,0.90000
  5301,'MCKINNEY 1 6',  13.8000,2,   5,  16,   1,1.03455, -53.8496,1.10000,0.90000,1.10000,0.90000
  5302,'MCKINNEY 1 7',  13.8000,2,   5,  16,   1,1.04000, -53.9003,1.10000,0.90000,1.10000,0.90000
  5303,'MCKINNEY 1 8',  13.8000,2,   5,  16,   1,1.04000, -54.1556,1.10000,0.90000,1.10000,0.90000
  5304,'ALLEN 1 0   ', 500.0000,1,   5,  16,   1,1.02011, -54.9898,1.10000,0.90000,1.10000,0.90000
  5305,'ALLEN 1 1   ', 161.0000,1,   5,  16,   1,1.02016, -58.7681,1.10000,0.90000,1.10000,0.90000
  5306,'ALEDO 2 0   ', 161.0000,1,   5,  17,   1,1.01687, -53.7139,1.10000,0.90000,1.10000,0.90000
  5307,'THE COLONY 0', 161.0000,1,   5,  16,   1,1.02059, -60.7316,1.10000,0.90000,1.10000,0.90000
  5308,'SUNNYVALE 0 ', 161.0000,1,   5,  16,   1,1.01456, -59.4978,1.10000,0.90000,1.10000,0.90000
  5309,'DALLAS 10 0 ', 161.0000,1,   5,  16,   1,1.01483, -61.5664,1.10000,0.90000,1.10000,0.90000
  5310,'FORT WORT~24', 161.0000,1,   5,  17,   1,1.02540, -59.0402,1.10000,0.90000,1.10000,0.90000
  5311,'DALLAS 30 0 ', 161.0000,1,   5,  16,   1,1.02339, -61.9005,1.10000,0.90000,1.10000,0.90000
  5312,'AZLE 0      ', 161.0000,1,   5,  17,   1,1.00373, -55.9352,1.10000,0.90000,1.10000,0.90000
  5313,'HUTCHINS 0  ', 161.0000,1,   5,  16,   1,1.01741, -57.3738,1.10000,0.90000,1.10000,0.90000
  5314,'VALLEY MIL~1', 161.0000,1,   5,  13,   1,1.01673, -47.0870,1.10000,0.90000,1.10000,0.90000
  5315,'DENTON 6 0  ', 161.0000,1,   5,  17,   1,1.00393, -57.9285,1.10000,0.90000,1.10000,0.90000
  5316,'MESQUITE 3 0', 161.0000,1,   5,  16,   1,1.03000, -60.8703,1.10000,0.90000,1.10000,0.90000
  5317,'GRANBURY 1 0', 500.0000,1,   5,  18,   1,1.00968, -43.4249,1.10000,0.90000,1.10000,0.90000
  5318,'GRANBURY 1 1', 161.0000,1,   5,  18,   1,1.00945, -46.7950,1.10000,0.90000,1.10000,0.90000
  5319,'GRANBURY 1 2',  13.2000,2,   5,  18,   1,1.01000, -42.7779,1.10000,0.90000,1.10000,0.90000
  5320,'GRANBURY 1 3',  13.2000,1,   5,  18,   1,1.00968, -43.4249,1.10000,0.90000,1.10000,0.90000
  5321,'GRANBURY 1 4',  13.2000,2,   5,  18,   1,1.01000, -42.8060,1.10000,0.90000,1.10000,0.90000
  5322,'DALLAS 2 0  ', 500.0000,1,   5,  17,   1,1.01976, -54.1963,1.10000,0.90000,1.10000,0.90000
  5323,'DALLAS 2 1  ', 161.0000,1,   5,  17,   1,1.01665, -58.2341,1.10000,0.90000,1.10000,0.90000
  5324,'DALLAS 2 2  ',  13.8000,2,   5,  17,   1,1.04000, -51.7674,1.10000,0.90000,1.10000,0.90000
  5325,'DALLAS 2 3  ',  13.8000,2,   5,  17,   1,1.04000, -51.7581,1.10000,0.90000,1.10000,0.90000
  5326,'DALLAS 2 4  ',  13.8000,2,   5,  17,   1,1.02993, -53.3576,1.10000,0.90000,1.10000,0.90000
  5327,'MOUNT CALM 0', 161.0000,1,   5,  14,   1,1.01134, -50.8981,1.10000,0.90000,1.10000,0.90000
  5328,'RIESEL 2 0  ', 161.0000,2,   5,  13,   1,1.03234, -45.0823,1.10000,0.90000,1.10000,0.90000
  5329,'DALLAS 17 0 ', 161.0000,1,   5,  16,   1,1.01237, -60.5595,1.10000,0.90000,1.10000,0.90000
  5330,'ARLINGTON~12', 161.0000,1,   5,  17,   1,1.01490, -57.3039,1.10000,0.90000,1.10000,0.90000
  5331,'CELINA 0    ', 161.0000,1,   5,  16,   1,1.00893, -59.9115,1.10000,0.90000,1.10000,0.90000
  5332,'FORT WORTH~8', 161.0000,1,   5,  17,   1,1.01530, -58.3395,1.10000,0.90000,1.10000,0.90000
  5333,'RED OAK 0   ', 161.0000,1,   5,  14,   1,1.00361, -58.5746,1.10000,0.90000,1.10000,0.90000
  5334,'CLYDE 0     ', 161.0000,1,   5,  15,   1,1.01154, -28.2411,1.10000,0.90000,1.10000,0.90000
  5335,'IRVING 2 0  ', 161.0000,1,   5,  17,   1,1.01016, -61.2867,1.10000,0.90000,1.10000,0.90000
  5336,'ROWLETT 1 0 ', 161.0000,1,   5,  16,   1,1.01388, -59.3483,1.10000,0.90000,1.10000,0.90000
  5337,'JACKSBORO ~4', 161.0000,2,   5,  12,   1,1.00000, -44.1468,1.10000,0.90000,1.10000,0.90000
  5338,'GRANBURY 3 0', 161.0000,1,   5,  18,   1,1.00050, -53.9825,1.10000,0.90000,1.10000,0.90000
  5339,'SOUTHLAKE 0 ', 161.0000,1,   5,  17,   1,1.03000, -59.9416,1.10000,0.90000,1.10000,0.90000
  5340,'DALLAS 29 0 ', 161.0000,1,   5,  16,   1,1.02017, -61.2366,1.10000,0.90000,1.10000,0.90000
  5341,'LEWISVILLE~1', 161.0000,1,   5,  17,   1,1.02384, -60.0475,1.10000,0.90000,1.10000,0.90000
  5342,'LEWISVILLE~2',  13.8000,2,   5,  17,   1,1.03216, -59.1835,1.10000,0.90000,1.10000,0.90000
  5343,'LEWISVILLE~3',  13.8000,2,   5,  17,   1,1.04000, -57.9825,1.10000,0.90000,1.10000,0.90000
  5344,'DALLAS 36 0 ', 161.0000,1,   5,  16,   1,1.02560, -62.2362,1.10000,0.90000,1.10000,0.90000
  5345,'HILLSBORO 0 ', 161.0000,2,   5,  14,   1,1.01654, -48.9913,1.10000,0.90000,1.10000,0.90000
  5346,'FORT WORTH~7', 161.0000,1,   5,  17,   1,1.03000, -57.1558,1.10000,0.90000,1.10000,0.90000
  5347,'CISCO 0     ', 161.0000,1,   5,  15,   1,0.99571, -27.2382,1.10000,0.90000,1.10000,0.90000
  5348,'ITASCA 0    ', 161.0000,1,   5,  14,   1,1.00949, -53.1209,1.10000,0.90000,1.10000,0.90000
  5349,'LANCASTER ~2', 161.0000,1,   5,  16,   1,1.01377, -59.3370,1.10000,0.90000,1.10000,0.90000
  5350,'GARLAND 1 0 ', 500.0000,1,   5,  16,   1,1.01747, -55.1638,1.10000,0.90000,1.10000,0.90000
  5351,'GARLAND 1 1 ', 161.0000,1,   5,  16,   1,1.01585, -58.3483,1.10000,0.90000,1.10000,0.90000
  5352,'DALLAS 9 0  ', 161.0000,1,   5,  16,   1,1.01850, -60.0547,1.10000,0.90000,1.10000,0.90000
  5353,'DUNCANVILL~2', 161.0000,1,   5,  17,   1,1.02201, -58.8663,1.10000,0.90000,1.10000,0.90000
  5354,'MESQUITE 1 0', 161.0000,1,   5,  16,   1,1.01643, -61.5068,1.10000,0.90000,1.10000,0.90000
  5355,'MAYPEARL 0  ', 161.0000,1,   5,  14,   1,1.00702, -54.7176,1.10000,0.90000,1.10000,0.90000
  5356,'GARLAND 3 0 ', 161.0000,1,   5,  16,   1,1.02615, -61.4134,1.10000,0.90000,1.10000,0.90000
  5357,'ALLEN 2 0   ', 161.0000,1,   5,  16,   1,1.01476, -60.0608,1.10000,0.90000,1.10000,0.90000
  5358,'RIESEL 1 0  ', 500.0000,1,   5,  13,   1,1.02770, -48.0849,1.10000,0.90000,1.10000,0.90000
  5359,'RIESEL 1 1  ', 161.0000,1,   5,  13,   1,1.02420, -48.6949,1.10000,0.90000,1.10000,0.90000
  5360,'RIESEL 1 2  ',  13.8000,2,   5,  13,   1,1.01413, -46.6377,1.10000,0.90000,1.10000,0.90000
  5361,'BRIDGEPORT 0', 500.0000,1,   5,  12,   1,1.00498, -46.7542,1.10000,0.90000,1.10000,0.90000
  5362,'BRIDGEPORT 1', 161.0000,1,   5,  12,   1,1.00183, -47.2728,1.10000,0.90000,1.10000,0.90000
  5363,'BRIDGEPORT 2',  13.8000,2,   5,  12,   1,1.00464, -46.6039,1.10000,0.90000,1.10000,0.90000
  5364,'BRIDGEPORT 3',  13.8000,2,   5,  12,   1,1.00285, -45.8657,1.10000,0.90000,1.10000,0.90000
  5365,'BRIDGEPORT 4',  13.8000,2,   5,  12,   1,1.00021, -44.9003,1.10000,0.90000,1.10000,0.90000
  5366,'BRIDGEPORT 5',  13.8000,2,   5,  12,   1,1.00000, -44.6443,1.10000,0.90000,1.10000,0.90000
  5367,'BRIDGEPORT 6',  13.8000,2,   5,  12,   1,1.00000, -44.7071,1.10000,0.90000,1.10000,0.90000
  5368,'BRIDGEPORT 7',  13.8000,2,   5,  12,   1,1.00163, -45.3943,1.10000,0.90000,1.10000,0.90000
  5369,'BRIDGEPORT 8',  13.8000,2,   5,  12,   1,1.00000, -44.5335,1.10000,0.90000,1.10000,0.90000
  5370,'LEWISVILLE~4', 161.0000,1,   5,  17,   1,1.00633, -58.1434,1.10000,0.90000,1.10000,0.90000
  5371,'SEAGOVILLE 0', 161.0000,1,   5,  16,   1,1.01992, -57.8696,1.10000,0.90000,1.10000,0.90000
  5372,'DALLAS 31 0 ', 161.0000,1,   5,  16,   1,1.02236, -61.9449,1.10000,0.90000,1.10000,0.90000
  5373,'HALTOM CIT~1', 161.0000,1,   5,  17,   1,1.00431, -60.2933,1.10000,0.90000,1.10000,0.90000
  5374,'BALCH SPRI~1', 161.0000,1,   5,  16,   1,1.01967, -58.1126,1.10000,0.90000,1.10000,0.90000
  5375,'FORT WORTH~5', 161.0000,1,   5,  17,   1,1.02472, -57.2371,1.10000,0.90000,1.10000,0.90000
  5376,'DALLAS 43 0 ', 161.0000,1,   5,  17,   1,1.01784, -58.7721,1.10000,0.90000,1.10000,0.90000
  5377,'KILLEEN 2 0 ', 161.0000,1,   5,  13,   1,1.01449, -51.5277,1.10000,0.90000,1.10000,0.90000
  5378,'WACO 5 0    ', 161.0000,1,   5,  13,   1,1.03000, -48.1650,1.10000,0.90000,1.10000,0.90000
  5379,'FORT WORT~29', 161.0000,1,   5,  17,   1,1.01962, -59.3323,1.10000,0.90000,1.10000,0.90000
  5380,'ENNIS 0     ', 500.0000,1,   5,  14,   1,1.02649, -52.3166,1.10000,0.90000,1.10000,0.90000
  5381,'ENNIS 1     ', 161.0000,1,   5,  14,   1,1.01966, -53.4980,1.10000,0.90000,1.10000,0.90000
  5382,'ENNIS 2     ',  13.8000,2,   5,  14,   1,1.04000, -51.0853,1.10000,0.90000,1.10000,0.90000
  5383,'ENNIS 3     ',  13.8000,2,   5,  14,   1,1.04000, -50.9119,1.10000,0.90000,1.10000,0.90000
  5384,'DALLAS 3 0  ', 500.0000,1,   5,  16,   1,1.01918, -54.9592,1.10000,0.90000,1.10000,0.90000
  5385,'DALLAS 3 1  ', 161.0000,1,   5,  16,   1,1.01958, -56.8112,1.10000,0.90000,1.10000,0.90000
  5386,'RICHARDSON~1', 161.0000,1,   5,  16,   1,1.03000, -61.1634,1.10000,0.90000,1.10000,0.90000
  5387,'FORT WORT~14', 161.0000,1,   5,  17,   1,1.01181, -58.7335,1.10000,0.90000,1.10000,0.90000
  5388,'WACO 2 0    ', 500.0000,1,   5,  13,   1,1.02233, -46.4468,1.10000,0.90000,1.10000,0.90000
  5389,'WACO 2 1    ', 161.0000,1,   5,  13,   1,1.01944, -47.4082,1.10000,0.90000,1.10000,0.90000
  5390,'ROGERS 0    ', 161.0000,1,   5,  13,   1,1.02289, -49.5948,1.10000,0.90000,1.10000,0.90000
  5391,'ROGERS 1    ', 115.0000,1,   5,  13,   1,1.02337, -49.8927,1.10000,0.90000,1.10000,0.90000
  5392,'ROGERS 2    ', 115.0000,1,   5,  13,   1,1.01681, -51.2175,1.10000,0.90000,1.10000,0.90000
  5393,'CHINA SPRI~1', 161.0000,1,   5,  13,   1,1.01702, -47.9318,1.10000,0.90000,1.10000,0.90000
  5394,'ALBANY 1 0  ', 500.0000,2,   5,  15,   1,1.01681, -30.6897,1.10000,0.90000,1.10000,0.90000
  5395,'ALBANY 1 1  ', 230.0000,2,   5,  15,   1,1.01796, -29.1940,1.10000,0.90000,1.10000,0.90000
  5396,'ALBANY 1 2  ', 161.0000,2,   5,  15,   1,1.00000, -25.3387,1.10000,0.90000,1.10000,0.90000
  5397,'ALBANY 1 3  ', 115.0000,2,   5,  15,   1,0.99369, -21.4278,1.10000,0.90000,1.10000,0.90000
  5398,'ALBANY 1 4  ', 115.0000,2,   5,  15,   1,1.00000, -16.4236,1.10000,0.90000,1.10000,0.90000
  5399,'ALBANY 1 5  ',  13.8000,2,   5,  15,   1,1.02184, -30.0620,1.10000,0.90000,1.10000,0.90000
  5400,'MCKINNEY 2 0', 161.0000,1,   5,  16,   1,1.00975, -58.8864,1.10000,0.90000,1.10000,0.90000
  5401,'GRANBURY 2 0', 500.0000,1,   5,  18,   1,1.01003, -44.2687,1.10000,0.90000,1.10000,0.90000
  5402,'GRANBURY 2 1', 161.0000,1,   5,  18,   1,1.00570, -47.9469,1.10000,0.90000,1.10000,0.90000
  5403,'GRANBURY 2 2',  18.0000,2,   5,  18,   1,1.02317, -43.1458,1.10000,0.90000,1.10000,0.90000
  5404,'GRANBURY 2 3',  18.0000,2,   5,  18,   1,1.01905, -43.5083,1.10000,0.90000,1.10000,0.90000
  5405,'GRANBURY 2 4',  18.0000,2,   5,  18,   1,1.01915, -43.5018,1.10000,0.90000,1.10000,0.90000
  5406,'GRANBURY 2 5',  18.0000,2,   5,  18,   1,1.02276, -43.1787,1.10000,0.90000,1.10000,0.90000
  5407,'CLIFTON 2 0 ', 161.0000,1,   5,  18,   1,1.02594, -46.4141,1.10000,0.90000,1.10000,0.90000
  5408,'FARMERSVIL~1', 161.0000,1,   5,  16,   1,1.01857, -58.7799,1.10000,0.90000,1.10000,0.90000
  5409,'ARLINGTON ~8', 161.0000,1,   5,  17,   1,1.00807, -58.2229,1.10000,0.90000,1.10000,0.90000
  5410,'KILLEEN 3 0 ', 500.0000,1,   5,  13,   1,1.02803, -46.8357,1.10000,0.90000,1.10000,0.90000
  5411,'KILLEEN 3 1 ', 161.0000,1,   5,  13,   1,1.03000, -49.8999,1.10000,0.90000,1.10000,0.90000
  5412,'WYLIE 0     ', 161.0000,1,   5,  16,   1,1.01533, -60.4126,1.10000,0.90000,1.10000,0.90000
  5413,'PALO PINTO~1', 500.0000,1,   5,  12,   1,1.00440, -41.7229,1.10000,0.90000,1.10000,0.90000
  5414,'PALO PINTO~2', 161.0000,1,   5,  12,   1,1.00288, -41.5970,1.10000,0.90000,1.10000,0.90000
  5415,'PALO PINTO~3',  13.8000,2,   5,  12,   1,1.00004, -40.0096,1.10000,0.90000,1.10000,0.90000
  5416,'PALO PINTO~4',  13.8000,2,   5,  12,   1,1.00000, -39.9909,1.10000,0.90000,1.10000,0.90000
  5417,'PALO PINTO~5',  13.8000,2,   5,  12,   1,1.00042, -40.1974,1.10000,0.90000,1.10000,0.90000
  5418,'PALO PINTO~6',  13.8000,2,   5,  12,   1,1.00099, -40.2837,1.10000,0.90000,1.10000,0.90000
  5419,'PALO PINTO~7',  13.8000,2,   5,  12,   1,1.00243, -40.8809,1.10000,0.90000,1.10000,0.90000
  5420,'FORT WORTH~2', 161.0000,1,   5,  17,   1,1.01462, -56.9209,1.10000,0.90000,1.10000,0.90000
  5421,'JOSEPHINE 0 ', 161.0000,1,   5,  16,   1,1.03000, -59.2363,1.10000,0.90000,1.10000,0.90000
  5422,'LEWSIVILLE 0', 161.0000,1,   5,  17,   1,1.03000, -60.6988,1.10000,0.90000,1.10000,0.90000
  5423,'LEWSIVILLE 1',  13.8000,2,   5,  17,   1,1.02886, -60.1886,1.10000,0.90000,1.10000,0.90000
  5424,'LEWSIVILLE 2',  13.8000,1,   5,  17,   1,1.03000, -60.6988,1.10000,0.90000,1.10000,0.90000
  5425,'DALLAS 40 0 ', 161.0000,1,   5,  16,   1,1.01284, -60.0487,1.10000,0.90000,1.10000,0.90000
  5426,'KEMP 0      ', 161.0000,1,   5,  14,   1,1.00655, -57.2811,1.10000,0.90000,1.10000,0.90000
  5427,'WAXAHACHIE~2', 161.0000,2,   5,  14,   1,1.00452, -55.7962,1.10000,0.90000,1.10000,0.90000
  5428,'HURST 0     ', 161.0000,1,   5,  17,   1,1.01370, -57.5396,1.10000,0.90000,1.10000,0.90000
  5429,'FORT WORT~10', 161.0000,1,   5,  17,   1,1.01105, -58.5928,1.10000,0.90000,1.10000,0.90000
  5430,'WEATHERFOR~2', 161.0000,1,   5,  12,   1,1.01388, -54.0868,1.10000,0.90000,1.10000,0.90000
  5431,'ROCKWALL 2 0', 161.0000,1,   5,  16,   1,1.01539, -60.4517,1.10000,0.90000,1.10000,0.90000
  5432,'WEATHERFOR~3', 161.0000,1,   5,  12,   1,1.00630, -52.8165,1.10000,0.90000,1.10000,0.90000
  5433,'FORT WORT~23', 161.0000,1,   5,  17,   1,1.01223, -59.3965,1.10000,0.90000,1.10000,0.90000
  5434,'NEWARK 0    ', 161.0000,1,   5,  17,   1,1.02462, -56.2865,1.10000,0.90000,1.10000,0.90000
  5435,'SANTO 0     ', 161.0000,1,   5,  12,   1,1.00419, -42.6546,1.10000,0.90000,1.10000,0.90000
  5436,'DALLAS 18 0 ', 161.0000,1,   5,  16,   1,1.02692, -61.6986,1.10000,0.90000,1.10000,0.90000
  5437,'ELM MOTT 0  ', 161.0000,1,   5,  13,   1,1.00944, -50.7441,1.10000,0.90000,1.10000,0.90000
  5438,'FORT WORTH~9', 161.0000,1,   5,  17,   1,1.01788, -57.9846,1.10000,0.90000,1.10000,0.90000
  5439,'WAXAHACHIE~1', 161.0000,1,   5,  14,   1,1.01333, -54.1455,1.10000,0.90000,1.10000,0.90000
  5440,'ARLINGTON~11', 161.0000,1,   5,  17,   1,1.02180, -59.6149,1.10000,0.90000,1.10000,0.90000
  5441,'FORT WORT~13', 161.0000,1,   5,  17,   1,1.02237, -55.8155,1.10000,0.90000,1.10000,0.90000
  5442,'FORT WORT~27', 161.0000,1,   5,  17,   1,1.01733, -58.2370,1.10000,0.90000,1.10000,0.90000
  5443,'FORT WORTH~3', 161.0000,1,   5,  17,   1,1.02565, -57.4717,1.10000,0.90000,1.10000,0.90000
  5444,'MIDLOTHIAN~1', 500.0000,2,   5,  17,   1,1.01000, -50.4510,1.10000,0.90000,1.10000,0.90000
  5445,'MIDLOTHIAN~2', 161.0000,1,   5,  17,   1,1.00797, -53.6012,1.10000,0.90000,1.10000,0.90000
  5446,'HEWITT 0    ', 161.0000,1,   5,  13,   1,1.02666, -46.9675,1.10000,0.90000,1.10000,0.90000
  5447,'ARLINGTON ~9', 161.0000,1,   5,  17,   1,1.00865, -57.5924,1.10000,0.90000,1.10000,0.90000
  5448,'GRAND PRAI~3', 500.0000,1,   5,  17,   1,1.01807, -54.1911,1.10000,0.90000,1.10000,0.90000
  5449,'GRAND PRAI~4', 161.0000,1,   5,  17,   1,1.02557, -57.5211,1.10000,0.90000,1.10000,0.90000
  5450,'MELISSA 0   ', 161.0000,1,   5,  16,   1,1.00588, -59.4137,1.10000,0.90000,1.10000,0.90000
  5451,'COPPERAS C~1', 500.0000,1,   5,  13,   1,1.02675, -45.3653,1.10000,0.90000,1.10000,0.90000
  5452,'COPPERAS C~2', 161.0000,1,   5,  13,   1,1.02320, -46.3763,1.10000,0.90000,1.10000,0.90000
  5453,'CLEBURNE 1 0', 161.0000,1,   5,  17,   1,1.00881, -54.6234,1.10000,0.90000,1.10000,0.90000
  5454,'GREENVILLE~5', 161.0000,2,   5,  16,   1,1.01752, -57.8446,1.10000,0.90000,1.10000,0.90000
  5455,'ALVORD 0    ', 161.0000,1,   5,  12,   1,0.98961, -47.7033,1.10000,0.90000,1.10000,0.90000
  5456,'GORMAN 0    ', 161.0000,2,   5,  15,   1,1.00493, -30.5405,1.10000,0.90000,1.10000,0.90000
  5457,'COLLEYVILL~1', 161.0000,1,   5,  17,   1,1.00963, -59.0378,1.10000,0.90000,1.10000,0.90000
  5458,'HOLLAND 0   ', 161.0000,1,   5,  13,   1,1.02330, -49.6457,1.10000,0.90000,1.10000,0.90000
  5459,'HOLLAND 1   ', 115.0000,1,   5,  13,   1,1.02472, -49.8196,1.10000,0.90000,1.10000,0.90000
  5460,'HOLLAND 2   ', 115.0000,1,   5,  13,   1,1.00958, -52.6433,1.10000,0.90000,1.10000,0.90000
  5461,'TEMPLE 3 0  ', 161.0000,1,   5,  13,   1,1.01891, -49.0502,1.10000,0.90000,1.10000,0.90000
  5462,'DALLAS 34 0 ', 161.0000,1,   5,  16,   1,1.01335, -59.8684,1.10000,0.90000,1.10000,0.90000
  5463,'IRVING 4 0  ', 161.0000,1,   5,  17,   1,1.01077, -60.7116,1.10000,0.90000,1.10000,0.90000
  5464,'FRISCO 2 0  ', 500.0000,1,   5,  16,   1,1.01743, -55.1373,1.10000,0.90000,1.10000,0.90000
  5465,'FRISCO 2 1  ', 161.0000,1,   5,  16,   1,1.02081, -58.6804,1.10000,0.90000,1.10000,0.90000
  5466,'GATESVILLE~3', 161.0000,1,   5,  13,   1,1.01587, -48.5053,1.10000,0.90000,1.10000,0.90000
  5467,'DALLAS 25 0 ', 161.0000,1,   5,  16,   1,1.02113, -61.2782,1.10000,0.90000,1.10000,0.90000
  5468,'DALLAS 37 0 ', 161.0000,1,   5,  17,   1,1.01401, -60.0334,1.10000,0.90000,1.10000,0.90000
  5469,'FORT WORT~11', 161.0000,1,   5,  17,   1,1.01690, -57.9606,1.10000,0.90000,1.10000,0.90000
  5470,'WOODWAY 0   ', 161.0000,1,   5,  13,   1,1.02572, -47.7512,1.10000,0.90000,1.10000,0.90000
  5471,'MINGUS 0    ', 161.0000,1,   5,  12,   1,1.00160, -41.4812,1.10000,0.90000,1.10000,0.90000
  5472,'THROCKMORT~1', 161.0000,2,   5,  15,   1,1.00000, -25.3023,1.10000,0.90000,1.10000,0.90000
  5473,'NEMO 0      ', 161.0000,1,   5,  18,   1,1.00656, -48.8063,1.10000,0.90000,1.10000,0.90000
  5474,'ABBOTT 0    ', 161.0000,1,   5,  14,   1,1.01065, -50.9305,1.10000,0.90000,1.10000,0.90000
  5475,'ALVARADO 0  ', 161.0000,1,   5,  17,   1,1.01159, -57.5165,1.10000,0.90000,1.10000,0.90000
  5476,'CORSICANA ~1', 161.0000,1,   5,  14,   1,1.00296, -54.9904,1.10000,0.90000,1.10000,0.90000
  5477,'HARKER HEI~1', 161.0000,1,   5,  13,   1,1.01913, -51.1369,1.10000,0.90000,1.10000,0.90000
  5478,'IRVING 3 0  ', 161.0000,1,   5,  17,   1,1.01547, -60.1301,1.10000,0.90000,1.10000,0.90000
  5479,'BURLESON 0  ', 500.0000,1,   5,  17,   1,1.01182, -51.5487,1.10000,0.90000,1.10000,0.90000
  5480,'BURLESON 1  ', 161.0000,1,   5,  17,   1,1.00949, -54.9534,1.10000,0.90000,1.10000,0.90000
  5481,'FORT WORT~21', 161.0000,1,   5,  17,   1,1.00568, -55.8821,1.10000,0.90000,1.10000,0.90000
  5482,'DALLAS 23 0 ', 161.0000,1,   5,  16,   1,1.03000, -62.0530,1.10000,0.90000,1.10000,0.90000
  5483,'NORTH RICH~1', 161.0000,1,   5,  17,   1,1.02094, -57.8626,1.10000,0.90000,1.10000,0.90000
  5484,'CROSS PLAI~1', 161.0000,1,   5,  15,   1,1.01789, -31.5534,1.10000,0.90000,1.10000,0.90000
  5485,'BLOOMING G~1', 161.0000,1,   5,  14,   1,1.02217, -51.9775,1.10000,0.90000,1.10000,0.90000
  6001,'CONVERSE 0  ', 115.0000,1,   6,  22,   1,1.03000, -55.9771,1.10000,0.90000,1.10000,0.90000
  6002,'SAN ANTON~63', 115.0000,1,   6,  26,   1,1.01496, -55.3519,1.10000,0.90000,1.10000,0.90000
  6003,'BASTROP 0   ', 500.0000,2,   6,  25,   1,1.03492, -44.2824,1.10000,0.90000,1.10000,0.90000
  6004,'BASTROP 1   ', 230.0000,2,   6,  25,   1,1.03246, -45.3768,1.10000,0.90000,1.10000,0.90000
  6005,'BASTROP 2   ', 115.0000,2,   6,  25,   1,1.02943, -48.8348,1.10000,0.90000,1.10000,0.90000
  6006,'BASTROP 3   ',  13.8000,2,   6,  25,   1,1.04000, -43.1442,1.10000,0.90000,1.10000,0.90000
  6007,'BASTROP 4   ',  13.8000,2,   6,  25,   1,1.03493, -44.2446,1.10000,0.90000,1.10000,0.90000
  6008,'BASTROP 5   ',  13.8000,2,   6,  25,   1,1.04000, -43.0417,1.10000,0.90000,1.10000,0.90000
  6009,'BASTROP 6   ',  13.8000,2,   6,  25,   1,1.04000, -42.2038,1.10000,0.90000,1.10000,0.90000
  6010,'BASTROP 7   ',  13.8000,2,   6,  25,   1,1.04000, -42.8385,1.10000,0.90000,1.10000,0.90000
  6011,'MARION 2 0  ', 115.0000,1,   6,  22,   1,1.01803, -51.5310,1.10000,0.90000,1.10000,0.90000
  6012,'PAIGE 0     ', 115.0000,1,   6,  25,   1,1.03000, -51.4655,1.10000,0.90000,1.10000,0.90000
  6013,'SAN ANTON~59', 115.0000,1,   6,  26,   1,1.00164, -56.5436,1.10000,0.90000,1.10000,0.90000
  6014,'WAELDER 0   ', 115.0000,1,   6,  24,   1,1.02374, -51.0546,1.10000,0.90000,1.10000,0.90000
  6015,'ATASCOSA 0  ', 115.0000,1,   6,  26,   1,1.01600, -54.6705,1.10000,0.90000,1.10000,0.90000
  6016,'SAN ANTON~57', 115.0000,1,   6,  26,   1,1.01617, -55.1441,1.10000,0.90000,1.10000,0.90000
  6017,'CIBOLO 0    ', 115.0000,1,   6,  22,   1,1.01207, -54.4717,1.10000,0.90000,1.10000,0.90000
  6018,'AUSTIN 6 0  ', 115.0000,1,   6,  23,   1,1.00316, -53.1261,1.10000,0.90000,1.10000,0.90000
  6019,'AUSTIN 25 0 ', 115.0000,1,   6,  23,   1,1.00199, -53.5016,1.10000,0.90000,1.10000,0.90000
  6020,'HORSESHOE ~1', 115.0000,1,   6,  23,   1,1.00890, -45.4224,1.10000,0.90000,1.10000,0.90000
  6021,'LEANDER 1 0 ', 500.0000,1,   6,  23,   1,1.02962, -45.8526,1.10000,0.90000,1.10000,0.90000
  6022,'LEANDER 1 1 ', 230.0000,1,   6,  23,   1,1.01984, -48.5243,1.10000,0.90000,1.10000,0.90000
  6023,'LEANDER 1 2 ', 115.0000,1,   6,  23,   1,1.00652, -52.0801,1.10000,0.90000,1.10000,0.90000
  6024,'AUSTIN 10 0 ', 115.0000,1,   6,  23,   1,1.03000, -56.0031,1.10000,0.90000,1.10000,0.90000
  6025,'SAN ANTON~44', 115.0000,1,   6,  26,   1,1.03000, -56.0729,1.10000,0.90000,1.10000,0.90000
  6026,'SAN ANTON~68', 115.0000,1,   6,  26,   1,1.00854, -54.7898,1.10000,0.90000,1.10000,0.90000
  6027,'ELGIN 0     ', 115.0000,1,   6,  23,   1,1.02141, -53.3001,1.10000,0.90000,1.10000,0.90000
  6028,'AUSTIN 31 0 ', 115.0000,1,   6,  23,   1,0.99903, -53.8296,1.10000,0.90000,1.10000,0.90000
  6029,'RUNGE 0     ', 115.0000,2,   6,  24,   1,1.02021, -43.4941,1.10000,0.90000,1.10000,0.90000
  6030,'YOAKUM 0    ', 230.0000,1,   6,  24,   1,1.02287, -40.6504,1.10000,0.90000,1.10000,0.90000
  6031,'YOAKUM 1    ', 115.0000,1,   6,  24,   1,1.01901, -43.0237,1.10000,0.90000,1.10000,0.90000
  6032,'AUSTIN 37 0 ', 115.0000,1,   6,  23,   1,1.00409, -51.6198,1.10000,0.90000,1.10000,0.90000
  6033,'PFLUGERVIL~1', 500.0000,1,   6,  23,   1,1.02287, -48.4853,1.10000,0.90000,1.10000,0.90000
  6034,'PFLUGERVIL~2', 230.0000,1,   6,  23,   1,1.01394, -50.2768,1.10000,0.90000,1.10000,0.90000
  6035,'PFLUGERVIL~3', 115.0000,1,   6,  23,   1,1.00463, -52.9990,1.10000,0.90000,1.10000,0.90000
  6036,'SAN ANTON~12', 230.0000,1,   6,  22,   1,1.01729, -51.2943,1.10000,0.90000,1.10000,0.90000
  6037,'SAN ANTON~13', 115.0000,1,   6,  22,   1,1.01365, -53.8677,1.10000,0.90000,1.10000,0.90000
  6038,'AUSTIN 3 0  ', 500.0000,1,   6,  23,   1,1.02896, -46.3381,1.10000,0.90000,1.10000,0.90000
  6039,'AUSTIN 3 1  ', 230.0000,1,   6,  23,   1,1.01205, -50.3248,1.10000,0.90000,1.10000,0.90000
  6040,'AUSTIN 3 2  ', 115.0000,1,   6,  23,   1,1.00338, -53.2724,1.10000,0.90000,1.10000,0.90000
  6041,'AUSTIN 3 3  ',  13.8000,2,   6,  23,   1,1.03307, -45.8966,1.10000,0.90000,1.10000,0.90000
  6042,'AUSTIN 3 4  ',  13.8000,2,   6,  23,   1,1.04000, -42.2431,1.10000,0.90000,1.10000,0.90000
  6043,'SAN ANTON~67', 115.0000,1,   6,  26,   1,1.00997, -53.9212,1.10000,0.90000,1.10000,0.90000
  6044,'SAN ANTON~20', 115.0000,1,   6,  26,   1,1.00394, -55.9535,1.10000,0.90000,1.10000,0.90000
  6045,'SAN ANTON~21', 500.0000,1,   6,  26,   1,1.02697, -48.3370,1.10000,0.90000,1.10000,0.90000
  6046,'SAN ANTON~22', 230.0000,1,   6,  26,   1,1.02395, -50.4261,1.10000,0.90000,1.10000,0.90000
  6047,'SAN ANTON~23', 115.0000,1,   6,  26,   1,1.01811, -54.9608,1.10000,0.90000,1.10000,0.90000
  6048,'SAN ANTON~24',  13.8000,1,   6,  26,   1,1.02697, -48.3370,1.10000,0.90000,1.10000,0.90000
  6049,'SAN ANTON~25',  13.8000,1,   6,  26,   1,1.02697, -48.3370,1.10000,0.90000,1.10000,0.90000
  6050,'SAN ANTON~26',  13.8000,1,   6,  26,   1,1.02697, -48.3370,1.10000,0.90000,1.10000,0.90000
  6051,'SAN ANTON~27',  13.8000,2,   6,  26,   1,1.03424, -47.7360,1.10000,0.90000,1.10000,0.90000
  6052,'SAN ANTON~28',  13.8000,1,   6,  26,   1,1.02697, -48.3370,1.10000,0.90000,1.10000,0.90000
  6053,'SAN ANTON~29',  13.8000,2,   6,  26,   1,1.03526, -47.6444,1.10000,0.90000,1.10000,0.90000
  6054,'SAN ANTON~30',  13.8000,2,   6,  26,   1,1.04000, -47.0229,1.10000,0.90000,1.10000,0.90000
  6055,'BERGHEIM 0  ', 115.0000,1,   6,  26,   1,1.02569, -54.8063,1.10000,0.90000,1.10000,0.90000
  6056,'NEW BRAUNF~9', 500.0000,1,   6,  22,   1,1.02737, -46.0766,1.10000,0.90000,1.10000,0.90000
  6057,'NEW BRAUN~10', 230.0000,1,   6,  22,   1,1.02250, -48.8057,1.10000,0.90000,1.10000,0.90000
  6058,'NEW BRAUN~11', 115.0000,1,   6,  22,   1,1.01621, -51.0889,1.10000,0.90000,1.10000,0.90000
  6059,'D HANIS 0   ', 115.0000,1,   6,  26,   1,1.02533, -46.1353,1.10000,0.90000,1.10000,0.90000
  6060,'SAN ANTON~36', 115.0000,1,   6,  26,   1,1.01174, -56.5788,1.10000,0.90000,1.10000,0.90000
  6061,'AUSTIN 7 0  ', 115.0000,1,   6,  23,   1,0.99963, -54.5677,1.10000,0.90000,1.10000,0.90000
  6062,'BRENHAM 0   ', 500.0000,1,   6,  25,   1,1.03221, -45.4361,1.10000,0.90000,1.10000,0.90000
  6063,'BRENHAM 1   ', 230.0000,1,   6,  25,   1,1.02872, -47.1928,1.10000,0.90000,1.10000,0.90000
  6064,'BRENHAM 2   ', 115.0000,1,   6,  25,   1,1.02488, -49.0482,1.10000,0.90000,1.10000,0.90000
  6065,'BERTRAM 0   ', 115.0000,1,   6,  23,   1,0.99868, -51.8666,1.10000,0.90000,1.10000,0.90000
  6066,'MARION 1 0  ', 500.0000,1,   6,  22,   1,1.02814, -46.3931,1.10000,0.90000,1.10000,0.90000
  6067,'MARION 1 1  ', 230.0000,1,   6,  22,   1,1.02299, -48.8455,1.10000,0.90000,1.10000,0.90000
  6068,'MARION 1 2  ', 115.0000,1,   6,  22,   1,1.01714, -52.5629,1.10000,0.90000,1.10000,0.90000
  6069,'MARION 1 3  ',  18.0000,2,   6,  22,   1,1.03000, -45.4754,1.10000,0.90000,1.10000,0.90000
  6070,'MARION 1 4  ',  18.0000,2,   6,  22,   1,1.03000, -44.1664,1.10000,0.90000,1.10000,0.90000
  6071,'MARION 1 5  ',  18.0000,2,   6,  22,   1,1.03000, -45.6649,1.10000,0.90000,1.10000,0.90000
  6072,'MARION 1 6  ',  18.0000,1,   6,  22,   1,1.02814, -46.3931,1.10000,0.90000,1.10000,0.90000
  6073,'MARION 1 7  ',  18.0000,2,   6,  22,   1,1.03000, -45.1717,1.10000,0.90000,1.10000,0.90000
  6074,'MARION 1 8  ',  18.0000,2,   6,  22,   1,1.03000, -45.1827,1.10000,0.90000,1.10000,0.90000
  6075,'LA GRANGE 0 ', 500.0000,1,   6,  25,   1,1.03275, -42.8097,1.10000,0.90000,1.10000,0.90000
  6076,'LA GRANGE 1 ', 230.0000,1,   6,  25,   1,1.03196, -43.6219,1.10000,0.90000,1.10000,0.90000
  6077,'LA GRANGE 2 ', 115.0000,1,   6,  25,   1,1.02916, -44.8724,1.10000,0.90000,1.10000,0.90000
  6078,'LA GRANGE 3 ',  22.0000,2,   6,  25,   1,1.02493, -41.2154,1.10000,0.90000,1.10000,0.90000
  6079,'LA GRANGE 4 ',  22.0000,2,   6,  25,   1,1.02926, -42.1090,1.10000,0.90000,1.10000,0.90000
  6080,'LA GRANGE 5 ',  22.0000,2,   6,  25,   1,1.02783, -41.7999,1.10000,0.90000,1.10000,0.90000
  6081,'MARBLE FAL~1', 115.0000,1,   6,  23,   1,1.01075, -43.5854,1.10000,0.90000,1.10000,0.90000
  6082,'MARBLE FAL~2',  13.8000,2,   6,  23,   1,1.02606, -42.0063,1.10000,0.90000,1.10000,0.90000
  6083,'MARBLE FAL~3',  13.8000,2,   6,  23,   1,1.04000, -40.1516,1.10000,0.90000,1.10000,0.90000
  6084,'ROUND ROCK~1', 115.0000,1,   6,  23,   1,1.01111, -52.6715,1.10000,0.90000,1.10000,0.90000
  6085,'ROUND ROCK~2',  13.8000,2,   6,  23,   1,1.01119, -52.4660,1.10000,0.90000,1.10000,0.90000
  6086,'ROUND ROCK~3',  13.8000,2,   6,  23,   1,1.01142, -50.5995,1.10000,0.90000,1.10000,0.90000
  6087,'ROUND ROCK~4',  13.8000,1,   6,  23,   1,1.01111, -52.6715,1.10000,0.90000,1.10000,0.90000
  6088,'ROUND ROCK~5',  13.8000,2,   6,  23,   1,1.01127, -52.3469,1.10000,0.90000,1.10000,0.90000
  6089,'ROUND ROCK~6',  13.8000,2,   6,  23,   1,1.01134, -51.5157,1.10000,0.90000,1.10000,0.90000
  6090,'ROUND ROCK~7',  13.8000,2,   6,  23,   1,1.01134, -51.3649,1.10000,0.90000,1.10000,0.90000
  6091,'WIMBERLEY 0 ', 115.0000,1,   6,  23,   1,1.01442, -56.1511,1.10000,0.90000,1.10000,0.90000
  6092,'GONZALES 0  ', 115.0000,1,   6,  24,   1,1.03000, -49.6936,1.10000,0.90000,1.10000,0.90000
  6093,'SAN ANTON~11', 115.0000,1,   6,  22,   1,1.00614, -55.3639,1.10000,0.90000,1.10000,0.90000
  6094,'SAN ANTON~15', 115.0000,1,   6,  22,   1,1.01249, -54.9062,1.10000,0.90000,1.10000,0.90000
  6095,'HUTTO 0     ', 115.0000,1,   6,  23,   1,1.01048, -54.8825,1.10000,0.90000,1.10000,0.90000
  6096,'LULING 0    ', 115.0000,1,   6,  24,   1,1.03000, -52.3599,1.10000,0.90000,1.10000,0.90000
  6097,'SAN ANTON~32', 115.0000,1,   6,  26,   1,1.00428, -55.9093,1.10000,0.90000,1.10000,0.90000
  6098,'AUSTIN 12 0 ', 115.0000,1,   6,  23,   1,0.99500, -55.1158,1.10000,0.90000,1.10000,0.90000
  6099,'SAN ANTON~16', 115.0000,1,   6,  26,   1,1.00541, -55.9369,1.10000,0.90000,1.10000,0.90000
  6100,'ADKINS 0    ', 115.0000,1,   6,  22,   1,1.00729, -55.0953,1.10000,0.90000,1.10000,0.90000
  6101,'WINCHESTER 0', 500.0000,1,   6,  25,   1,1.03563, -43.4849,1.10000,0.90000,1.10000,0.90000
  6102,'WINCHESTER 1', 230.0000,1,   6,  25,   1,1.03384, -44.3325,1.10000,0.90000,1.10000,0.90000
  6103,'WINCHESTER 2', 115.0000,1,   6,  25,   1,1.03000, -47.7839,1.10000,0.90000,1.10000,0.90000
  6104,'WINCHESTER 3',  13.8000,2,   6,  25,   1,1.04000, -42.8866,1.10000,0.90000,1.10000,0.90000
  6105,'WINCHESTER 4',  13.8000,2,   6,  25,   1,1.04000, -42.5197,1.10000,0.90000,1.10000,0.90000
  6106,'WINCHESTER 5',  13.8000,2,   6,  25,   1,1.04000, -43.0113,1.10000,0.90000,1.10000,0.90000
  6107,'ROCKDALE 1 0', 500.0000,1,   6,  25,   1,1.03455, -46.0980,1.10000,0.90000,1.10000,0.90000
  6108,'ROCKDALE 1 1', 230.0000,1,   6,  25,   1,1.02598, -48.5168,1.10000,0.90000,1.10000,0.90000
  6109,'ROCKDALE 1 2', 115.0000,1,   6,  25,   1,1.02152, -50.1410,1.10000,0.90000,1.10000,0.90000
  6110,'ROCKDALE 1 3',  13.8000,2,   6,  25,   1,1.04000, -44.9501,1.10000,0.90000,1.10000,0.90000
  6111,'ROCKDALE 1 4',  13.8000,2,   6,  25,   1,1.04000, -44.8235,1.10000,0.90000,1.10000,0.90000
  6112,'NATALIA 0   ', 115.0000,1,   6,  26,   1,1.01000, -52.9888,1.10000,0.90000,1.10000,0.90000
  6113,'AUSTIN 20 0 ', 115.0000,1,   6,  23,   1,0.99960, -53.9910,1.10000,0.90000,1.10000,0.90000
  6114,'SAN ANTON~60', 115.0000,1,   6,  26,   1,0.99862, -57.0252,1.10000,0.90000,1.10000,0.90000
  6115,'SAN ANTON~69', 115.0000,1,   6,  22,   1,1.00489, -56.2591,1.10000,0.90000,1.10000,0.90000
  6116,'TAYLOR 0    ', 115.0000,1,   6,  23,   1,1.00296, -56.3090,1.10000,0.90000,1.10000,0.90000
  6117,'SMITHVILLE 0', 115.0000,1,   6,  25,   1,1.02858, -48.5634,1.10000,0.90000,1.10000,0.90000
  6118,'CEDAR PARK 0', 500.0000,1,   6,  23,   1,1.02953, -46.3584,1.10000,0.90000,1.10000,0.90000
  6119,'CEDAR PARK 1', 230.0000,1,   6,  23,   1,1.01571, -50.0213,1.10000,0.90000,1.10000,0.90000
  6120,'CEDAR PARK 2', 115.0000,1,   6,  23,   1,1.00670, -53.0650,1.10000,0.90000,1.10000,0.90000
  6121,'SAN ANTON~37', 115.0000,1,   6,  26,   1,1.01275, -55.8675,1.10000,0.90000,1.10000,0.90000
  6122,'HALLETTSVI~1', 115.0000,1,   6,  24,   1,1.01497, -45.3567,1.10000,0.90000,1.10000,0.90000
  6123,'AUSTIN 5 0  ', 115.0000,1,   6,  23,   1,0.99717, -54.4651,1.10000,0.90000,1.10000,0.90000
  6124,'NEW BRAUN~12', 115.0000,1,   6,  22,   1,1.01058, -53.1230,1.10000,0.90000,1.10000,0.90000
  6125,'SUTHERLAND~1', 115.0000,1,   6,  22,   1,1.00606, -51.9435,1.10000,0.90000,1.10000,0.90000
  6126,'AUSTIN 34 0 ', 115.0000,1,   6,  23,   1,1.00043, -53.8658,1.10000,0.90000,1.10000,0.90000
  6127,'CAMERON 0   ', 115.0000,1,   6,  25,   1,1.02307, -49.9927,1.10000,0.90000,1.10000,0.90000
  6128,'SAN ANTON~49', 115.0000,1,   6,  26,   1,1.00247, -56.9374,1.10000,0.90000,1.10000,0.90000
  6129,'MEDINA 0    ', 115.0000,1,   6,  26,   1,1.00979, -53.9817,1.10000,0.90000,1.10000,0.90000
  6130,'MANCHACA 0  ', 115.0000,1,   6,  23,   1,1.00193, -53.8429,1.10000,0.90000,1.10000,0.90000
  6131,'SPRING BRA~1', 115.0000,1,   6,  22,   1,1.00030, -55.9454,1.10000,0.90000,1.10000,0.90000
  6132,'AUSTIN 19 0 ', 115.0000,1,   6,  23,   1,0.99502, -54.3085,1.10000,0.90000,1.10000,0.90000
  6133,'FLATONIA 0  ', 115.0000,1,   6,  25,   1,1.02188, -49.9632,1.10000,0.90000,1.10000,0.90000
  6134,'GRANGER 0   ', 115.0000,1,   6,  23,   1,1.02484, -53.3891,1.10000,0.90000,1.10000,0.90000
  6135,'FAYETTEVIL~1', 115.0000,1,   6,  25,   1,1.01655, -46.7762,1.10000,0.90000,1.10000,0.90000
  6136,'GEORGETOWN~2', 115.0000,1,   6,  23,   1,1.01450, -54.6949,1.10000,0.90000,1.10000,0.90000
  6137,'AUSTIN 35 0 ', 115.0000,1,   6,  23,   1,0.99696, -53.0277,1.10000,0.90000,1.10000,0.90000
  6138,'PIPE CREEK 0', 115.0000,1,   6,  26,   1,1.01459, -56.3681,1.10000,0.90000,1.10000,0.90000
  6139,'RED ROCK 0  ', 115.0000,1,   6,  25,   1,1.01785, -51.0731,1.10000,0.90000,1.10000,0.90000
  6140,'JARRELL 0   ', 115.0000,1,   6,  23,   1,1.02326, -51.7237,1.10000,0.90000,1.10000,0.90000
  6141,'SAN ANTONI~1', 500.0000,1,   6,  22,   1,1.02869, -46.2109,1.10000,0.90000,1.10000,0.90000
  6142,'SAN ANTONI~2', 230.0000,1,   6,  22,   1,1.02275, -49.4998,1.10000,0.90000,1.10000,0.90000
  6143,'SAN ANTONI~3', 115.0000,1,   6,  22,   1,1.02176, -52.9116,1.10000,0.90000,1.10000,0.90000
  6144,'SAN ANTONI~4',  13.8000,1,   6,  22,   1,1.02869, -46.2109,1.10000,0.90000,1.10000,0.90000
  6145,'SAN ANTONI~5',  13.8000,2,   6,  22,   1,1.03000, -42.8854,1.10000,0.90000,1.10000,0.90000
  6146,'SAN ANTONI~6',  13.8000,2,   6,  22,   1,1.03000, -43.0082,1.10000,0.90000,1.10000,0.90000
  6147,'SAN ANTONI~7',  13.8000,2,   6,  22,   1,1.03000, -44.4695,1.10000,0.90000,1.10000,0.90000
  6148,'SAN ANTONI~8',  13.8000,1,   6,  22,   1,1.02869, -46.2109,1.10000,0.90000,1.10000,0.90000
  6149,'SAN ANTONI~9',  13.8000,2,   6,  22,   1,1.03000, -45.7830,1.10000,0.90000,1.10000,0.90000
  6150,'SAN ANTON~50', 115.0000,1,   6,  26,   1,1.02099, -55.9977,1.10000,0.90000,1.10000,0.90000
  6151,'SCHULENBUR~1', 115.0000,2,   6,  25,   1,1.03000, -45.5699,1.10000,0.90000,1.10000,0.90000
  6152,'SAN ANTON~33', 230.0000,1,   6,  26,   1,1.02115, -51.8737,1.10000,0.90000,1.10000,0.90000
  6153,'SAN ANTON~34', 115.0000,1,   6,  26,   1,1.00351, -54.4931,1.10000,0.90000,1.10000,0.90000
  6154,'DRIPPING S~1', 115.0000,1,   6,  23,   1,0.99925, -50.9243,1.10000,0.90000,1.10000,0.90000
  6155,'SAN ANTON~38', 115.0000,1,   6,  26,   1,0.99955, -54.6245,1.10000,0.90000,1.10000,0.90000
  6156,'MARBLE FA~11', 115.0000,1,   6,  23,   1,0.99775, -42.7639,1.10000,0.90000,1.10000,0.90000
  6157,'BOERNE 1 0  ', 115.0000,1,   6,  26,   1,1.00792, -57.0603,1.10000,0.90000,1.10000,0.90000
  6158,'WASHINGTON 0', 115.0000,1,   6,  25,   1,1.03000, -52.5283,1.10000,0.90000,1.10000,0.90000
  6159,'SCHERTZ 0   ', 115.0000,1,   6,  22,   1,1.01134, -55.3276,1.10000,0.90000,1.10000,0.90000
  6160,'AUSTIN 8 0  ', 115.0000,1,   6,  23,   1,1.00013, -53.8972,1.10000,0.90000,1.10000,0.90000
  6161,'SEGUIN 1 0  ', 500.0000,1,   6,  22,   1,1.02940, -45.2230,1.10000,0.90000,1.10000,0.90000
  6162,'SEGUIN 1 1  ', 230.0000,1,   6,  22,   1,1.02519, -48.4476,1.10000,0.90000,1.10000,0.90000
  6163,'SEGUIN 1 2  ', 115.0000,1,   6,  22,   1,1.02093, -50.5177,1.10000,0.90000,1.10000,0.90000
  6164,'SEGUIN 1 3  ',  13.8000,2,   6,  22,   1,1.03000, -43.6051,1.10000,0.90000,1.10000,0.90000
  6165,'SEGUIN 1 4  ',  13.8000,2,   6,  22,   1,1.03000, -43.4199,1.10000,0.90000,1.10000,0.90000
  6166,'SEGUIN 1 5  ',  13.8000,2,   6,  22,   1,1.03000, -44.4642,1.10000,0.90000,1.10000,0.90000
  6167,'SEGUIN 1 6  ',  13.8000,2,   6,  22,   1,1.03000, -43.8059,1.10000,0.90000,1.10000,0.90000
  6168,'SAN ANTON~62', 115.0000,1,   6,  26,   1,1.00479, -56.3478,1.10000,0.90000,1.10000,0.90000
  6169,'SAN ANTON~75', 500.0000,1,   6,  26,   1,1.03242, -45.9537,1.10000,0.90000,1.10000,0.90000
  6170,'SAN ANTON~76', 230.0000,1,   6,  26,   1,1.02545, -49.3473,1.10000,0.90000,1.10000,0.90000
  6171,'SAN ANTON~77', 115.0000,1,   6,  26,   1,1.01501, -52.3913,1.10000,0.90000,1.10000,0.90000
  6172,'CUERO 2 0   ', 230.0000,1,   6,  24,   1,1.02181, -41.3494,1.10000,0.90000,1.10000,0.90000
  6173,'CUERO 2 1   ', 115.0000,1,   6,  24,   1,1.02236, -43.1570,1.10000,0.90000,1.10000,0.90000
  6174,'SAN ANTON~10', 115.0000,1,   6,  22,   1,1.01013, -56.1405,1.10000,0.90000,1.10000,0.90000
  6175,'AUSTIN 16 0 ', 115.0000,1,   6,  23,   1,0.99868, -54.0952,1.10000,0.90000,1.10000,0.90000
  6176,'AUSTIN 39 0 ', 115.0000,1,   6,  23,   1,1.00649, -53.5662,1.10000,0.90000,1.10000,0.90000
  6177,'SAN ANTON~73', 230.0000,1,   6,  26,   1,1.03000, -51.1363,1.10000,0.90000,1.10000,0.90000
  6178,'SAN ANTON~74', 115.0000,1,   6,  26,   1,1.02161, -53.2562,1.10000,0.90000,1.10000,0.90000
  6179,'SAN ANTON~58', 115.0000,1,   6,  26,   1,1.01511, -55.4829,1.10000,0.90000,1.10000,0.90000
  6180,'LA VERNIA 0 ', 115.0000,1,   6,  22,   1,1.00446, -52.8525,1.10000,0.90000,1.10000,0.90000
  6181,'MANOR 0     ', 115.0000,1,   6,  23,   1,1.01585, -55.5746,1.10000,0.90000,1.10000,0.90000
  6182,'SAN ANTON~54', 115.0000,1,   6,  26,   1,1.00486, -56.9750,1.10000,0.90000,1.10000,0.90000
  6183,'GIDDINGS 0  ', 115.0000,1,   6,  25,   1,1.02042, -49.3878,1.10000,0.90000,1.10000,0.90000
  6184,'AUSTIN 32 0 ', 115.0000,1,   6,  23,   1,0.99529, -54.1132,1.10000,0.90000,1.10000,0.90000
  6185,'AUSTIN 38 0 ', 115.0000,1,   6,  23,   1,0.99616, -53.8886,1.10000,0.90000,1.10000,0.90000
  6186,'AUSTIN 30 0 ', 115.0000,1,   6,  23,   1,1.00571, -52.8679,1.10000,0.90000,1.10000,0.90000
  6187,'AUSTIN 28 0 ', 115.0000,1,   6,  23,   1,1.00313, -53.5713,1.10000,0.90000,1.10000,0.90000
  6188,'COLUMBUS 0  ', 230.0000,1,   6,  25,   1,1.02925, -42.7053,1.10000,0.90000,1.10000,0.90000
  6189,'COLUMBUS 1  ', 115.0000,1,   6,  25,   1,1.02412, -44.2702,1.10000,0.90000,1.10000,0.90000
  6190,'SHINER 0    ', 115.0000,1,   6,  24,   1,1.02293, -48.1764,1.10000,0.90000,1.10000,0.90000
  6191,'SAN ANTON~42', 115.0000,1,   6,  22,   1,1.00631, -55.2724,1.10000,0.90000,1.10000,0.90000
  6192,'CALDWELL 0  ', 230.0000,1,   6,  25,   1,1.02526, -48.6329,1.10000,0.90000,1.10000,0.90000
  6193,'CALDWELL 1  ', 115.0000,1,   6,  25,   1,1.01920, -51.1435,1.10000,0.90000,1.10000,0.90000
  6194,'AUSTIN 18 0 ', 115.0000,2,   6,  23,   1,1.00322, -53.1006,1.10000,0.90000,1.10000,0.90000
  6195,'INDUSTRY 0  ', 115.0000,1,   6,  25,   1,1.00474, -49.0119,1.10000,0.90000,1.10000,0.90000
  6196,'DALE 0      ', 115.0000,1,   6,  23,   1,1.01231, -53.2549,1.10000,0.90000,1.10000,0.90000
  6197,'SAN ANTON~51', 500.0000,1,   6,  26,   1,1.02594, -48.1056,1.10000,0.90000,1.10000,0.90000
  6198,'SAN ANTON~52', 230.0000,1,   6,  26,   1,1.01912, -51.8251,1.10000,0.90000,1.10000,0.90000
  6199,'SAN ANTON~53', 115.0000,1,   6,  26,   1,1.01764, -54.1769,1.10000,0.90000,1.10000,0.90000
  6200,'SAN ANTON~19', 115.0000,1,   6,  26,   1,0.99972, -56.3670,1.10000,0.90000,1.10000,0.90000
  6201,'SAN ANTON~47', 115.0000,1,   6,  26,   1,1.01120, -56.9671,1.10000,0.90000,1.10000,0.90000
  6202,'MARTINDALE 0', 115.0000,1,   6,  22,   1,1.02018, -51.7131,1.10000,0.90000,1.10000,0.90000
  6203,'SAN ANTON~18', 115.0000,1,   6,  26,   1,1.00199, -56.8282,1.10000,0.90000,1.10000,0.90000
  6204,'SAN ANTON~35', 115.0000,1,   6,  26,   1,1.00591, -55.9875,1.10000,0.90000,1.10000,0.90000
  6205,'AUSTIN 29 0 ', 115.0000,1,   6,  23,   1,0.99757, -53.7304,1.10000,0.90000,1.10000,0.90000
  6206,'LEXINGTON 0 ', 115.0000,1,   6,  25,   1,1.01708, -50.6070,1.10000,0.90000,1.10000,0.90000
  6207,'LEANDER 2 0 ', 115.0000,1,   6,  23,   1,1.01485, -49.8123,1.10000,0.90000,1.10000,0.90000
  6208,'AUSTIN 15 0 ', 115.0000,1,   6,  23,   1,0.99964, -55.3482,1.10000,0.90000,1.10000,0.90000
  6209,'MICO 0      ', 115.0000,1,   6,  26,   1,1.01635, -53.7442,1.10000,0.90000,1.10000,0.90000
  6210,'MARBLE FAL~4', 500.0000,1,   6,  23,   1,1.03501, -42.8698,1.10000,0.90000,1.10000,0.90000
  6211,'MARBLE FAL~5', 230.0000,1,   6,  23,   1,1.01291, -41.1095,1.10000,0.90000,1.10000,0.90000
  6212,'MARBLE FAL~6', 115.0000,1,   6,  23,   1,1.01122, -44.7334,1.10000,0.90000,1.10000,0.90000
  6213,'MARBLE FAL~7',  13.8000,2,   6,  23,   1,1.04000, -39.6028,1.10000,0.90000,1.10000,0.90000
  6214,'MARBLE FAL~8',  13.8000,2,   6,  23,   1,1.04000, -36.6154,1.10000,0.90000,1.10000,0.90000
  6215,'MARBLE FAL~9',  13.8000,2,   6,  23,   1,1.04000, -42.0688,1.10000,0.90000,1.10000,0.90000
  6216,'MARBLE FA~10',  13.8000,2,   6,  23,   1,1.04000, -39.2537,1.10000,0.90000,1.10000,0.90000
  6217,'AUSTIN 36 0 ', 115.0000,1,   6,  23,   1,1.00125, -52.3474,1.10000,0.90000,1.10000,0.90000
  6218,'LOCKHART 0  ', 115.0000,1,   6,  23,   1,0.99841, -54.3989,1.10000,0.90000,1.10000,0.90000
  6219,'AUSTIN 17 0 ', 115.0000,1,   6,  23,   1,1.00457, -54.9389,1.10000,0.90000,1.10000,0.90000
  6220,'SAN ANTON~14', 115.0000,1,   6,  22,   1,1.01011, -55.0090,1.10000,0.90000,1.10000,0.90000
  6221,'FALLS CITY 0', 115.0000,1,   6,  22,   1,1.03000, -47.0545,1.10000,0.90000,1.10000,0.90000
  6222,'AUSTIN 27 0 ', 230.0000,1,   6,  23,   1,1.00913, -50.7717,1.10000,0.90000,1.10000,0.90000
  6223,'AUSTIN 27 1 ', 115.0000,1,   6,  23,   1,1.00150, -53.1262,1.10000,0.90000,1.10000,0.90000
  6224,'AUSTIN 23 0 ', 115.0000,1,   6,  23,   1,0.99886, -54.7403,1.10000,0.90000,1.10000,0.90000
  6225,'SAN ANTON~39', 115.0000,1,   6,  26,   1,1.00061, -56.4319,1.10000,0.90000,1.10000,0.90000
  6226,'BLANCO 0    ', 115.0000,1,   6,  26,   1,1.01769, -55.6451,1.10000,0.90000,1.10000,0.90000
  6227,'AUSTIN 24 0 ', 115.0000,1,   6,  23,   1,0.99613, -54.3728,1.10000,0.90000,1.10000,0.90000
  6228,'SAN MARCOS 0', 500.0000,1,   6,  22,   1,1.02621, -46.6594,1.10000,0.90000,1.10000,0.90000
  6229,'SAN MARCOS 1', 230.0000,1,   6,  22,   1,1.03000, -49.8713,1.10000,0.90000,1.10000,0.90000
  6230,'SAN MARCOS 2', 115.0000,1,   6,  22,   1,1.01134, -53.0204,1.10000,0.90000,1.10000,0.90000
  6231,'BUDA 0      ', 115.0000,1,   6,  23,   1,0.99794, -54.1574,1.10000,0.90000,1.10000,0.90000
  6232,'DEL VALLE 0 ', 115.0000,1,   6,  23,   1,1.01093, -50.6468,1.10000,0.90000,1.10000,0.90000
  6233,'AUSTIN 4 0  ', 115.0000,1,   6,  23,   1,0.99519, -54.6211,1.10000,0.90000,1.10000,0.90000
  6234,'SAN ANTON~70', 500.0000,1,   6,  26,   1,1.02559, -48.6639,1.10000,0.90000,1.10000,0.90000
  6235,'SAN ANTON~71', 230.0000,1,   6,  26,   1,1.02422, -49.9706,1.10000,0.90000,1.10000,0.90000
  6236,'SAN ANTON~72', 115.0000,1,   6,  26,   1,1.01303, -53.5711,1.10000,0.90000,1.10000,0.90000
  6237,'BURLINGTON 0', 115.0000,1,   6,  25,   1,1.02900, -48.1895,1.10000,0.90000,1.10000,0.90000
  6238,'AUSTIN 13 0 ', 115.0000,1,   6,  23,   1,0.99366, -54.8800,1.10000,0.90000,1.10000,0.90000
  6239,'ELMENDORF 0 ', 500.0000,1,   6,  22,   1,1.03634, -44.4816,1.10000,0.90000,1.10000,0.90000
  6240,'ELMENDORF 1 ', 230.0000,1,   6,  22,   1,1.02041, -48.1930,1.10000,0.90000,1.10000,0.90000
  6241,'ELMENDORF 2 ', 115.0000,1,   6,  22,   1,1.00600, -53.0886,1.10000,0.90000,1.10000,0.90000
  6242,'ELMENDORF 3 ',  13.8000,2,   6,  22,   1,1.04000, -43.3047,1.10000,0.90000,1.10000,0.90000
  6243,'ELMENDORF 4 ',  13.8000,2,   6,  22,   1,1.04000, -43.0330,1.10000,0.90000,1.10000,0.90000
  6244,'ELMENDORF 5 ',  13.8000,2,   6,  22,   1,1.04000, -42.4844,1.10000,0.90000,1.10000,0.90000
  6245,'ELMENDORF 6 ',  13.8000,2,   6,  22,   1,1.04000, -42.7949,1.10000,0.90000,1.10000,0.90000
  6246,'ELMENDORF 7 ',  13.8000,2,   6,  22,   1,1.04000, -43.6160,1.10000,0.90000,1.10000,0.90000
  6247,'ELMENDORF 8 ',  13.8000,2,   6,  22,   1,1.04000, -43.8331,1.10000,0.90000,1.10000,0.90000
  6248,'ELMENDORF 9 ',  13.8000,2,   6,  22,   1,1.04000, -43.1691,1.10000,0.90000,1.10000,0.90000
  6249,'ELMENDORF 10',  13.8000,2,   6,  22,   1,1.04000, -42.5827,1.10000,0.90000,1.10000,0.90000
  6250,'SAN ANTON~78', 115.0000,1,   6,  22,   1,1.00658, -56.4208,1.10000,0.90000,1.10000,0.90000
  6251,'CANYON LAK~1', 115.0000,1,   6,  22,   1,1.00363, -56.7858,1.10000,0.90000,1.10000,0.90000
  6252,'JOHNSON CI~1', 115.0000,1,   6,  23,   1,1.00407, -47.3438,1.10000,0.90000,1.10000,0.90000
  6253,'YORKTOWN 0  ', 115.0000,1,   6,  24,   1,1.01495, -38.4531,1.10000,0.90000,1.10000,0.90000
  6254,'AUSTIN 2 0  ', 500.0000,1,   6,  23,   1,1.02584, -45.8335,1.10000,0.90000,1.10000,0.90000
  6255,'AUSTIN 2 1  ', 230.0000,1,   6,  23,   1,1.02234, -47.1515,1.10000,0.90000,1.10000,0.90000
  6256,'AUSTIN 2 2  ', 115.0000,1,   6,  23,   1,1.00789, -52.0437,1.10000,0.90000,1.10000,0.90000
  6257,'AUSTIN 2 3  ',  13.8000,2,   6,  23,   1,1.02345, -44.8957,1.10000,0.90000,1.10000,0.90000
  6258,'AUSTIN 2 4  ',  13.8000,2,   6,  23,   1,1.02127, -44.0403,1.10000,0.90000,1.10000,0.90000
  6259,'AUSTIN 2 5  ',  13.8000,1,   6,  23,   1,1.02584, -45.8335,1.10000,0.90000,1.10000,0.90000
  6260,'AUSTIN 2 6  ',  13.8000,2,   6,  23,   1,1.02310, -44.7076,1.10000,0.90000,1.10000,0.90000
  6261,'LACKLAND A~1', 115.0000,1,   6,  26,   1,1.00323, -56.4689,1.10000,0.90000,1.10000,0.90000
  6262,'LIBERTY HI~1', 115.0000,1,   6,  23,   1,1.00069, -52.5853,1.10000,0.90000,1.10000,0.90000
  6263,'KENEDY 0    ', 230.0000,1,   6,  24,   1,1.01058, -40.3801,1.10000,0.90000,1.10000,0.90000
  6264,'KENEDY 1    ', 115.0000,1,   6,  24,   1,1.00114, -39.2764,1.10000,0.90000,1.10000,0.90000
  6265,'CUERO 1 0   ', 115.0000,1,   6,  24,   1,1.02470, -43.6394,1.10000,0.90000,1.10000,0.90000
  6266,'CUERO 1 1   ',  13.8000,2,   6,  24,   1,1.02893, -43.1924,1.10000,0.90000,1.10000,0.90000
  6267,'CUERO 1 2   ',  13.8000,2,   6,  24,   1,1.03981, -42.0200,1.10000,0.90000,1.10000,0.90000
  6268,'CUERO 1 3   ',  13.8000,2,   6,  24,   1,1.02788, -43.3185,1.10000,0.90000,1.10000,0.90000
  6269,'CUERO 1 4   ',  13.8000,2,   6,  24,   1,1.04000, -41.9063,1.10000,0.90000,1.10000,0.90000
  6270,'CUERO 1 5   ',  13.8000,1,   6,  24,   1,1.02470, -43.6394,1.10000,0.90000,1.10000,0.90000
  6271,'CUERO 1 6   ',  13.8000,1,   6,  24,   1,1.02470, -43.6394,1.10000,0.90000,1.10000,0.90000
  6272,'CUERO 1 7   ',  13.8000,1,   6,  24,   1,1.02470, -43.6394,1.10000,0.90000,1.10000,0.90000
  6273,'CUERO 1 8   ',  13.8000,1,   6,  24,   1,1.02470, -43.6394,1.10000,0.90000,1.10000,0.90000
  6274,'CUERO 1 9   ',  13.8000,2,   6,  24,   1,1.03782, -42.1977,1.10000,0.90000,1.10000,0.90000
  6275,'SAN ANTON~31', 115.0000,1,   6,  26,   1,0.99897, -56.4566,1.10000,0.90000,1.10000,0.90000
  6276,'VON ORMY 0  ', 115.0000,1,   6,  26,   1,1.01004, -57.0263,1.10000,0.90000,1.10000,0.90000
  6277,'KYLE 0      ', 230.0000,1,   6,  23,   1,1.02169, -50.4626,1.10000,0.90000,1.10000,0.90000
  6278,'KYLE 1      ', 115.0000,1,   6,  23,   1,1.00844, -53.3161,1.10000,0.90000,1.10000,0.90000
  6279,'SEGUIN 2 0  ', 230.0000,1,   6,  22,   1,1.02358, -48.8225,1.10000,0.90000,1.10000,0.90000
  6280,'SEGUIN 2 1  ', 115.0000,1,   6,  22,   1,1.01975, -50.5257,1.10000,0.90000,1.10000,0.90000
  6281,'UNIVERSAL ~1', 115.0000,1,   6,  22,   1,1.01684, -55.7793,1.10000,0.90000,1.10000,0.90000
  6282,'SPICEWOOD 0 ', 115.0000,1,   6,  23,   1,1.00852, -47.3616,1.10000,0.90000,1.10000,0.90000
  6283,'SAINT HEDW~1', 115.0000,1,   6,  22,   1,1.01800, -55.5020,1.10000,0.90000,1.10000,0.90000
  6284,'SAN ANTON~17', 115.0000,1,   6,  26,   1,1.00727, -55.0798,1.10000,0.90000,1.10000,0.90000
  6285,'BOERNE 2 0  ', 230.0000,1,   6,  26,   1,1.02429, -52.7183,1.10000,0.90000,1.10000,0.90000
  6286,'BOERNE 2 1  ', 115.0000,1,   6,  26,   1,1.03000, -54.2794,1.10000,0.90000,1.10000,0.90000
  6287,'SAN ANTON~45', 230.0000,1,   6,  26,   1,1.01616, -51.7160,1.10000,0.90000,1.10000,0.90000
  6288,'SAN ANTON~46', 115.0000,1,   6,  26,   1,1.00263, -55.7383,1.10000,0.90000,1.10000,0.90000
  6289,'AUSTIN 26 0 ', 115.0000,1,   6,  23,   1,0.99588, -54.5515,1.10000,0.90000,1.10000,0.90000
  6290,'AUSTIN 21 0 ', 115.0000,1,   6,  23,   1,1.00454, -54.5081,1.10000,0.90000,1.10000,0.90000
  6291,'SAN ANTON~61', 115.0000,1,   6,  26,   1,1.01618, -55.2270,1.10000,0.90000,1.10000,0.90000
  6292,'CEDAR CREE~1', 500.0000,1,   6,  23,   1,1.02767, -45.2106,1.10000,0.90000,1.10000,0.90000
  6293,'CEDAR CREE~2', 230.0000,1,   6,  23,   1,1.01834, -48.3821,1.10000,0.90000,1.10000,0.90000
  6294,'CEDAR CREE~3', 115.0000,1,   6,  23,   1,1.01486, -49.8614,1.10000,0.90000,1.10000,0.90000
  6295,'CEDAR CREE~4',  13.8000,2,   6,  23,   1,1.02584, -44.4340,1.10000,0.90000,1.10000,0.90000
  6296,'CEDAR CREE~5',  13.8000,2,   6,  23,   1,1.02610, -44.5471,1.10000,0.90000,1.10000,0.90000
  6297,'CEDAR CREE~6',  13.8000,2,   6,  23,   1,1.02295, -43.4003,1.10000,0.90000,1.10000,0.90000
  6298,'NEW BRAUNF~1', 500.0000,1,   6,  22,   1,1.02648, -46.0133,1.10000,0.90000,1.10000,0.90000
  6299,'NEW BRAUNF~2', 230.0000,1,   6,  22,   1,1.02617, -48.1507,1.10000,0.90000,1.10000,0.90000
  6300,'NEW BRAUNF~3', 115.0000,1,   6,  22,   1,1.01936, -50.4435,1.10000,0.90000,1.10000,0.90000
  6301,'NEW BRAUNF~4',  22.0000,1,   6,  22,   1,1.02648, -46.0133,1.10000,0.90000,1.10000,0.90000
  6302,'NEW BRAUNF~5',  22.0000,2,   6,  22,   1,1.02041, -43.7534,1.10000,0.90000,1.10000,0.90000
  6303,'NEW BRAUNF~6',  22.0000,2,   6,  22,   1,1.02461, -45.2504,1.10000,0.90000,1.10000,0.90000
  6304,'NEW BRAUNF~7',  22.0000,2,   6,  22,   1,1.02152, -44.1171,1.10000,0.90000,1.10000,0.90000
  6305,'NEW BRAUNF~8',  22.0000,2,   6,  22,   1,1.02047, -43.7252,1.10000,0.90000,1.10000,0.90000
  6306,'AUSTIN 11 0 ', 115.0000,1,   6,  23,   1,0.99795, -53.8679,1.10000,0.90000,1.10000,0.90000
  6307,'SAN ANTON~55', 115.0000,1,   6,  26,   1,0.99952, -56.2852,1.10000,0.90000,1.10000,0.90000
  6308,'HONDO 0     ', 230.0000,1,   6,  26,   1,1.02437, -49.4351,1.10000,0.90000,1.10000,0.90000
  6309,'HONDO 1     ', 115.0000,1,   6,  26,   1,1.02105, -51.6656,1.10000,0.90000,1.10000,0.90000
  6310,'SAN ANTON~56', 115.0000,1,   6,  22,   1,1.01598, -54.7655,1.10000,0.90000,1.10000,0.90000
  6311,'NEW ULM 0   ', 115.0000,1,   6,  25,   1,1.02856, -45.2521,1.10000,0.90000,1.10000,0.90000
  6312,'SAN ANTON~80', 115.0000,1,   6,  22,   1,1.02111, -54.0330,1.10000,0.90000,1.10000,0.90000
  6313,'AUSTIN 33 0 ', 115.0000,1,   6,  23,   1,1.00181, -53.2382,1.10000,0.90000,1.10000,0.90000
  6314,'BULVERDE 0  ', 115.0000,1,   6,  26,   1,1.00829, -56.0488,1.10000,0.90000,1.10000,0.90000
  6315,'GEORGETOWN~3', 230.0000,1,   6,  23,   1,1.01860, -49.5376,1.10000,0.90000,1.10000,0.90000
  6316,'GEORGETOWN~4', 161.0000,1,   6,  23,   1,1.02211, -49.9606,1.10000,0.90000,1.10000,0.90000
  6317,'GEORGETOWN~5', 161.0000,1,   6,  23,   1,1.01198, -51.3089,1.10000,0.90000,1.10000,0.90000
  6318,'GEORGETOWN~6', 161.0000,1,   6,  23,   1,1.00082, -52.9374,1.10000,0.90000,1.10000,0.90000
  6319,'GEORGETOWN~7', 115.0000,1,   6,  23,   1,0.99294, -54.1351,1.10000,0.90000,1.10000,0.90000
  6320,'SAN ANTON~81', 115.0000,1,   6,  22,   1,1.02236, -54.7110,1.10000,0.90000,1.10000,0.90000
  6321,'FLORESVILL~1', 230.0000,1,   6,  22,   1,1.01235, -46.1861,1.10000,0.90000,1.10000,0.90000
  6322,'FLORESVILL~2', 115.0000,1,   6,  22,   1,1.01221, -48.9471,1.10000,0.90000,1.10000,0.90000
  6323,'SAN ANTON~41', 115.0000,1,   6,  26,   1,1.00279, -55.8736,1.10000,0.90000,1.10000,0.90000
  6324,'SAN ANTON~79', 115.0000,1,   6,  22,   1,1.00472, -55.5908,1.10000,0.90000,1.10000,0.90000
  6325,'BUCKHOLTS 0 ', 115.0000,2,   6,  25,   1,1.03691, -46.2571,1.10000,0.90000,1.10000,0.90000
  6326,'SOMERVILLE 0', 115.0000,1,   6,  25,   1,1.00853, -53.3016,1.10000,0.90000,1.10000,0.90000
  6327,'WEIMAR 0    ', 115.0000,1,   6,  25,   1,1.02009, -45.4123,1.10000,0.90000,1.10000,0.90000
  6328,'COMFORT 0   ', 115.0000,1,   6,  26,   1,1.01247, -55.3420,1.10000,0.90000,1.10000,0.90000
  6329,'NORDHEIM 0  ', 115.0000,1,   6,  24,   1,1.01650, -40.7853,1.10000,0.90000,1.10000,0.90000
  6330,'AUSTIN 9 0  ', 115.0000,1,   6,  23,   1,0.99861, -55.1403,1.10000,0.90000,1.10000,0.90000
  6331,'AUSTIN 22 0 ', 115.0000,1,   6,  23,   1,1.00516, -55.0365,1.10000,0.90000,1.10000,0.90000
  6332,'HELOTES 0   ', 115.0000,1,   6,  26,   1,1.01511, -54.6940,1.10000,0.90000,1.10000,0.90000
  6333,'SAN ANTON~64', 500.0000,1,   6,  26,   1,1.02552, -48.3224,1.10000,0.90000,1.10000,0.90000
  6334,'SAN ANTON~65', 230.0000,1,   6,  26,   1,1.02378, -50.8380,1.10000,0.90000,1.10000,0.90000
  6335,'SAN ANTON~66', 115.0000,1,   6,  26,   1,1.01243, -53.4818,1.10000,0.90000,1.10000,0.90000
  6336,'BANDERA 0   ', 115.0000,1,   6,  26,   1,1.00647, -55.1980,1.10000,0.90000,1.10000,0.90000
  6337,'SAN ANTON~43', 115.0000,1,   6,  26,   1,1.01811, -55.2953,1.10000,0.90000,1.10000,0.90000
  6338,'ROCKDALE 2 0', 115.0000,1,   6,  25,   1,1.01582, -50.8398,1.10000,0.90000,1.10000,0.90000
  6339,'CEDAR CREE~7', 115.0000,1,   6,  23,   1,1.01038, -50.5395,1.10000,0.90000,1.10000,0.90000
  6340,'NIXON 0     ', 115.0000,1,   6,  24,   1,1.02203, -51.6904,1.10000,0.90000,1.10000,0.90000
  6341,'CHAPPELL H~1', 115.0000,1,   6,  25,   1,1.01891, -51.6837,1.10000,0.90000,1.10000,0.90000
  6342,'ROUND ROCK~9', 500.0000,1,   6,  23,   1,1.02202, -48.6373,1.10000,0.90000,1.10000,0.90000
  6343,'ROUND ROC~10', 230.0000,1,   6,  23,   1,1.01361, -50.5742,1.10000,0.90000,1.10000,0.90000
  6344,'ROUND ROC~11', 115.0000,1,   6,  23,   1,1.00980, -52.6351,1.10000,0.90000,1.10000,0.90000
  6345,'AUSTIN 14 0 ', 115.0000,1,   6,  23,   1,0.99866, -54.5045,1.10000,0.90000,1.10000,0.90000
  6346,'LEMING 0    ', 115.0000,1,   6,  26,   1,1.00780, -49.8746,1.10000,0.90000,1.10000,0.90000
  6349,'AUSTIN 1 0  ', 500.0000,2,   6,  23,   1,1.03226, -46.3931,1.10000,0.90000,1.10000,0.90000
  6350,'AUSTIN 1 1  ', 230.0000,1,   6,  23,   1,1.01970, -48.4659,1.10000,0.90000,1.10000,0.90000
  6351,'AUSTIN 1 2  ', 115.0000,1,   6,  23,   1,1.00929, -52.0045,1.10000,0.90000,1.10000,0.90000
  6352,'SAN ANTON~40', 115.0000,1,   6,  26,   1,1.01559, -55.7273,1.10000,0.90000,1.10000,0.90000
  6353,'ROUND ROCK~8', 115.0000,1,   6,  23,   1,1.00728, -53.8173,1.10000,0.90000,1.10000,0.90000
  6354,'ROUND ROC~12', 230.0000,1,   6,  23,   1,1.01257, -50.7882,1.10000,0.90000,1.10000,0.90000
  6355,'ROUND ROC~13', 115.0000,1,   6,  23,   1,1.00954, -52.3236,1.10000,0.90000,1.10000,0.90000
  6356,'SAN ANTON~48', 115.0000,2,   6,  26,   1,1.03000, -56.3024,1.10000,0.90000,1.10000,0.90000
  6357,'DEVINE 0    ', 115.0000,1,   6,  26,   1,1.02181, -45.7706,1.10000,0.90000,1.10000,0.90000
  6358,'GEORGETOWN~1', 115.0000,1,   6,  23,   1,1.03000, -55.4022,1.10000,0.90000,1.10000,0.90000
  6359,'BURNET 0    ', 230.0000,1,   6,  23,   1,1.01039, -42.8564,1.10000,0.90000,1.10000,0.90000
  6360,'BURNET 1    ', 115.0000,1,   6,  23,   1,0.98054, -39.6157,1.10000,0.90000,1.10000,0.90000
  7001,'INEZ 0      ', 115.0000,1,   7,   6,   1,1.02038, -41.4474,1.10000,0.90000,1.10000,0.90000
  7002,'PASADENA 2 0', 500.0000,1,   7,   4,   1,1.03415, -41.8841,1.10000,0.90000,1.10000,0.90000
  7003,'PASADENA 2 1', 230.0000,1,   7,   4,   1,1.02466, -45.5928,1.10000,0.90000,1.10000,0.90000
  7004,'PASADENA 2 2', 115.0000,1,   7,   4,   1,1.02212, -49.7168,1.10000,0.90000,1.10000,0.90000
  7005,'PASADENA 2 3',  13.8000,2,   7,   4,   1,1.04000, -40.2198,1.10000,0.90000,1.10000,0.90000
  7006,'PASADENA 2 4',  13.8000,2,   7,   4,   1,1.04000, -40.9379,1.10000,0.90000,1.10000,0.90000
  7007,'PASADENA 2 5',  13.8000,2,   7,   4,   1,1.04000, -40.4594,1.10000,0.90000,1.10000,0.90000
  7008,'PASADENA 2 6',  13.8000,2,   7,   4,   1,1.04000, -40.3869,1.10000,0.90000,1.10000,0.90000
  7009,'PASADENA 2 7',  13.8000,2,   7,   4,   1,1.04000, -40.2167,1.10000,0.90000,1.10000,0.90000
  7010,'PRAIRIE VI~1', 115.0000,1,   7,   5,   1,1.00224, -53.9435,1.10000,0.90000,1.10000,0.90000
  7011,'CONROE 1 0  ', 115.0000,1,   7,   5,   1,1.02485, -54.5277,1.10000,0.90000,1.10000,0.90000
  7012,'SIMONTON 0  ', 115.0000,1,   7,   3,   1,0.99545, -50.2163,1.10000,0.90000,1.10000,0.90000
  7013,'HOUSTON 80 0', 115.0000,1,   7,   5,   1,1.00577, -53.8907,1.10000,0.90000,1.10000,0.90000
  7014,'HOUSTON 1 0 ', 115.0000,1,   7,   4,   1,1.00471, -52.9736,1.10000,0.90000,1.10000,0.90000
  7015,'HOUSTON 1 1 ',  18.0000,1,   7,   4,   1,1.00471, -52.9736,1.10000,0.90000,1.10000,0.90000
  7016,'HOUSTON 9 0 ', 115.0000,1,   7,   4,   1,1.01198, -50.6890,1.10000,0.90000,1.10000,0.90000
  7017,'HOUSTON 73 0', 115.0000,1,   7,   3,   1,1.00945, -53.8184,1.10000,0.90000,1.10000,0.90000
  7018,'NURSERY 0   ', 500.0000,1,   7,   6,   1,1.03795, -39.5595,1.10000,0.90000,1.10000,0.90000
  7019,'NURSERY 1   ', 230.0000,1,   7,   6,   1,1.02467, -38.4556,1.10000,0.90000,1.10000,0.90000
  7020,'NURSERY 2   ', 115.0000,1,   7,   6,   1,1.02161, -41.1213,1.10000,0.90000,1.10000,0.90000
  7021,'NURSERY 3   ',  18.0000,2,   7,   6,   1,1.04000, -39.0731,1.10000,0.90000,1.10000,0.90000
  7022,'NURSERY 4   ',  18.0000,2,   7,   6,   1,1.04000, -38.4613,1.10000,0.90000,1.10000,0.90000
  7023,'NURSERY 5   ',  18.0000,2,   7,   6,   1,1.04000, -38.8849,1.10000,0.90000,1.10000,0.90000
  7024,'NURSERY 6   ',  18.0000,2,   7,   6,   1,1.04000, -39.1088,1.10000,0.90000,1.10000,0.90000
  7025,'NURSERY 7   ',  18.0000,1,   7,   6,   1,1.03795, -39.5595,1.10000,0.90000,1.10000,0.90000
  7026,'BACLIFF 0   ', 115.0000,1,   7,   4,   1,1.01858, -49.1444,1.10000,0.90000,1.10000,0.90000
  7027,'SPRING 1 0  ', 115.0000,1,   7,   5,   1,1.00420, -53.7050,1.10000,0.90000,1.10000,0.90000
  7028,'HOUSTON 72 0', 115.0000,1,   7,   3,   1,1.02000, -53.2991,1.10000,0.90000,1.10000,0.90000
  7029,'PORT LAVAC~1', 230.0000,1,   7,   6,   1,1.03004, -37.5467,1.10000,0.90000,1.10000,0.90000
  7030,'PORT LAVAC~2', 115.0000,1,   7,   6,   1,1.01846, -36.8118,1.10000,0.90000,1.10000,0.90000
  7031,'PORT LAVAC~3',  13.8000,2,   7,   6,   1,1.03015, -35.2971,1.10000,0.90000,1.10000,0.90000
  7032,'PORT LAVAC~4',  13.8000,2,   7,   6,   1,1.03035, -36.8224,1.10000,0.90000,1.10000,0.90000
  7033,'PORT LAVAC~5',  13.8000,2,   7,   6,   1,1.03029, -36.8772,1.10000,0.90000,1.10000,0.90000
  7034,'PORT LAVAC~6',  13.8000,1,   7,   6,   1,1.03004, -37.5467,1.10000,0.90000,1.10000,0.90000
  7035,'CONROE 5 0  ', 230.0000,1,   7,   5,   1,1.01655, -48.8009,1.10000,0.90000,1.10000,0.90000
  7036,'CONROE 5 1  ', 115.0000,1,   7,   5,   1,1.00793, -51.4895,1.10000,0.90000,1.10000,0.90000
  7037,'SUGAR LAND~5', 500.0000,1,   7,   3,   1,1.02701, -45.7896,1.10000,0.90000,1.10000,0.90000
  7038,'SUGAR LAND~6', 230.0000,1,   7,   3,   1,1.01740, -47.9585,1.10000,0.90000,1.10000,0.90000
  7039,'SUGAR LAND~7', 115.0000,1,   7,   3,   1,1.00908, -51.5539,1.10000,0.90000,1.10000,0.90000
  7040,'DAYTON 0    ', 230.0000,1,   7,   4,   1,1.02239, -45.8934,1.10000,0.90000,1.10000,0.90000
  7041,'DAYTON 1    ', 115.0000,1,   7,   4,   1,1.01490, -49.4582,1.10000,0.90000,1.10000,0.90000
  7042,'VICTORIA 2 0', 500.0000,1,   7,   6,   1,1.03638, -38.7038,1.10000,0.90000,1.10000,0.90000
  7043,'VICTORIA 2 1', 230.0000,1,   7,   6,   1,1.02724, -38.4598,1.10000,0.90000,1.10000,0.90000
  7044,'VICTORIA 2 2', 115.0000,1,   7,   6,   1,1.02047, -40.5584,1.10000,0.90000,1.10000,0.90000
  7045,'VICTORIA 2 3',  20.0000,2,   7,   6,   1,1.03247, -37.1822,1.10000,0.90000,1.10000,0.90000
  7046,'VICTORIA 2 4',  20.0000,2,   7,   6,   1,1.03466, -38.0035,1.10000,0.90000,1.10000,0.90000
  7047,'KATY 1 0    ', 500.0000,1,   7,   3,   1,1.02623, -46.1763,1.10000,0.90000,1.10000,0.90000
  7048,'KATY 1 1    ', 230.0000,1,   7,   3,   1,1.01879, -48.4280,1.10000,0.90000,1.10000,0.90000
  7049,'KATY 1 2    ', 115.0000,1,   7,   3,   1,1.01537, -52.6564,1.10000,0.90000,1.10000,0.90000
  7050,'MAGNOLIA 2 0', 115.0000,1,   7,   5,   1,1.00069, -54.3740,1.10000,0.90000,1.10000,0.90000
  7051,'HOUSTON 29 0', 115.0000,1,   7,   3,   1,1.00814, -53.8850,1.10000,0.90000,1.10000,0.90000
  7052,'MISSOURI C~1', 115.0000,1,   7,   3,   1,1.01370, -51.7932,1.10000,0.90000,1.10000,0.90000
  7053,'RICHMOND 1 0', 115.0000,2,   7,   3,   1,1.02175, -47.0388,1.10000,0.90000,1.10000,0.90000
  7054,'HOUSTON 11 0', 115.0000,1,   7,   4,   1,0.99713, -54.2765,1.10000,0.90000,1.10000,0.90000
  7055,'HOUSTON 33 0', 115.0000,1,   7,   3,   1,1.01099, -52.0414,1.10000,0.90000,1.10000,0.90000
  7056,'SPRING 8 0  ', 230.0000,1,   7,   5,   1,1.01416, -49.4856,1.10000,0.90000,1.10000,0.90000
  7057,'SPRING 8 1  ', 115.0000,1,   7,   5,   1,0.99813, -53.9453,1.10000,0.90000,1.10000,0.90000
  7058,'POINT COMF~4', 500.0000,2,   7,   6,   1,1.03875, -37.7041,1.10000,0.90000,1.10000,0.90000
  7059,'POINT COMF~5', 230.0000,2,   7,   6,   1,1.03657, -38.1026,1.10000,0.90000,1.10000,0.90000
  7060,'POINT COMF~6', 115.0000,2,   7,   6,   1,1.03669, -40.0795,1.10000,0.90000,1.10000,0.90000
  7061,'POINT COMF~7',  13.8000,2,   7,   6,   1,1.03577, -36.4707,1.10000,0.90000,1.10000,0.90000
  7062,'POINT COMF~8',  13.8000,2,   7,   6,   1,1.03607, -36.5767,1.10000,0.90000,1.10000,0.90000
  7063,'POINT COMF~9',  13.8000,2,   7,   6,   1,1.03590, -36.4864,1.10000,0.90000,1.10000,0.90000
  7064,'POINT COM~10',  13.8000,2,   7,   6,   1,1.03650, -36.7730,1.10000,0.90000,1.10000,0.90000
  7065,'POINT COM~11',  13.8000,2,   7,   6,   1,1.03637, -36.6794,1.10000,0.90000,1.10000,0.90000
  7066,'POINT COM~12',  13.8000,2,   7,   6,   1,1.03614, -36.6024,1.10000,0.90000,1.10000,0.90000
  7067,'HOUSTON 28 0', 115.0000,1,   7,   3,   1,0.99172, -55.3764,1.10000,0.90000,1.10000,0.90000
  7068,'EL CAMPO 0  ', 230.0000,2,   7,   1,   1,1.02014, -41.1755,1.10000,0.90000,1.10000,0.90000
  7069,'EL CAMPO 1  ', 115.0000,2,   7,   1,   1,1.00744, -41.8420,1.10000,0.90000,1.10000,0.90000
  7070,'HOUSTON 12 0', 115.0000,1,   7,   4,   1,1.00710, -51.0070,1.10000,0.90000,1.10000,0.90000
  7071,'PORT O CON~1', 115.0000,1,   7,   6,   1,1.02655, -38.8677,1.10000,0.90000,1.10000,0.90000
  7072,'DICKINSON 0 ', 115.0000,1,   7,   4,   1,1.01516, -48.9629,1.10000,0.90000,1.10000,0.90000
  7073,'GALVESTON ~1', 230.0000,1,   7,   2,   1,1.02336, -45.9246,1.10000,0.90000,1.10000,0.90000
  7074,'GALVESTON ~2', 115.0000,1,   7,   2,   1,1.01932, -48.0716,1.10000,0.90000,1.10000,0.90000
  7075,'HOUSTON 10 0', 115.0000,1,   7,   4,   1,1.02775, -50.7469,1.10000,0.90000,1.10000,0.90000
  7076,'BAYTOWN 2 0 ', 500.0000,1,   7,   4,   1,1.03551, -41.6654,1.10000,0.90000,1.10000,0.90000
  7077,'BAYTOWN 2 1 ', 230.0000,1,   7,   4,   1,1.03216, -43.0829,1.10000,0.90000,1.10000,0.90000
  7078,'BAYTOWN 2 2 ', 115.0000,1,   7,   4,   1,1.02663, -46.1979,1.10000,0.90000,1.10000,0.90000
  7079,'BAYTOWN 2 3 ',  13.8000,2,   7,   4,   1,1.04000, -40.0974,1.10000,0.90000,1.10000,0.90000
  7080,'BAYTOWN 2 4 ',  13.8000,2,   7,   4,   1,1.04000, -39.6551,1.10000,0.90000,1.10000,0.90000
  7081,'BAYTOWN 2 5 ',  13.8000,2,   7,   4,   1,1.04000, -39.6365,1.10000,0.90000,1.10000,0.90000
  7082,'BAYTOWN 2 6 ',  13.8000,2,   7,   4,   1,1.04000, -40.0565,1.10000,0.90000,1.10000,0.90000
  7083,'LEAGUE CIT~1', 230.0000,1,   7,   4,   1,1.02470, -44.8833,1.10000,0.90000,1.10000,0.90000
  7084,'LEAGUE CIT~2', 115.0000,1,   7,   4,   1,1.01644, -47.9669,1.10000,0.90000,1.10000,0.90000
  7085,'LIVERPOOL 0 ', 115.0000,1,   7,   2,   1,1.01119, -48.4169,1.10000,0.90000,1.10000,0.90000
  7086,'HOUSTON 16 0', 115.0000,1,   7,   4,   1,1.00380, -52.3008,1.10000,0.90000,1.10000,0.90000
  7087,'SUGAR LAND~1', 115.0000,1,   7,   3,   1,1.01242, -50.9967,1.10000,0.90000,1.10000,0.90000
  7088,'RICHMOND 2 0', 115.0000,1,   7,   3,   1,0.99699, -50.3993,1.10000,0.90000,1.10000,0.90000
  7089,'HOUSTON 82 0', 115.0000,1,   7,   3,   1,1.02767, -54.6129,1.10000,0.90000,1.10000,0.90000
  7090,'PINEHURST 0 ', 115.0000,1,   7,   5,   1,1.00262, -53.7452,1.10000,0.90000,1.10000,0.90000
  7091,'PEARLAND 2 0', 115.0000,1,   7,   3,   1,1.03000, -54.4116,1.10000,0.90000,1.10000,0.90000
  7092,'HOUSTON 47 0', 115.0000,1,   7,   3,   1,1.00514, -53.3396,1.10000,0.90000,1.10000,0.90000
  7093,'HOUSTON 79 0', 115.0000,1,   7,   3,   1,1.00098, -53.8919,1.10000,0.90000,1.10000,0.90000
  7094,'HOUSTON 49 0', 115.0000,1,   7,   3,   1,1.01774, -54.6721,1.10000,0.90000,1.10000,0.90000
  7095,'WADSWORTH 0 ', 500.0000,2,   7,   1,   1,1.02961, -36.0135,1.10000,0.90000,1.10000,0.90000
  7096,'WADSWORTH 1 ', 230.0000,2,   7,   1,   1,1.02892, -37.6735,1.10000,0.90000,1.10000,0.90000
  7097,'WADSWORTH 2 ', 115.0000,2,   7,   1,   1,1.02317, -37.9301,1.10000,0.90000,1.10000,0.90000
  7098,'WADSWORTH 3 ',  13.8000,2,   7,   1,   1,1.00063, -27.2107,1.10000,0.90000,1.10000,0.90000
  7099,'WADSWORTH 4 ',  13.8000,2,   7,   1,   1,1.02254, -32.8385,1.10000,0.90000,1.10000,0.90000
  7100,'HOUSTON 18 0', 115.0000,1,   7,   4,   1,1.00637, -51.8207,1.10000,0.90000,1.10000,0.90000
  7101,'HOUSTON 88 0', 115.0000,1,   7,   3,   1,1.00752, -52.7177,1.10000,0.90000,1.10000,0.90000
  7102,'TOMBALL 1 0 ', 115.0000,1,   7,   5,   1,0.99503, -54.3812,1.10000,0.90000,1.10000,0.90000
  7103,'HOUSTON 22 0', 115.0000,1,   7,   4,   1,1.00668, -52.2171,1.10000,0.90000,1.10000,0.90000
  7104,'DEER PARK 0 ', 500.0000,1,   7,   4,   1,1.03418, -41.5621,1.10000,0.90000,1.10000,0.90000
  7105,'DEER PARK 1 ', 230.0000,1,   7,   4,   1,1.02481, -45.3027,1.10000,0.90000,1.10000,0.90000
  7106,'DEER PARK 2 ', 115.0000,1,   7,   4,   1,1.02278, -49.1155,1.10000,0.90000,1.10000,0.90000
  7107,'DEER PARK 3 ',  24.0000,2,   7,   4,   1,1.04000, -40.9434,1.10000,0.90000,1.10000,0.90000
  7108,'DEER PARK 4 ',  24.0000,2,   7,   4,   1,1.04000, -40.6154,1.10000,0.90000,1.10000,0.90000
  7109,'DEER PARK 5 ',  24.0000,2,   7,   4,   1,1.04000, -40.7760,1.10000,0.90000,1.10000,0.90000
  7110,'DEER PARK 6 ',  24.0000,2,   7,   4,   1,1.04000, -40.0392,1.10000,0.90000,1.10000,0.90000
  7111,'DEER PARK 7 ',  24.0000,2,   7,   4,   1,1.04000, -40.0016,1.10000,0.90000,1.10000,0.90000
  7112,'DEER PARK 8 ',  24.0000,2,   7,   4,   1,1.04000, -40.6203,1.10000,0.90000,1.10000,0.90000
  7113,'DEER PARK 9 ',  24.0000,2,   7,   4,   1,1.04000, -39.7385,1.10000,0.90000,1.10000,0.90000
  7114,'DEER PARK 10',  24.0000,2,   7,   4,   1,1.04000, -40.6831,1.10000,0.90000,1.10000,0.90000
  7115,'DEER PARK 11',  24.0000,2,   7,   4,   1,1.04000, -40.6826,1.10000,0.90000,1.10000,0.90000
  7116,'WALLIS 0    ', 115.0000,1,   7,   1,   1,0.99681, -49.2861,1.10000,0.90000,1.10000,0.90000
  7117,'HOUSTON 67 0', 115.0000,1,   7,   3,   1,1.00951, -52.5382,1.10000,0.90000,1.10000,0.90000
  7118,'SPRING 4 0  ', 115.0000,1,   7,   5,   1,0.99658, -54.0347,1.10000,0.90000,1.10000,0.90000
  7119,'SOUTH HOUS~1', 115.0000,1,   7,   4,   1,1.00623, -51.7906,1.10000,0.90000,1.10000,0.90000
  7120,'HOUSTON 3 0 ', 115.0000,1,   7,   3,   1,0.99932, -54.4970,1.10000,0.90000,1.10000,0.90000
  7121,'HOUSTON 3 1 ',  18.0000,1,   7,   3,   1,0.99932, -54.4970,1.10000,0.90000,1.10000,0.90000
  7122,'HOUSTON 3 2 ',  18.0000,1,   7,   3,   1,0.99932, -54.4970,1.10000,0.90000,1.10000,0.90000
  7123,'SEADRIFT 0  ', 115.0000,2,   7,   6,   1,1.02872, -38.3483,1.10000,0.90000,1.10000,0.90000
  7124,'HOUSTON 34 0', 115.0000,1,   7,   3,   1,1.00438, -53.2991,1.10000,0.90000,1.10000,0.90000
  7125,'SUGAR LAND~2', 500.0000,1,   7,   3,   1,1.03197, -43.3022,1.10000,0.90000,1.10000,0.90000
  7126,'SUGAR LAND~3', 230.0000,1,   7,   3,   1,1.01899, -47.5653,1.10000,0.90000,1.10000,0.90000
  7127,'SUGAR LAND~4', 115.0000,1,   7,   3,   1,1.01644, -49.4969,1.10000,0.90000,1.10000,0.90000
  7128,'CONROE 7 0  ', 115.0000,1,   7,   5,   1,1.00831, -51.1867,1.10000,0.90000,1.10000,0.90000
  7129,'LOLITA 0    ', 115.0000,1,   7,   6,   1,1.03082, -42.0322,1.10000,0.90000,1.10000,0.90000
  7130,'LAPORTE 0   ', 500.0000,1,   7,   4,   1,1.03183, -41.3708,1.10000,0.90000,1.10000,0.90000
  7131,'LAPORTE 1   ', 230.0000,1,   7,   4,   1,1.02313, -45.2021,1.10000,0.90000,1.10000,0.90000
  7132,'LAPORTE 2   ', 115.0000,1,   7,   4,   1,1.01304, -48.2722,1.10000,0.90000,1.10000,0.90000
  7133,'LAPORTE 3   ',  13.8000,2,   7,   4,   1,1.03092, -41.0076,1.10000,0.90000,1.10000,0.90000
  7134,'LAPORTE 4   ',  13.8000,2,   7,   4,   1,1.02892, -40.2104,1.10000,0.90000,1.10000,0.90000
  7135,'LAPORTE 5   ',  13.8000,2,   7,   4,   1,1.02809, -39.9121,1.10000,0.90000,1.10000,0.90000
  7136,'LAPORTE 6   ',  13.8000,2,   7,   4,   1,1.02766, -39.7667,1.10000,0.90000,1.10000,0.90000
  7137,'LAPORTE 7   ',  13.8000,2,   7,   4,   1,1.02776, -39.7061,1.10000,0.90000,1.10000,0.90000
  7138,'LAPORTE 8   ',  13.8000,2,   7,   4,   1,1.02906, -40.2643,1.10000,0.90000,1.10000,0.90000
  7139,'LAPORTE 9   ',  13.8000,2,   7,   4,   1,1.02910, -40.2232,1.10000,0.90000,1.10000,0.90000
  7140,'LAPORTE 10  ',  13.8000,2,   7,   4,   1,1.02937, -40.4030,1.10000,0.90000,1.10000,0.90000
  7141,'LAPORTE 11  ',  13.8000,2,   7,   4,   1,1.03029, -40.7359,1.10000,0.90000,1.10000,0.90000
  7142,'LAPORTE 12  ',  13.8000,2,   7,   4,   1,1.02975, -40.5319,1.10000,0.90000,1.10000,0.90000
  7143,'NEW CANEY 0 ', 115.0000,1,   7,   5,   1,1.00650, -55.0637,1.10000,0.90000,1.10000,0.90000
  7144,'HOUSTON 14 0', 115.0000,1,   7,   4,   1,1.00829, -51.0976,1.10000,0.90000,1.10000,0.90000
  7145,'HOUSTON 2 0 ', 115.0000,1,   7,   4,   1,1.03000, -55.4496,1.10000,0.90000,1.10000,0.90000
  7146,'HOUSTON 2 1 ',  13.8000,2,   7,   4,   1,1.02788, -54.5407,1.10000,0.90000,1.10000,0.90000
  7147,'HOUSTON 78 0', 115.0000,1,   7,   3,   1,1.01265, -52.7431,1.10000,0.90000,1.10000,0.90000
  7148,'HOUSTON 40 0', 115.0000,1,   7,   3,   1,1.00065, -54.3578,1.10000,0.90000,1.10000,0.90000
  7149,'BLOOMINGTO~1', 115.0000,1,   7,   6,   1,1.02035, -41.1230,1.10000,0.90000,1.10000,0.90000
  7150,'WILLIS 2 0  ', 230.0000,1,   7,   5,   1,1.03000, -48.8878,1.10000,0.90000,1.10000,0.90000
  7151,'WILLIS 2 1  ', 115.0000,1,   7,   5,   1,1.02723, -50.8453,1.10000,0.90000,1.10000,0.90000
  7152,'HOUSTON 51 0', 115.0000,1,   7,   3,   1,1.00680, -52.8957,1.10000,0.90000,1.10000,0.90000
  7153,'PALACIOS 0  ', 115.0000,1,   7,   1,   1,1.01674, -38.8406,1.10000,0.90000,1.10000,0.90000
  7154,'CONROE 4 0  ', 115.0000,1,   7,   5,   1,1.01014, -54.3027,1.10000,0.90000,1.10000,0.90000
  7155,'HOUSTON 52 0', 115.0000,1,   7,   3,   1,1.00048, -53.2713,1.10000,0.90000,1.10000,0.90000
  7156,'SPRING 2 0  ', 230.0000,1,   7,   5,   1,1.01110, -49.5909,1.10000,0.90000,1.10000,0.90000
  7157,'SPRING 2 1  ', 115.0000,1,   7,   5,   1,1.00630, -52.6670,1.10000,0.90000,1.10000,0.90000
  7158,'KINGWOOD 1 0', 115.0000,1,   7,   4,   1,0.99446, -54.1436,1.10000,0.90000,1.10000,0.90000
  7159,'HOUSTON 5 0 ', 500.0000,1,   7,   3,   1,1.02858, -45.6485,1.10000,0.90000,1.10000,0.90000
  7160,'HOUSTON 5 1 ', 230.0000,1,   7,   3,   1,1.02271, -47.5674,1.10000,0.90000,1.10000,0.90000
  7161,'HOUSTON 5 2 ', 115.0000,1,   7,   3,   1,1.01769, -50.4575,1.10000,0.90000,1.10000,0.90000
  7162,'HOUSTON 5 3 ',  18.0000,2,   7,   3,   1,1.03738, -44.9210,1.10000,0.90000,1.10000,0.90000
  7163,'HOUSTON 5 4 ',  18.0000,2,   7,   3,   1,1.04000, -44.5200,1.10000,0.90000,1.10000,0.90000
  7164,'HOUSTON 5 5 ',  18.0000,2,   7,   3,   1,1.03840, -44.8282,1.10000,0.90000,1.10000,0.90000
  7165,'HOUSTON 5 6 ',  18.0000,2,   7,   3,   1,1.03745, -44.9099,1.10000,0.90000,1.10000,0.90000
  7166,'HOUSTON 5 7 ',  18.0000,2,   7,   3,   1,1.04000, -44.3283,1.10000,0.90000,1.10000,0.90000
  7167,'HOUSTON 5 8 ',  18.0000,2,   7,   3,   1,1.04000, -44.0424,1.10000,0.90000,1.10000,0.90000
  7168,'HOUSTON 5 9 ',  18.0000,2,   7,   3,   1,1.03872, -44.8030,1.10000,0.90000,1.10000,0.90000
  7169,'HOUSTON 5 10',  18.0000,2,   7,   3,   1,1.03686, -44.9560,1.10000,0.90000,1.10000,0.90000
  7170,'HOUSTON 5 11',  18.0000,2,   7,   3,   1,1.04000, -43.8565,1.10000,0.90000,1.10000,0.90000
  7171,'TEXAS CITY~1', 230.0000,1,   7,   2,   1,1.02336, -45.9430,1.10000,0.90000,1.10000,0.90000
  7172,'TEXAS CITY~2', 115.0000,1,   7,   2,   1,1.02369, -47.5099,1.10000,0.90000,1.10000,0.90000
  7173,'KINGWOOD 2 0', 115.0000,1,   7,   4,   1,0.99316, -55.0681,1.10000,0.90000,1.10000,0.90000
  7174,'HOUSTON 8 0 ', 115.0000,1,   7,   4,   1,1.00411, -50.9042,1.10000,0.90000,1.10000,0.90000
  7175,'SPRING 7 0  ', 500.0000,1,   7,   5,   1,1.02428, -45.7975,1.10000,0.90000,1.10000,0.90000
  7176,'SPRING 7 1  ', 230.0000,1,   7,   5,   1,1.01557, -48.6342,1.10000,0.90000,1.10000,0.90000
  7177,'SPRING 7 2  ', 115.0000,1,   7,   5,   1,0.99992, -53.3013,1.10000,0.90000,1.10000,0.90000
  7178,'HOUSTON 41 0', 115.0000,1,   7,   3,   1,0.99782, -54.5955,1.10000,0.90000,1.10000,0.90000
  7179,'FRESNO 0    ', 115.0000,1,   7,   3,   1,1.00363, -51.7739,1.10000,0.90000,1.10000,0.90000
  7180,'HOUSTON 48 0', 115.0000,1,   7,   3,   1,1.00530, -53.6170,1.10000,0.90000,1.10000,0.90000
  7181,'HOUSTON 58 0', 115.0000,1,   7,   3,   1,1.00008, -54.4563,1.10000,0.90000,1.10000,0.90000
  7182,'PATTISON 0  ', 115.0000,1,   7,   3,   1,1.00250, -50.6234,1.10000,0.90000,1.10000,0.90000
  7183,'HOUSTON 77 0', 115.0000,1,   7,   3,   1,1.03000, -53.9216,1.10000,0.90000,1.10000,0.90000
  7184,'MISSOURI C~2', 230.0000,1,   7,   3,   1,1.02564, -45.1705,1.10000,0.90000,1.10000,0.90000
  7185,'MISSOURI C~3', 115.0000,1,   7,   3,   1,1.01944, -46.9285,1.10000,0.90000,1.10000,0.90000
  7186,'HOUSTON 4 0 ', 500.0000,1,   7,   3,   1,1.02731, -43.8345,1.10000,0.90000,1.10000,0.90000
  7187,'HOUSTON 4 1 ', 230.0000,1,   7,   3,   1,1.01780, -47.4971,1.10000,0.90000,1.10000,0.90000
  7188,'HOUSTON 4 2 ', 115.0000,1,   7,   3,   1,1.01226, -51.2622,1.10000,0.90000,1.10000,0.90000
  7189,'HOUSTON 4 3 ',  13.8000,2,   7,   3,   1,1.02878, -43.7139,1.10000,0.90000,1.10000,0.90000
  7190,'HOUSTON 4 4 ',  13.8000,2,   7,   3,   1,1.03000, -42.7648,1.10000,0.90000,1.10000,0.90000
  7191,'HOUSTON 4 5 ',  13.8000,1,   7,   3,   1,1.02731, -43.8345,1.10000,0.90000,1.10000,0.90000
  7192,'HOUSTON 4 6 ',  13.8000,2,   7,   3,   1,1.03000, -43.3017,1.10000,0.90000,1.10000,0.90000
  7193,'HOUSTON 4 7 ',  13.8000,2,   7,   3,   1,1.02834, -43.7503,1.10000,0.90000,1.10000,0.90000
  7194,'HOUSTON 4 8 ',  13.8000,2,   7,   3,   1,1.03000, -42.3820,1.10000,0.90000,1.10000,0.90000
  7195,'HOUSTON 4 9 ',  13.8000,2,   7,   3,   1,1.03000, -42.1510,1.10000,0.90000,1.10000,0.90000
  7196,'HOUSTON 4 10',  13.8000,2,   7,   3,   1,1.03000, -42.9299,1.10000,0.90000,1.10000,0.90000
  7197,'HOUSTON 4 11',  13.8000,2,   7,   3,   1,1.03000, -43.2539,1.10000,0.90000,1.10000,0.90000
  7198,'TOMBALL 2 0 ', 115.0000,1,   7,   5,   1,1.03000, -53.2931,1.10000,0.90000,1.10000,0.90000
  7199,'CYPRESS 1 0 ', 500.0000,1,   7,   5,   1,1.02883, -45.7713,1.10000,0.90000,1.10000,0.90000
  7200,'CYPRESS 1 1 ', 230.0000,1,   7,   5,   1,1.01822, -49.4773,1.10000,0.90000,1.10000,0.90000
  7201,'CYPRESS 1 2 ', 115.0000,1,   7,   5,   1,1.01802, -52.3754,1.10000,0.90000,1.10000,0.90000
  7202,'HEMPSTEAD 0 ', 115.0000,1,   7,   5,   1,1.00392, -53.6736,1.10000,0.90000,1.10000,0.90000
  7203,'WEST COLUM~1', 115.0000,1,   7,   1,   1,1.00731, -46.1825,1.10000,0.90000,1.10000,0.90000
  7204,'BAYTOWN 1 0 ', 500.0000,1,   7,   4,   1,1.03577, -41.4872,1.10000,0.90000,1.10000,0.90000
  7205,'BAYTOWN 1 1 ', 230.0000,1,   7,   4,   1,1.03039, -43.6781,1.10000,0.90000,1.10000,0.90000
  7206,'BAYTOWN 1 2 ', 115.0000,1,   7,   4,   1,1.02963, -46.2713,1.10000,0.90000,1.10000,0.90000
  7207,'BAYTOWN 1 3 ',  18.0000,1,   7,   4,   1,1.03577, -41.4872,1.10000,0.90000,1.10000,0.90000
  7208,'BAYTOWN 1 4 ',  18.0000,2,   7,   4,   1,1.04000, -40.6209,1.10000,0.90000,1.10000,0.90000
  7209,'BAYTOWN 1 5 ',  18.0000,2,   7,   4,   1,1.04000, -40.8877,1.10000,0.90000,1.10000,0.90000
  7210,'BAYTOWN 1 6 ',  18.0000,2,   7,   4,   1,1.04000, -39.8898,1.10000,0.90000,1.10000,0.90000
  7211,'BAYTOWN 1 7 ',  18.0000,2,   7,   4,   1,1.04000, -40.3390,1.10000,0.90000,1.10000,0.90000
  7212,'BAYTOWN 1 8 ',  18.0000,2,   7,   4,   1,1.04000, -39.6183,1.10000,0.90000,1.10000,0.90000
  7213,'SANTA FE 1 0', 115.0000,1,   7,   2,   1,1.02787, -46.9945,1.10000,0.90000,1.10000,0.90000
  7214,'HOUSTON 27 0', 115.0000,1,   7,   3,   1,1.00292, -52.4709,1.10000,0.90000,1.10000,0.90000
  7215,'SPRING 5 0  ', 115.0000,1,   7,   5,   1,0.99785, -54.1600,1.10000,0.90000,1.10000,0.90000
  7216,'HOUSTON 46 0', 115.0000,1,   7,   3,   1,1.00215, -53.6969,1.10000,0.90000,1.10000,0.90000
  7217,'HOUSTON 23 0', 115.0000,1,   7,   4,   1,1.00621, -53.7562,1.10000,0.90000,1.10000,0.90000
  7218,'MONTGOMERY 0', 115.0000,1,   7,   5,   1,1.00069, -53.7813,1.10000,0.90000,1.10000,0.90000
  7219,'HUNGERFORD 0', 115.0000,1,   7,   1,   1,1.02135, -44.4912,1.10000,0.90000,1.10000,0.90000
  7220,'HOUSTON 84 0', 115.0000,1,   7,   3,   1,1.00433, -53.5703,1.10000,0.90000,1.10000,0.90000
  7221,'HOUSTON 83 0', 115.0000,1,   7,   3,   1,1.00373, -53.3060,1.10000,0.90000,1.10000,0.90000
  7222,'HOUSTON 24 0', 115.0000,1,   7,   3,   1,1.00417, -52.4468,1.10000,0.90000,1.10000,0.90000
  7223,'HOUSTON 76 0', 115.0000,1,   7,   5,   1,1.01050, -52.3113,1.10000,0.90000,1.10000,0.90000
  7224,'HOUSTON 43 0', 115.0000,1,   7,   3,   1,1.00256, -53.8596,1.10000,0.90000,1.10000,0.90000
  7225,'HOUSTON 81 0', 115.0000,1,   7,   3,   1,0.99988, -54.8309,1.10000,0.90000,1.10000,0.90000
  7226,'HOUSTON 35 0', 115.0000,1,   7,   3,   1,1.00923, -53.2474,1.10000,0.90000,1.10000,0.90000
  7227,'HOUSTON 90 0', 500.0000,1,   7,   3,   1,1.02961, -44.5376,1.10000,0.90000,1.10000,0.90000
  7228,'HOUSTON 90 1', 230.0000,1,   7,   3,   1,1.01758, -48.4972,1.10000,0.90000,1.10000,0.90000
  7229,'HOUSTON 90 2', 115.0000,1,   7,   3,   1,1.01315, -50.7927,1.10000,0.90000,1.10000,0.90000
  7230,'BEASLEY 0   ', 115.0000,1,   7,   1,   1,1.02431, -46.7656,1.10000,0.90000,1.10000,0.90000
  7231,'HOUSTON 7 0 ', 115.0000,1,   7,   4,   1,1.00925, -50.0059,1.10000,0.90000,1.10000,0.90000
  7232,'LA MARQUE 0 ', 115.0000,1,   7,   2,   1,1.02548, -47.9250,1.10000,0.90000,1.10000,0.90000
  7233,'WALLER 0    ', 115.0000,1,   7,   5,   1,1.00170, -54.5135,1.10000,0.90000,1.10000,0.90000
  7234,'PORTER 0    ', 115.0000,1,   7,   5,   1,1.00521, -54.8478,1.10000,0.90000,1.10000,0.90000
  7235,'CYPRESS 2 0 ', 115.0000,1,   7,   3,   1,1.03000, -55.5900,1.10000,0.90000,1.10000,0.90000
  7236,'HOUSTON 30 0', 115.0000,1,   7,   5,   1,1.03000, -53.6674,1.10000,0.90000,1.10000,0.90000
  7237,'FULSHEAR 0  ', 115.0000,1,   7,   1,   1,1.00455, -48.3162,1.10000,0.90000,1.10000,0.90000
  7238,'LIBERTY 0   ', 115.0000,1,   7,   4,   1,1.03000, -50.9139,1.10000,0.90000,1.10000,0.90000
  7239,'WINNIE 0    ', 115.0000,1,   7,   4,   1,1.00837, -49.8741,1.10000,0.90000,1.10000,0.90000
  7240,'HOUSTON 63 0', 115.0000,1,   7,   3,   1,1.00969, -53.8691,1.10000,0.90000,1.10000,0.90000
  7241,'HOUSTON 70 0', 115.0000,1,   7,   3,   1,1.00050, -54.2967,1.10000,0.90000,1.10000,0.90000
  7242,'HOUSTON 55 0', 115.0000,1,   7,   3,   1,1.00346, -53.4938,1.10000,0.90000,1.10000,0.90000
  7243,'CROSBY 0    ', 115.0000,1,   7,   4,   1,1.00731, -53.0708,1.10000,0.90000,1.10000,0.90000
  7244,'MANVEL 0    ', 115.0000,1,   7,   3,   1,1.00580, -50.8816,1.10000,0.90000,1.10000,0.90000
  7245,'HOUSTON 54 0', 115.0000,1,   7,   5,   1,1.00563, -54.6804,1.10000,0.90000,1.10000,0.90000
  7246,'HOUSTON 89 0', 115.0000,1,   7,   3,   1,0.99548, -54.7604,1.10000,0.90000,1.10000,0.90000
  7247,'DAMON 0     ', 115.0000,1,   7,   1,   1,1.00816, -46.2731,1.10000,0.90000,1.10000,0.90000
  7248,'HOUSTON 74 0', 115.0000,1,   7,   3,   1,0.99854, -54.4804,1.10000,0.90000,1.10000,0.90000
  7249,'HOUSTON 26 0', 115.0000,1,   7,   3,   1,1.00302, -53.5846,1.10000,0.90000,1.10000,0.90000
  7250,'HOUSTON 32 0', 115.0000,1,   7,   3,   1,1.01321, -52.8441,1.10000,0.90000,1.10000,0.90000
  7251,'HOCKLEY 0   ', 115.0000,1,   7,   5,   1,1.00516, -55.0524,1.10000,0.90000,1.10000,0.90000
  7252,'ANGLETON 0  ', 230.0000,1,   7,   2,   1,1.02492, -44.1596,1.10000,0.90000,1.10000,0.90000
  7253,'ANGLETON 1  ', 115.0000,1,   7,   2,   1,1.01823, -46.1102,1.10000,0.90000,1.10000,0.90000
  7254,'CONROE 3 0  ', 115.0000,1,   7,   5,   1,1.02323, -52.9145,1.10000,0.90000,1.10000,0.90000
  7255,'HOUSTON 39 0', 115.0000,1,   7,   3,   1,1.01016, -51.8542,1.10000,0.90000,1.10000,0.90000
  7256,'HOUSTON 59 0', 115.0000,1,   7,   3,   1,1.00810, -52.5593,1.10000,0.90000,1.10000,0.90000
  7257,'PEARLAND 1 0', 115.0000,1,   7,   4,   1,1.00467, -50.8200,1.10000,0.90000,1.10000,0.90000
  7258,'HOUSTON 56 0', 115.0000,1,   7,   3,   1,1.00611, -52.8527,1.10000,0.90000,1.10000,0.90000
  7259,'HOUSTON 13 0', 115.0000,1,   7,   4,   1,1.01149, -52.5048,1.10000,0.90000,1.10000,0.90000
  7260,'CHANNELVI~15', 115.0000,1,   7,   4,   1,1.01011, -51.1178,1.10000,0.90000,1.10000,0.90000
  7261,'BAY CITY 0  ', 230.0000,1,   7,   1,   1,1.02808, -40.1366,1.10000,0.90000,1.10000,0.90000
  7262,'BAY CITY 1  ', 115.0000,1,   7,   1,   1,1.03000, -42.1091,1.10000,0.90000,1.10000,0.90000
  7263,'PASADENA 3 0', 500.0000,1,   7,   4,   1,1.03128, -41.6591,1.10000,0.90000,1.10000,0.90000
  7264,'PASADENA 3 1', 230.0000,1,   7,   4,   1,1.02654, -43.9655,1.10000,0.90000,1.10000,0.90000
  7265,'PASADENA 3 2', 115.0000,1,   7,   4,   1,1.01443, -48.5978,1.10000,0.90000,1.10000,0.90000
  7266,'PASADENA 3 3',  13.8000,2,   7,   4,   1,1.02889, -40.6788,1.10000,0.90000,1.10000,0.90000
  7267,'PASADENA 3 4',  13.8000,2,   7,   4,   1,1.02691, -39.9617,1.10000,0.90000,1.10000,0.90000
  7268,'PASADENA 3 5',  13.8000,2,   7,   4,   1,1.03001, -41.1306,1.10000,0.90000,1.10000,0.90000
  7269,'PASADENA 3 6',  13.8000,2,   7,   4,   1,1.02723, -40.1330,1.10000,0.90000,1.10000,0.90000
  7270,'PASADENA 3 7',  13.8000,2,   7,   4,   1,1.02906, -40.7491,1.10000,0.90000,1.10000,0.90000
  7271,'BROOKSHIRE 0', 115.0000,1,   7,   3,   1,1.00321, -53.1600,1.10000,0.90000,1.10000,0.90000
  7272,'HOUSTON 25 0', 115.0000,1,   7,   3,   1,1.00579, -52.1719,1.10000,0.90000,1.10000,0.90000
  7273,'TEXAS CITY~3', 115.0000,1,   7,   2,   1,1.03000, -48.1408,1.10000,0.90000,1.10000,0.90000
  7274,'VICTORIA 3 0', 230.0000,1,   7,   6,   1,1.02032, -36.3299,1.10000,0.90000,1.10000,0.90000
  7275,'VICTORIA 3 1', 115.0000,1,   7,   6,   1,1.01643, -37.2650,1.10000,0.90000,1.10000,0.90000
  7276,'HOUSTON 36 0', 115.0000,1,   7,   3,   1,1.02733, -54.1584,1.10000,0.90000,1.10000,0.90000
  7277,'GANADO 0    ', 115.0000,1,   7,   6,   1,1.03000, -43.3076,1.10000,0.90000,1.10000,0.90000
  7278,'MONT BELVI~1', 230.0000,1,   7,   4,   1,1.02260, -45.6206,1.10000,0.90000,1.10000,0.90000
  7279,'MONT BELVI~2', 115.0000,1,   7,   4,   1,1.02161, -47.4595,1.10000,0.90000,1.10000,0.90000
  7280,'MONT BELVI~3',  13.8000,1,   7,   4,   1,1.02260, -45.6206,1.10000,0.90000,1.10000,0.90000
  7281,'MONT BELVI~4',  13.8000,1,   7,   4,   1,1.02260, -45.6206,1.10000,0.90000,1.10000,0.90000
  7282,'BAYTOWN 3 0 ', 230.0000,1,   7,   4,   1,1.02790, -44.0743,1.10000,0.90000,1.10000,0.90000
  7283,'BAYTOWN 3 1 ', 115.0000,1,   7,   4,   1,1.01500, -47.5528,1.10000,0.90000,1.10000,0.90000
  7284,'BAYTOWN 3 2 ',  13.2000,1,   7,   4,   1,1.02790, -44.0743,1.10000,0.90000,1.10000,0.90000
  7285,'BAYTOWN 3 3 ',  13.2000,2,   7,   4,   1,1.02802, -43.2795,1.10000,0.90000,1.10000,0.90000
  7286,'BAYTOWN 3 4 ',  13.2000,2,   7,   4,   1,1.02824, -42.2456,1.10000,0.90000,1.10000,0.90000
  7287,'BAYTOWN 3 5 ',  13.2000,2,   7,   4,   1,1.02803, -42.4911,1.10000,0.90000,1.10000,0.90000
  7288,'BAYTOWN 3 6 ',  13.2000,2,   7,   4,   1,1.02820, -42.3884,1.10000,0.90000,1.10000,0.90000
  7289,'BAYTOWN 3 7 ',  13.2000,2,   7,   4,   1,1.02814, -42.8171,1.10000,0.90000,1.10000,0.90000
  7290,'SPRING 6 0  ', 115.0000,1,   7,   5,   1,0.99579, -54.8844,1.10000,0.90000,1.10000,0.90000
  7291,'HUMBLE 2 0  ', 115.0000,1,   7,   5,   1,0.98890, -55.2294,1.10000,0.90000,1.10000,0.90000
  7292,'HOUSTON 69 0', 115.0000,1,   7,   5,   1,1.01524, -51.2621,1.10000,0.90000,1.10000,0.90000
  7293,'SANTA FE 2 0', 115.0000,1,   7,   2,   1,1.02268, -46.9913,1.10000,0.90000,1.10000,0.90000
  7294,'PORT BOLIV~1', 115.0000,1,   7,   4,   1,1.03000, -47.4413,1.10000,0.90000,1.10000,0.90000
  7295,'HOUSTON 42 0', 115.0000,1,   7,   5,   1,0.99930, -53.9354,1.10000,0.90000,1.10000,0.90000
  7296,'HOUSTON 85 0', 115.0000,1,   7,   3,   1,0.99771, -54.8519,1.10000,0.90000,1.10000,0.90000
  7297,'HOUSTON 50 0', 115.0000,1,   7,   3,   1,1.00203, -53.0178,1.10000,0.90000,1.10000,0.90000
  7298,'HOUSTON 62 0', 115.0000,1,   7,   3,   1,1.00352, -54.1145,1.10000,0.90000,1.10000,0.90000
  7299,'EAGLE LAKE 0', 115.0000,1,   7,   1,   1,1.01082, -45.0842,1.10000,0.90000,1.10000,0.90000
  7300,'CONROE 2 0  ', 115.0000,1,   7,   5,   1,1.03000, -55.0383,1.10000,0.90000,1.10000,0.90000
  7301,'WEBSTER 0   ', 115.0000,1,   7,   4,   1,1.00123, -51.5537,1.10000,0.90000,1.10000,0.90000
  7302,'SWEENY 0    ', 115.0000,1,   7,   1,   1,1.01431, -44.5074,1.10000,0.90000,1.10000,0.90000
  7303,'BLESSING 0  ', 115.0000,1,   7,   1,   1,1.02442, -42.9971,1.10000,0.90000,1.10000,0.90000
  7304,'WHARTON 1 0 ', 500.0000,1,   7,   1,   1,1.03423, -38.9730,1.10000,0.90000,1.10000,0.90000
  7305,'WHARTON 1 1 ', 230.0000,1,   7,   1,   1,1.02945, -41.3533,1.10000,0.90000,1.10000,0.90000
  7306,'WHARTON 1 2 ', 115.0000,1,   7,   1,   1,1.02531, -41.7095,1.10000,0.90000,1.10000,0.90000
  7307,'WHARTON 1 3 ',  24.0000,2,   7,   1,   1,1.04000, -38.1166,1.10000,0.90000,1.10000,0.90000
  7308,'WHARTON 1 4 ',  24.0000,2,   7,   1,   1,1.04000, -38.1573,1.10000,0.90000,1.10000,0.90000
  7309,'WHARTON 1 5 ',  24.0000,1,   7,   1,   1,1.03423, -38.9730,1.10000,0.90000,1.10000,0.90000
  7310,'WHARTON 1 6 ',  24.0000,2,   7,   1,   1,1.04000, -37.4700,1.10000,0.90000,1.10000,0.90000
  7311,'WHARTON 1 7 ',  24.0000,2,   7,   1,   1,1.04000, -38.0470,1.10000,0.90000,1.10000,0.90000
  7312,'LAKE JACKS~1', 230.0000,1,   7,   2,   1,1.02967, -42.6749,1.10000,0.90000,1.10000,0.90000
  7313,'LAKE JACKS~2', 115.0000,1,   7,   2,   1,1.01582, -45.8580,1.10000,0.90000,1.10000,0.90000
  7314,'BELLVILLE 0 ', 115.0000,1,   7,   5,   1,0.99630, -50.7670,1.10000,0.90000,1.10000,0.90000
  7315,'KATY 4 0    ', 115.0000,1,   7,   3,   1,1.01639, -53.8483,1.10000,0.90000,1.10000,0.90000
  7316,'HOUSTON 38 0', 115.0000,1,   7,   3,   1,1.00261, -52.4835,1.10000,0.90000,1.10000,0.90000
  7317,'FRIENDSWOO~1', 115.0000,1,   7,   4,   1,1.01140, -48.7542,1.10000,0.90000,1.10000,0.90000
  7318,'HOUSTON 17 0', 115.0000,1,   7,   4,   1,1.00133, -52.4146,1.10000,0.90000,1.10000,0.90000
  7319,'HOUSTON 66 0', 115.0000,1,   7,   5,   1,1.00056, -53.4647,1.10000,0.90000,1.10000,0.90000
  7320,'FREEPORT 1 0', 500.0000,1,   7,   2,   1,1.03724, -39.7296,1.10000,0.90000,1.10000,0.90000
  7321,'FREEPORT 1 1', 230.0000,1,   7,   2,   1,1.03453, -41.2386,1.10000,0.90000,1.10000,0.90000
  7322,'FREEPORT 1 2', 115.0000,1,   7,   2,   1,1.03864, -40.3035,1.10000,0.90000,1.10000,0.90000
  7323,'FREEPORT 1 3',  13.8000,2,   7,   2,   1,1.03454, -38.6330,1.10000,0.90000,1.10000,0.90000
  7324,'FREEPORT 1 4',  13.8000,2,   7,   2,   1,1.03334, -38.2471,1.10000,0.90000,1.10000,0.90000
  7325,'FREEPORT 1 5',  13.8000,2,   7,   2,   1,1.03329, -38.2395,1.10000,0.90000,1.10000,0.90000
  7326,'FREEPORT 1 6',  13.8000,2,   7,   2,   1,1.03543, -39.0047,1.10000,0.90000,1.10000,0.90000
  7327,'NEWGULF 0   ', 230.0000,1,   7,   1,   1,1.02975, -42.0278,1.10000,0.90000,1.10000,0.90000
  7328,'NEWGULF 1   ', 115.0000,1,   7,   1,   1,1.02464, -43.4905,1.10000,0.90000,1.10000,0.90000
  7329,'NEWGULF 2   ',  13.8000,2,   7,   1,   1,1.04000, -40.0186,1.10000,0.90000,1.10000,0.90000
  7330,'HOUSTON 60 0', 115.0000,1,   7,   3,   1,1.00434, -53.5949,1.10000,0.90000,1.10000,0.90000
  7331,'PASADENA 1 0', 500.0000,1,   7,   4,   1,1.03141, -43.4107,1.10000,0.90000,1.10000,0.90000
  7332,'PASADENA 1 1', 230.0000,1,   7,   4,   1,1.02117, -45.9969,1.10000,0.90000,1.10000,0.90000
  7333,'PASADENA 1 2', 115.0000,1,   7,   4,   1,1.01295, -49.7564,1.10000,0.90000,1.10000,0.90000
  7334,'PASADENA 1 3',  20.0000,1,   7,   4,   1,1.03141, -43.4107,1.10000,0.90000,1.10000,0.90000
  7335,'PASADENA 1 4',  20.0000,2,   7,   4,   1,1.04000, -42.8977,1.10000,0.90000,1.10000,0.90000
  7336,'STAFFORD 0  ', 115.0000,1,   7,   3,   1,1.01179, -51.9464,1.10000,0.90000,1.10000,0.90000
  7337,'EDNA 0      ', 115.0000,1,   7,   6,   1,1.01709, -43.6604,1.10000,0.90000,1.10000,0.90000
  7338,'HOUSTON 21 0', 115.0000,1,   7,   4,   1,1.00417, -52.7179,1.10000,0.90000,1.10000,0.90000
  7339,'NEEDVILLE 0 ', 115.0000,1,   7,   1,   1,1.01278, -45.2978,1.10000,0.90000,1.10000,0.90000
  7340,'SEALY 0     ', 115.0000,2,   7,   3,   1,0.99611, -51.7563,1.10000,0.90000,1.10000,0.90000
  7341,'KATY 3 0    ', 500.0000,1,   7,   3,   1,1.02545, -43.0984,1.10000,0.90000,1.10000,0.90000
  7342,'KATY 3 1    ', 230.0000,1,   7,   3,   1,1.01639, -47.7278,1.10000,0.90000,1.10000,0.90000
  7343,'KATY 3 2    ', 115.0000,1,   7,   3,   1,0.99413, -51.2703,1.10000,0.90000,1.10000,0.90000
  7344,'HOUSTON 37 0', 115.0000,1,   7,   3,   1,0.99748, -54.6419,1.10000,0.90000,1.10000,0.90000
  7345,'HOUSTON 19 0', 115.0000,1,   7,   4,   1,1.00613, -52.2245,1.10000,0.90000,1.10000,0.90000
  7346,'THOMPSONS 0 ', 500.0000,1,   7,   3,   1,1.03540, -42.4782,1.10000,0.90000,1.10000,0.90000
  7347,'THOMPSONS 1 ', 230.0000,1,   7,   3,   1,1.02803, -44.6420,1.10000,0.90000,1.10000,0.90000
  7348,'THOMPSONS 2 ', 115.0000,1,   7,   3,   1,1.02432, -46.3903,1.10000,0.90000,1.10000,0.90000
  7349,'THOMPSONS 3 ',  13.8000,2,   7,   3,   1,1.04000, -41.7567,1.10000,0.90000,1.10000,0.90000
  7350,'THOMPSONS 4 ',  13.8000,2,   7,   3,   1,1.04000, -40.7488,1.10000,0.90000,1.10000,0.90000
  7351,'THOMPSONS 5 ',  13.8000,2,   7,   3,   1,1.04000, -40.1848,1.10000,0.90000,1.10000,0.90000
  7352,'THOMPSONS 6 ',  13.8000,2,   7,   3,   1,1.04000, -40.3517,1.10000,0.90000,1.10000,0.90000
  7353,'THOMPSONS 7 ',  13.8000,2,   7,   3,   1,1.04000, -40.9952,1.10000,0.90000,1.10000,0.90000
  7354,'THOMPSONS 8 ',  13.8000,2,   7,   3,   1,1.04000, -41.6511,1.10000,0.90000,1.10000,0.90000
  7355,'THOMPSONS 9 ',  13.8000,2,   7,   3,   1,1.04000, -41.6437,1.10000,0.90000,1.10000,0.90000
  7356,'THOMPSONS 10',  13.8000,2,   7,   3,   1,1.04000, -41.7308,1.10000,0.90000,1.10000,0.90000
  7357,'THOMPSONS 11',  13.8000,2,   7,   3,   1,1.03872, -42.2087,1.10000,0.90000,1.10000,0.90000
  7358,'THOMPSONS 12',  13.8000,2,   7,   3,   1,1.04000, -40.5142,1.10000,0.90000,1.10000,0.90000
  7359,'THOMPSONS 13',  13.8000,2,   7,   3,   1,1.04000, -41.6445,1.10000,0.90000,1.10000,0.90000
  7360,'THOMPSONS 14',  13.8000,2,   7,   3,   1,1.04000, -41.0825,1.10000,0.90000,1.10000,0.90000
  7361,'THOMPSONS 15',  13.8000,2,   7,   3,   1,1.04000, -41.4425,1.10000,0.90000,1.10000,0.90000
  7362,'HOUSTON 61 0', 115.0000,1,   7,   3,   1,1.00006, -54.1099,1.10000,0.90000,1.10000,0.90000
  7363,'GALVESTON ~4', 115.0000,1,   7,   2,   1,1.02745, -45.8531,1.10000,0.90000,1.10000,0.90000
  7364,'EAST BERNA~1', 115.0000,1,   7,   1,   1,1.00689, -47.2533,1.10000,0.90000,1.10000,0.90000
  7365,'HOUSTON 20 0', 115.0000,1,   7,   4,   1,1.00655, -53.4173,1.10000,0.90000,1.10000,0.90000
  7366,'CHANNELVIE~1', 500.0000,1,   7,   4,   1,1.03344, -42.2356,1.10000,0.90000,1.10000,0.90000
  7367,'CHANNELVIE~2', 230.0000,1,   7,   4,   1,1.02274, -45.6607,1.10000,0.90000,1.10000,0.90000
  7368,'CHANNELVIE~7', 115.0000,1,   7,   4,   1,1.01422, -49.9634,1.10000,0.90000,1.10000,0.90000
  7369,'CHANNELVIE~8',  18.0000,2,   7,   4,   1,1.04000, -40.8112,1.10000,0.90000,1.10000,0.90000
  7370,'CHANNELVIE~9',  18.0000,2,   7,   4,   1,1.04000, -40.4251,1.10000,0.90000,1.10000,0.90000
  7371,'CHANNELVI~10',  18.0000,2,   7,   4,   1,1.04000, -40.7396,1.10000,0.90000,1.10000,0.90000
  7372,'CHANNELVI~11',  18.0000,2,   7,   4,   1,1.04000, -40.8467,1.10000,0.90000,1.10000,0.90000
  7373,'CHANNELVI~12',  18.0000,2,   7,   4,   1,1.03970, -41.7163,1.10000,0.90000,1.10000,0.90000
  7374,'CHANNELVI~13',  18.0000,2,   7,   4,   1,1.04000, -41.1167,1.10000,0.90000,1.10000,0.90000
  7375,'CHANNELVI~14',  18.0000,2,   7,   4,   1,1.04000, -40.1967,1.10000,0.90000,1.10000,0.90000
  7376,'CHANNELVIE~3',  18.0000,2,   7,   4,   1,1.04000, -40.3544,1.10000,0.90000,1.10000,0.90000
  7377,'CHANNELVIE~4',  18.0000,2,   7,   4,   1,1.04000, -40.8083,1.10000,0.90000,1.10000,0.90000
  7378,'CHANNELVIE~5',  18.0000,2,   7,   4,   1,1.04000, -40.4409,1.10000,0.90000,1.10000,0.90000
  7379,'CHANNELVIE~6',  18.0000,2,   7,   4,   1,1.04000, -40.5780,1.10000,0.90000,1.10000,0.90000
  7380,'FREEPORT 3 0', 115.0000,2,   7,   2,   1,1.04130, -39.9921,1.10000,0.90000,1.10000,0.90000
  7381,'HOUSTON 15 0', 115.0000,1,   7,   4,   1,1.00652, -54.1519,1.10000,0.90000,1.10000,0.90000
  7382,'HOUSTON 31 0', 115.0000,1,   7,   3,   1,1.00235, -53.0697,1.10000,0.90000,1.10000,0.90000
  7383,'ROSHARON 0  ', 115.0000,1,   7,   2,   1,1.00850, -49.5230,1.10000,0.90000,1.10000,0.90000
  7384,'HOUSTON 44 0', 115.0000,1,   7,   3,   1,1.00176, -53.6866,1.10000,0.90000,1.10000,0.90000
  7385,'HOUSTON 75 0', 115.0000,1,   7,   3,   1,1.00281, -54.5156,1.10000,0.90000,1.10000,0.90000
  7386,'HOUSTON 71 0', 115.0000,1,   7,   3,   1,1.00405, -53.7454,1.10000,0.90000,1.10000,0.90000
  7387,'HUMBLE 1 0  ', 115.0000,1,   7,   4,   1,0.99657, -54.6472,1.10000,0.90000,1.10000,0.90000
  7388,'HOUSTON 68 0', 115.0000,1,   7,   3,   1,1.01006, -54.4548,1.10000,0.90000,1.10000,0.90000
  7389,'WILLIS 1 0  ', 500.0000,3,   7,   5,   1,1.02000, -43.2950,1.10000,0.90000,1.10000,0.90000
  7390,'WILLIS 1 1  ', 230.0000,1,   7,   5,   1,1.02445, -47.6324,1.10000,0.90000,1.10000,0.90000
  7391,'WILLIS 1 2  ', 115.0000,1,   7,   5,   1,1.01804, -49.2653,1.10000,0.90000,1.10000,0.90000
  7392,'BAYTOWN 4 0 ', 115.0000,1,   7,   4,   1,1.01897, -49.3370,1.10000,0.90000,1.10000,0.90000
  7393,'VAN VLECK 0 ', 115.0000,1,   7,   1,   1,1.01087, -45.3676,1.10000,0.90000,1.10000,0.90000
  7394,'HUFFMAN 0   ', 115.0000,1,   7,   4,   1,0.99808, -53.1290,1.10000,0.90000,1.10000,0.90000
  7395,'HOUSTON 53 0', 115.0000,1,   7,   3,   1,1.00959, -53.8502,1.10000,0.90000,1.10000,0.90000
  7396,'HOUSTON 91 0', 115.0000,1,   7,   3,   1,1.00331, -52.8638,1.10000,0.90000,1.10000,0.90000
  7397,'ROSENBERG 0 ', 115.0000,1,   7,   3,   1,1.03000, -49.1545,1.10000,0.90000,1.10000,0.90000
  7398,'PASADENA 5 0', 115.0000,1,   7,   4,   1,1.01118, -50.9270,1.10000,0.90000,1.10000,0.90000
  7399,'HOUSTON 45 0', 115.0000,1,   7,   3,   1,1.00882, -52.3564,1.10000,0.90000,1.10000,0.90000
  7400,'HOUSTON 6 0 ', 500.0000,2,   7,   4,   1,1.03073, -42.7910,1.10000,0.90000,1.10000,0.90000
  7401,'HOUSTON 6 1 ', 230.0000,1,   7,   4,   1,1.02379, -45.4326,1.10000,0.90000,1.10000,0.90000
  7402,'HOUSTON 6 2 ', 115.0000,1,   7,   4,   1,1.01646, -49.3736,1.10000,0.90000,1.10000,0.90000
  7403,'PASADENA 4 0', 115.0000,1,   7,   4,   1,1.00961, -50.6367,1.10000,0.90000,1.10000,0.90000
  7404,'HOUSTON 57 0', 115.0000,1,   7,   5,   1,1.00059, -54.3425,1.10000,0.90000,1.10000,0.90000
  7405,'GALVESTON ~3', 115.0000,1,   7,   2,   1,1.01950, -48.4484,1.10000,0.90000,1.10000,0.90000
  7406,'POINT COMF~1', 500.0000,2,   7,   6,   1,1.04000, -37.8744,1.10000,0.90000,1.10000,0.90000
  7407,'POINT COMF~2', 230.0000,1,   7,   6,   1,1.03600, -38.0750,1.10000,0.90000,1.10000,0.90000
  7408,'POINT COMF~3', 115.0000,1,   7,   6,   1,1.02209, -40.2406,1.10000,0.90000,1.10000,0.90000
  7409,'KATY 2 0    ', 230.0000,1,   7,   3,   1,1.01493, -48.4176,1.10000,0.90000,1.10000,0.90000
  7410,'KATY 2 1    ', 115.0000,1,   7,   3,   1,1.00691, -51.6566,1.10000,0.90000,1.10000,0.90000
  7411,'SPRING 3 0  ', 115.0000,1,   7,   5,   1,1.00119, -54.6157,1.10000,0.90000,1.10000,0.90000
  7412,'DANBURY 0   ', 115.0000,1,   7,   2,   1,1.01309, -47.6851,1.10000,0.90000,1.10000,0.90000
  7413,'WHARTON 2 0 ', 115.0000,2,   7,   1,   1,1.02350, -41.7668,1.10000,0.90000,1.10000,0.90000
  7414,'VICTORIA 1 0', 500.0000,1,   7,   6,   1,1.03966, -39.2203,1.10000,0.90000,1.10000,0.90000
  7415,'VICTORIA 1 1', 230.0000,1,   7,   6,   1,1.03114, -38.1981,1.10000,0.90000,1.10000,0.90000
  7416,'VICTORIA 1 2', 115.0000,1,   7,   6,   1,1.02770, -39.7912,1.10000,0.90000,1.10000,0.90000
  7417,'HOUSTON 64 0', 115.0000,1,   7,   3,   1,1.01258, -53.3186,1.10000,0.90000,1.10000,0.90000
  7418,'HOUSTON 65 0', 115.0000,1,   7,   3,   1,1.01329, -52.9746,1.10000,0.90000,1.10000,0.90000
  7419,'LA PORTE 0  ', 115.0000,2,   7,   4,   1,1.01018, -49.0110,1.10000,0.90000,1.10000,0.90000
  7420,'MAGNOLIA 1 0', 230.0000,1,   7,   5,   1,1.01407, -49.9638,1.10000,0.90000,1.10000,0.90000
  7421,'MAGNOLIA 1 1', 115.0000,1,   7,   5,   1,1.00487, -53.0954,1.10000,0.90000,1.10000,0.90000
  7422,'ALVIN 0     ', 500.0000,2,   7,   2,   1,1.04000, -40.6707,1.10000,0.90000,1.10000,0.90000
  7423,'ALVIN 1     ', 230.0000,1,   7,   2,   1,1.03052, -43.5966,1.10000,0.90000,1.10000,0.90000
  7424,'ALVIN 2     ', 115.0000,1,   7,   2,   1,1.02074, -46.7349,1.10000,0.90000,1.10000,0.90000
  7425,'HOUSTON 86 0', 115.0000,1,   7,   3,   1,1.00005, -54.3532,1.10000,0.90000,1.10000,0.90000
  7426,'BRAZORIA 0  ', 115.0000,1,   7,   2,   1,1.00162, -46.0238,1.10000,0.90000,1.10000,0.90000
  7427,'HOUSTON 87 0', 115.0000,1,   7,   3,   1,1.00042, -54.8853,1.10000,0.90000,1.10000,0.90000
  7428,'FREEPORT 2 0', 500.0000,2,   7,   2,   1,1.04000, -41.5566,1.10000,0.90000,1.10000,0.90000
  7429,'FREEPORT 2 1', 230.0000,1,   7,   2,   1,1.03264, -42.1811,1.10000,0.90000,1.10000,0.90000
  7430,'FREEPORT 2 2', 115.0000,1,   7,   2,   1,1.01775, -45.5236,1.10000,0.90000,1.10000,0.90000
  7431,'CONROE 6 0  ', 115.0000,1,   7,   5,   1,1.00324, -52.9180,1.10000,0.90000,1.10000,0.90000
  7432,'MADISONVIL~1', 115.0000,1,   7,   5,   1,1.01252, -60.4677,1.10000,0.90000,1.10000,0.90000
  8001,'NORMANGEE 0 ', 115.0000,1,   8,   7,   1,1.02471, -55.9652,1.10000,0.90000,1.10000,0.90000
  8002,'ARP 0       ', 115.0000,1,   8,   8,   1,1.01868, -66.1082,1.10000,0.90000,1.10000,0.90000
  8003,'CENTERVILL~1', 115.0000,1,   8,   7,   1,1.03000, -58.3738,1.10000,0.90000,1.10000,0.90000
  8004,'LUFKIN 3 0  ', 230.0000,1,   8,   8,   1,1.02818, -59.2188,1.10000,0.90000,1.10000,0.90000
  8005,'LUFKIN 3 1  ', 115.0000,1,   8,   8,   1,1.03000, -60.2730,1.10000,0.90000,1.10000,0.90000
  8006,'FLINT 0     ', 115.0000,1,   8,   8,   1,1.03000, -62.9755,1.10000,0.90000,1.10000,0.90000
  8007,'BULLARD 0   ', 115.0000,1,   8,   8,   1,1.01489, -63.4497,1.10000,0.90000,1.10000,0.90000
  8008,'CHANDLER 0  ', 115.0000,1,   8,   8,   1,0.99625, -65.0359,1.10000,0.90000,1.10000,0.90000
  8009,'PLANTERSVI~1', 115.0000,1,   8,   7,   1,1.00754, -53.4506,1.10000,0.90000,1.10000,0.90000
  8010,'MARQUEZ 0   ', 115.0000,1,   8,   7,   1,1.02400, -53.9153,1.10000,0.90000,1.10000,0.90000
  8011,'TENNESSEE ~1', 115.0000,1,   8,   7,   1,1.00345, -55.1741,1.10000,0.90000,1.10000,0.90000
  8012,'ANDERSON 0  ', 115.0000,2,   8,   7,   1,1.02090, -50.4099,1.10000,0.90000,1.10000,0.90000
  8013,'MINEOLA 0   ', 115.0000,1,   8,   8,   1,1.01207, -65.2385,1.10000,0.90000,1.10000,0.90000
  8014,'LOVELADY 0  ', 115.0000,1,   8,   7,   1,1.00421, -64.2075,1.10000,0.90000,1.10000,0.90000
  8015,'HUNTINGTON 0', 115.0000,1,   8,   8,   1,1.01308, -63.7552,1.10000,0.90000,1.10000,0.90000
  8016,'BRYAN 4 0   ', 115.0000,1,   8,   7,   1,1.03000, -55.3839,1.10000,0.90000,1.10000,0.90000
  8017,'FRANKSTON 0 ', 115.0000,1,   8,   8,   1,1.00686, -63.2007,1.10000,0.90000,1.10000,0.90000
  8018,'TYLER 4 0   ', 230.0000,1,   8,   8,   1,1.02431, -59.8644,1.10000,0.90000,1.10000,0.90000
  8019,'TYLER 4 1   ', 115.0000,1,   8,   8,   1,1.03000, -63.8033,1.10000,0.90000,1.10000,0.90000
  8020,'BEN WHEELE~1', 115.0000,1,   8,   8,   1,0.99966, -63.4935,1.10000,0.90000,1.10000,0.90000
  8021,'GARRISON 0  ', 115.0000,1,   8,   8,   1,1.02762, -60.8302,1.10000,0.90000,1.10000,0.90000
  8022,'ETOILE 0    ', 115.0000,1,   8,   8,   1,1.03000, -62.8504,1.10000,0.90000,1.10000,0.90000
  8023,'LUFKIN 1 0  ', 115.0000,1,   8,   8,   1,1.02477, -61.3788,1.10000,0.90000,1.10000,0.90000
  8024,'LUFKIN 1 1  ',  13.8000,2,   8,   8,   1,1.02644, -58.7720,1.10000,0.90000,1.10000,0.90000
  8025,'PALESTINE ~1', 115.0000,1,   8,   8,   1,1.03000, -64.1954,1.10000,0.90000,1.10000,0.90000
  8026,'LINDALE 0   ', 115.0000,1,   8,   8,   1,1.00028, -66.3847,1.10000,0.90000,1.10000,0.90000
  8027,'WHITEHOUSE 0', 115.0000,1,   8,   8,   1,1.02270, -63.7265,1.10000,0.90000,1.10000,0.90000
  8028,'OVERTON 0   ', 115.0000,1,   8,   8,   1,1.00932, -67.2286,1.10000,0.90000,1.10000,0.90000
  8029,'GRAND SALI~1', 115.0000,1,   8,   8,   1,0.99664, -64.1832,1.10000,0.90000,1.10000,0.90000
  8030,'SHIRO 0     ', 500.0000,1,   8,   7,   1,1.02425, -45.5316,1.10000,0.90000,1.10000,0.90000
  8031,'SHIRO 1     ', 230.0000,1,   8,   7,   1,1.02313, -46.6850,1.10000,0.90000,1.10000,0.90000
  8032,'SHIRO 2     ', 115.0000,1,   8,   7,   1,1.02065, -50.0563,1.10000,0.90000,1.10000,0.90000
  8033,'SHIRO 3     ',  13.8000,1,   8,   7,   1,1.02425, -45.5316,1.10000,0.90000,1.10000,0.90000
  8034,'SHIRO 4     ',  13.8000,1,   8,   7,   1,1.02425, -45.5316,1.10000,0.90000,1.10000,0.90000
  8035,'SHIRO 5     ',  13.8000,1,   8,   7,   1,1.02425, -45.5316,1.10000,0.90000,1.10000,0.90000
  8036,'SHIRO 6     ',  13.8000,1,   8,   7,   1,1.02425, -45.5316,1.10000,0.90000,1.10000,0.90000
  8037,'MIDWAY 0    ', 115.0000,1,   8,   7,   1,1.00709, -62.2455,1.10000,0.90000,1.10000,0.90000
  8038,'SULPHUR SP~1', 115.0000,1,   8,   8,   1,1.02444, -52.6852,1.10000,0.90000,1.10000,0.90000
  8039,'VAN 0       ', 115.0000,1,   8,   8,   1,1.00638, -65.5862,1.10000,0.90000,1.10000,0.90000
  8040,'MURCHISON 0 ', 115.0000,1,   8,   8,   1,0.99430, -61.6700,1.10000,0.90000,1.10000,0.90000
  8041,'NACOGDOCHE~2', 115.0000,1,   8,   8,   1,1.02780, -62.7562,1.10000,0.90000,1.10000,0.90000
  8042,'DIBOLL 0    ', 115.0000,1,   8,   8,   1,1.00652, -64.4559,1.10000,0.90000,1.10000,0.90000
  8043,'FAIRFIELD ~1', 500.0000,1,   8,   7,   1,1.02390, -49.2163,1.10000,0.90000,1.10000,0.90000
  8044,'FAIRFIELD ~2', 230.0000,1,   8,   7,   1,1.02051, -51.1162,1.10000,0.90000,1.10000,0.90000
  8045,'FAIRFIELD ~3', 115.0000,1,   8,   7,   1,1.01142, -53.5077,1.10000,0.90000,1.10000,0.90000
  8046,'FAIRFIELD ~4',  18.0000,2,   8,   7,   1,1.02139, -48.9180,1.10000,0.90000,1.10000,0.90000
  8047,'FAIRFIELD ~5',  18.0000,1,   8,   7,   1,1.02390, -49.2163,1.10000,0.90000,1.10000,0.90000
  8048,'FAIRFIELD ~6',  18.0000,2,   8,   7,   1,1.04000, -48.6557,1.10000,0.90000,1.10000,0.90000
  8049,'FAIRFIELD ~7',  18.0000,2,   8,   7,   1,1.02227, -49.0169,1.10000,0.90000,1.10000,0.90000
  8050,'FAIRFIELD ~8',  18.0000,1,   8,   7,   1,1.02390, -49.2163,1.10000,0.90000,1.10000,0.90000
  8051,'FAIRFIELD ~9',  18.0000,1,   8,   7,   1,1.02390, -49.2163,1.10000,0.90000,1.10000,0.90000
  8052,'TYLER 8 0   ', 115.0000,1,   8,   8,   1,1.02099, -64.4870,1.10000,0.90000,1.10000,0.90000
  8053,'ATHENS 1 0  ', 115.0000,1,   8,   8,   1,0.99645, -62.7761,1.10000,0.90000,1.10000,0.90000
  8054,'BUFFALO 0   ', 115.0000,1,   8,   7,   1,0.99736, -62.4178,1.10000,0.90000,1.10000,0.90000
  8055,'RUSK 0      ', 115.0000,1,   8,   8,   1,1.02539, -61.9849,1.10000,0.90000,1.10000,0.90000
  8056,'WINONA 0    ', 115.0000,1,   8,   8,   1,1.02629, -65.5305,1.10000,0.90000,1.10000,0.90000
  8057,'FAIRFIELD~10', 500.0000,1,   8,   7,   1,1.03285, -52.3859,1.10000,0.90000,1.10000,0.90000
  8058,'FAIRFIELD~11', 230.0000,1,   8,   7,   1,1.02596, -52.4255,1.10000,0.90000,1.10000,0.90000
  8059,'FAIRFIELD~12', 115.0000,1,   8,   7,   1,1.01923, -54.3003,1.10000,0.90000,1.10000,0.90000
  8060,'FAIRFIELD~13',  13.8000,1,   8,   7,   1,1.03285, -52.3859,1.10000,0.90000,1.10000,0.90000
  8061,'FAIRFIELD~14',  13.8000,1,   8,   7,   1,1.03285, -52.3859,1.10000,0.90000,1.10000,0.90000
  8062,'CUSHING 2 0 ', 115.0000,1,   8,   8,   1,1.02781, -58.6059,1.10000,0.90000,1.10000,0.90000
  8063,'NACOGDOCHE~3', 115.0000,1,   8,   8,   1,1.01755, -63.8748,1.10000,0.90000,1.10000,0.90000
  8064,'FAIRFIELD~15', 115.0000,1,   8,   7,   1,1.01558, -54.8289,1.10000,0.90000,1.10000,0.90000
  8065,'TRINIDAD 2 0', 115.0000,1,   8,   7,   1,1.00391, -59.4913,1.10000,0.90000,1.10000,0.90000
  8066,'DIKE 0      ', 115.0000,2,   8,   8,   1,1.03165, -50.5375,1.10000,0.90000,1.10000,0.90000
  8067,'JEWETT 1 0  ', 500.0000,1,   8,   7,   1,1.02067, -46.4000,1.10000,0.90000,1.10000,0.90000
  8068,'JEWETT 1 1  ', 230.0000,1,   8,   7,   1,1.02712, -49.0297,1.10000,0.90000,1.10000,0.90000
  8069,'JEWETT 1 2  ', 115.0000,1,   8,   7,   1,1.02859, -50.9086,1.10000,0.90000,1.10000,0.90000
  8070,'JEWETT 1 3  ',  13.8000,1,   8,   7,   1,1.02067, -46.4000,1.10000,0.90000,1.10000,0.90000
  8071,'JEWETT 1 4  ',  13.8000,2,   8,   7,   1,1.00899, -45.1414,1.10000,0.90000,1.10000,0.90000
  8072,'PALESTINE ~2', 115.0000,1,   8,   8,   1,0.99146, -58.7432,1.10000,0.90000,1.10000,0.90000
  8073,'EMORY 0     ', 115.0000,1,   8,   8,   1,1.00290, -63.6211,1.10000,0.90000,1.10000,0.90000
  8074,'MT. ENTERP~1', 500.0000,1,   8,   8,   1,1.03195, -48.3981,1.10000,0.90000,1.10000,0.90000
  8075,'MT. ENTERP~2', 230.0000,1,   8,   8,   1,1.03257, -52.0502,1.10000,0.90000,1.10000,0.90000
  8076,'MT. ENTERP~3', 115.0000,1,   8,   8,   1,1.03288, -54.7920,1.10000,0.90000,1.10000,0.90000
  8077,'MT. ENTERP~4',  13.8000,2,   8,   8,   1,1.03000, -46.5769,1.10000,0.90000,1.10000,0.90000
  8078,'MT. ENTERP~5',  13.8000,2,   8,   8,   1,1.03000, -46.4784,1.10000,0.90000,1.10000,0.90000
  8079,'MT. ENTERP~6',  13.8000,2,   8,   8,   1,1.03000, -46.9025,1.10000,0.90000,1.10000,0.90000
  8080,'MT. ENTERP~7',  13.8000,2,   8,   8,   1,1.03000, -46.6760,1.10000,0.90000,1.10000,0.90000
  8081,'TYLER 9 0   ', 115.0000,1,   8,   8,   1,1.00586, -65.2277,1.10000,0.90000,1.10000,0.90000
  8082,'FRANKLIN 0  ', 500.0000,1,   8,   7,   1,1.03570, -46.9278,1.10000,0.90000,1.10000,0.90000
  8083,'FRANKLIN 1  ', 230.0000,1,   8,   7,   1,1.03126, -47.9256,1.10000,0.90000,1.10000,0.90000
  8084,'FRANKLIN 2  ', 161.0000,1,   8,   7,   1,1.01730, -49.7732,1.10000,0.90000,1.10000,0.90000
  8085,'FRANKLIN 3  ', 161.0000,1,   8,   7,   1,1.01771, -50.5041,1.10000,0.90000,1.10000,0.90000
  8086,'FRANKLIN 4  ', 115.0000,1,   8,   7,   1,1.01990, -52.4463,1.10000,0.90000,1.10000,0.90000
  8087,'FRANKLIN 5  ',  18.0000,1,   8,   7,   1,1.03570, -46.9278,1.10000,0.90000,1.10000,0.90000
  8088,'FRANKLIN 6  ',  18.0000,2,   8,   7,   1,1.04000, -46.2775,1.10000,0.90000,1.10000,0.90000
  8089,'TYLER 3 0   ', 115.0000,1,   8,   8,   1,1.02463, -64.9620,1.10000,0.90000,1.10000,0.90000
  8090,'ELKHART 0   ', 115.0000,1,   8,   7,   1,1.01522, -64.9552,1.10000,0.90000,1.10000,0.90000
  8091,'WORTHAM 0   ', 115.0000,2,   8,   7,   1,1.00000, -51.9081,1.10000,0.90000,1.10000,0.90000
  8092,'OAKWOOD 0   ', 115.0000,1,   8,   7,   1,1.00357, -63.5672,1.10000,0.90000,1.10000,0.90000
  8093,'COOKVILLE 0 ', 115.0000,1,   8,   8,   1,1.02716, -52.0307,1.10000,0.90000,1.10000,0.90000
  8094,'COLLEGE ST~1', 230.0000,1,   8,   7,   1,1.01575, -51.3750,1.10000,0.90000,1.10000,0.90000
  8095,'COLLEGE ST~2', 115.0000,1,   8,   7,   1,1.00627, -54.1928,1.10000,0.90000,1.10000,0.90000
  8096,'EDGEWOOD 0  ', 115.0000,1,   8,   8,   1,1.00427, -60.0386,1.10000,0.90000,1.10000,0.90000
  8097,'CUSHING 1 0 ', 230.0000,1,   8,   8,   1,1.03143, -55.5566,1.10000,0.90000,1.10000,0.90000
  8098,'CUSHING 1 1 ', 115.0000,1,   8,   8,   1,1.02812, -58.7818,1.10000,0.90000,1.10000,0.90000
  8099,'CUSHING 1 2 ',  13.8000,2,   8,   8,   1,1.03150, -52.1103,1.10000,0.90000,1.10000,0.90000
  8100,'TYLER 2 0   ', 115.0000,1,   8,   8,   1,1.02363, -65.0799,1.10000,0.90000,1.10000,0.90000
  8101,'ALTO 0      ', 115.0000,1,   8,   8,   1,1.01535, -63.5051,1.10000,0.90000,1.10000,0.90000
  8102,'CALVERT 0   ', 115.0000,1,   8,   7,   1,1.02650, -49.6263,1.10000,0.90000,1.10000,0.90000
  8103,'JEWETT 2 0  ', 115.0000,1,   8,   7,   1,1.02448, -52.5598,1.10000,0.90000,1.10000,0.90000
  8104,'NAVASOTA 0  ', 115.0000,1,   8,   7,   1,1.01604, -52.6107,1.10000,0.90000,1.10000,0.90000
  8105,'MOUNT PLEA~7', 230.0000,1,   8,   8,   1,1.02739, -50.7038,1.10000,0.90000,1.10000,0.90000
  8106,'MOUNT PLEA~8', 115.0000,1,   8,   8,   1,1.01849, -52.7453,1.10000,0.90000,1.10000,0.90000
  8107,'SCROGGINS 0 ', 115.0000,1,   8,   8,   1,1.03000, -53.9630,1.10000,0.90000,1.10000,0.90000
  8108,'WILLS POIN~1', 115.0000,1,   8,   8,   1,1.00865, -63.6127,1.10000,0.90000,1.10000,0.90000
  8109,'ATHENS 2 0  ', 115.0000,1,   8,   8,   1,0.98631, -60.1054,1.10000,0.90000,1.10000,0.90000
  8110,'POINT 0     ', 115.0000,1,   8,   8,   1,1.02797, -56.4054,1.10000,0.90000,1.10000,0.90000
  8111,'LUFKIN 2 0  ', 115.0000,1,   8,   8,   1,1.01744, -63.1567,1.10000,0.90000,1.10000,0.90000
  8112,'JACKSONVIL~1', 500.0000,1,   8,   8,   1,1.03522, -55.1283,1.10000,0.90000,1.10000,0.90000
  8113,'JACKSONVIL~2', 230.0000,1,   8,   8,   1,1.03277, -56.1595,1.10000,0.90000,1.10000,0.90000
  8114,'JACKSONVIL~3', 115.0000,1,   8,   8,   1,1.03126, -57.3392,1.10000,0.90000,1.10000,0.90000
  8115,'JACKSONVIL~4',  13.8000,1,   8,   8,   1,1.03522, -55.1283,1.10000,0.90000,1.10000,0.90000
  8116,'JACKSONVIL~5',  13.8000,1,   8,   8,   1,1.03522, -55.1283,1.10000,0.90000,1.10000,0.90000
  8117,'JACKSONVIL~6',  13.8000,2,   8,   8,   1,1.04000, -54.6496,1.10000,0.90000,1.10000,0.90000
  8118,'CROCKETT 0  ', 115.0000,1,   8,   7,   1,1.00853, -65.5028,1.10000,0.90000,1.10000,0.90000
  8119,'HENDERSON ~1', 115.0000,1,   8,   8,   1,1.02951, -57.6184,1.10000,0.90000,1.10000,0.90000
  8120,'BRYAN 3 0   ', 115.0000,1,   8,   7,   1,1.03000, -56.0349,1.10000,0.90000,1.10000,0.90000
  8121,'JACKSONVIL~7', 115.0000,1,   8,   8,   1,1.02215, -62.1830,1.10000,0.90000,1.10000,0.90000
  8122,'BRYAN 5 0   ', 115.0000,1,   8,   7,   1,1.02256, -56.3532,1.10000,0.90000,1.10000,0.90000
  8123,'MALAKOFF 0  ', 115.0000,1,   8,   8,   1,0.99497, -59.7750,1.10000,0.90000,1.10000,0.90000
  8124,'CUMBY 0     ', 115.0000,1,   8,   8,   1,1.02512, -54.9149,1.10000,0.90000,1.10000,0.90000
  8125,'NACOGDOCHE~1', 115.0000,1,   8,   8,   1,1.02178, -64.8172,1.10000,0.90000,1.10000,0.90000
  8126,'MOUNT PLEA~1', 500.0000,1,   8,   8,   1,1.03315, -48.8253,1.10000,0.90000,1.10000,0.90000
  8127,'MOUNT PLEA~2', 230.0000,1,   8,   8,   1,1.03262, -49.7944,1.10000,0.90000,1.10000,0.90000
  8128,'MOUNT PLEA~3', 115.0000,1,   8,   8,   1,1.03388, -51.6990,1.10000,0.90000,1.10000,0.90000
  8129,'MOUNT PLEA~4',  18.0000,2,   8,   8,   1,1.03000, -47.8611,1.10000,0.90000,1.10000,0.90000
  8130,'MOUNT PLEA~5',  18.0000,2,   8,   8,   1,1.03000, -46.4228,1.10000,0.90000,1.10000,0.90000
  8131,'MOUNT PLEA~6',  18.0000,2,   8,   8,   1,1.03000, -47.5967,1.10000,0.90000,1.10000,0.90000
  8132,'TEAGUE 0    ', 115.0000,1,   8,   7,   1,0.99499, -60.3667,1.10000,0.90000,1.10000,0.90000
  8133,'TYLER 7 0   ', 230.0000,1,   8,   8,   1,1.02532, -59.0056,1.10000,0.90000,1.10000,0.90000
  8134,'TYLER 7 1   ', 115.0000,1,   8,   8,   1,1.02514, -61.8449,1.10000,0.90000,1.10000,0.90000
  8135,'TYLER 6 0   ', 115.0000,1,   8,   8,   1,1.02509, -64.4926,1.10000,0.90000,1.10000,0.90000
  8136,'YANTIS 0    ', 115.0000,1,   8,   8,   1,1.00895, -62.0821,1.10000,0.90000,1.10000,0.90000
  8137,'POLLOK 0    ', 115.0000,1,   8,   8,   1,1.01688, -62.5630,1.10000,0.90000,1.10000,0.90000
  8138,'TYLER 1 0   ', 115.0000,1,   8,   8,   1,1.03000, -65.9065,1.10000,0.90000,1.10000,0.90000
  8139,'COLLEGE ST~3', 230.0000,1,   8,   7,   1,1.01290, -52.0132,1.10000,0.90000,1.10000,0.90000
  8140,'COLLEGE ST~4', 115.0000,1,   8,   7,   1,1.00700, -54.4299,1.10000,0.90000,1.10000,0.90000
  8141,'HEARNE 0    ', 115.0000,1,   8,   7,   1,1.02008, -57.7254,1.10000,0.90000,1.10000,0.90000
  8142,'MOUNT VERN~1', 115.0000,1,   8,   8,   1,1.02396, -51.6953,1.10000,0.90000,1.10000,0.90000
  8143,'IOLA 0      ', 115.0000,1,   8,   7,   1,1.02064, -53.5927,1.10000,0.90000,1.10000,0.90000
  8144,'STREETMAN 0 ', 115.0000,1,   8,   7,   1,1.00826, -55.9753,1.10000,0.90000,1.10000,0.90000
  8145,'COMO 0      ', 115.0000,1,   8,   8,   1,1.01158, -60.3155,1.10000,0.90000,1.10000,0.90000
  8146,'HENDERSON ~2', 115.0000,1,   8,   8,   1,1.00631, -68.0045,1.10000,0.90000,1.10000,0.90000
  8147,'TRINIDAD 1 0', 230.0000,1,   8,   7,   1,1.01852, -53.9517,1.10000,0.90000,1.10000,0.90000
  8148,'TRINIDAD 1 1', 161.0000,1,   8,   7,   1,1.01405, -55.6647,1.10000,0.90000,1.10000,0.90000
  8149,'TRINIDAD 1 2', 115.0000,1,   8,   7,   1,1.00342, -59.2524,1.10000,0.90000,1.10000,0.90000
  8150,'ZAVALLA 0   ', 115.0000,1,   8,   8,   1,1.01606, -63.6431,1.10000,0.90000,1.10000,0.90000
  8151,'GRAPELAND 0 ', 115.0000,1,   8,   7,   1,1.03000, -65.4750,1.10000,0.90000,1.10000,0.90000
  8152,'BRYAN 2 0   ', 115.0000,1,   8,   7,   1,1.02789, -54.4670,1.10000,0.90000,1.10000,0.90000
  8153,'CANTON 0    ', 115.0000,1,   8,   8,   1,1.00170, -62.3961,1.10000,0.90000,1.10000,0.90000
  8154,'TYLER 5 0   ', 115.0000,1,   8,   8,   1,1.01023, -65.3575,1.10000,0.90000,1.10000,0.90000
  8155,'BREMOND 0   ', 500.0000,2,   8,   7,   1,1.03261, -47.2832,1.10000,0.90000,1.10000,0.90000
  8156,'BREMOND 1   ', 230.0000,1,   8,   7,   1,1.03133, -48.8395,1.10000,0.90000,1.10000,0.90000
  8157,'BREMOND 2   ', 115.0000,1,   8,   7,   1,1.02661, -49.7244,1.10000,0.90000,1.10000,0.90000
  8158,'BRYAN 1 0   ', 500.0000,1,   8,   7,   1,1.02983, -47.2120,1.10000,0.90000,1.10000,0.90000
  8159,'BRYAN 1 1   ', 230.0000,1,   8,   7,   1,1.03000, -49.7120,1.10000,0.90000,1.10000,0.90000
  8160,'BRYAN 1 2   ', 115.0000,1,   8,   7,   1,1.02755, -52.9654,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
  1001,'1 ',1,   1,   9,    21.810,     4.735,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1002,'1 ',1,   1,   9,    16.177,     3.512,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1007,'1 ',1,   1,   9,     7.355,     1.597,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1012,'1 ',1,   1,   9,     3.133,     0.680,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1013,'1 ',1,   1,   9,     0.536,     0.116,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1013,'2 ',1,   1,   9,     1.593,     0.346,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1013,'3 ',1,   1,   9,    28.545,     6.197,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1014,'1 ',1,   1,   9,     2.330,     0.506,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1015,'1 ',1,   1,   9,     7.881,     1.711,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1016,'1 ',1,   1,   9,     3.032,     0.659,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1017,'1 ',1,   1,   9,    19.253,     4.180,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1018,'1 ',1,   1,   9,     0.072,     0.016,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1019,'1 ',1,   1,   9,    64.836,    14.077,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1024,'1 ',1,   1,   9,    66.161,    14.364,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1027,'1 ',1,   1,   9,     0.633,     0.138,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1027,'2 ',1,   1,   9,   105.591,    22.926,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1028,'1 ',1,   1,   9,     1.496,     0.325,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1028,'2 ',1,   1,   9,     0.791,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1028,'3 ',1,   1,   9,     5.141,     1.116,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1028,'4 ',1,   1,   9,     3.083,     0.669,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1029,'1 ',1,   1,   9,    87.304,    18.955,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1030,'1 ',1,   1,   9,    24.187,     5.252,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1030,'2 ',1,   1,   9,     1.659,     0.360,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1031,'1 ',1,   1,   9,     9.704,     2.107,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1036,'1 ',1,   1,   9,     1.067,     0.232,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1036,'2 ',1,   1,   9,    13.202,     2.866,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1037,'1 ',1,   1,   9,   107.300,    23.296,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1040,'1 ',1,   1,   9,    46.555,    10.108,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1044,'1 ',1,   1,   9,     4.735,     1.028,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1044,'2 ',1,   1,   9,    10.674,     2.317,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1045,'1 ',1,   1,   9,   103.443,    22.459,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1046,'1 ',1,   1,   9,     0.006,     0.002,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1046,'2 ',1,   1,   9,    11.628,     2.524,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1054,'1 ',1,   1,   9,     1.864,     0.405,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1054,'2 ',1,   1,   9,     0.544,     0.118,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1054,'3 ',1,   1,   9,    13.321,     2.892,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1055,'1 ',1,   1,   9,     4.175,     0.906,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1058,'1 ',1,   1,   9,     4.288,     0.931,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1058,'2 ',1,   1,   9,     9.833,     2.135,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1064,'1 ',1,   1,   9,     6.917,     1.502,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1064,'2 ',1,   1,   9,   122.971,    26.699,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1067,'1 ',1,   1,   9,   106.580,    23.140,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1068,'1 ',1,   1,   9,     0.724,     0.157,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1068,'2 ',1,   1,   9,    61.621,    13.378,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1071,'1 ',1,   1,   9,    95.994,    20.842,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1083,'1 ',1,   1,   9,    41.923,     9.102,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1085,'1 ',1,   1,   9,     3.067,     0.666,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1085,'2 ',1,   1,   9,    19.285,     4.187,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1086,'1 ',1,   1,   9,    41.637,     9.040,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1087,'1 ',1,   1,   9,     0.954,     0.207,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1089,'1 ',1,   1,   9,     0.872,     0.189,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1089,'2 ',1,   1,   9,    41.744,     9.063,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1091,'1 ',1,   1,   9,     4.946,     1.074,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1091,'2 ',1,   1,   9,     7.251,     1.575,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2001,'1 ',1,   2,  11,    15.016,     3.260,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2001,'2 ',1,   2,  11,    35.736,     7.758,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2007,'1 ',1,   2,  11,    10.013,     2.174,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2008,'1 ',1,   2,  10,     8.461,     1.837,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2009,'1 ',1,   2,  11,    41.073,     8.917,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2010,'1 ',1,   2,  10,     5.359,     1.164,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2010,'2 ',1,   2,  10,    10.082,     2.189,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2010,'3 ',1,   2,  10,     3.073,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2010,'4 ',1,   2,  10,     0.202,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2010,'5 ',1,   2,  10,    40.903,     8.880,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2014,'1 ',1,   2,  10,     3.803,     0.826,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2014,'2 ',1,   2,  10,    22.884,     4.969,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2015,'1 ',1,   2,  11,     4.918,     1.068,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2016,'1 ',1,   2,  11,    72.697,    15.784,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2020,'1 ',1,   2,  11,    50.349,    10.931,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2022,'1 ',1,   2,  11,    12.138,     2.635,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2025,'1 ',1,   2,  11,    41.580,     9.028,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2026,'1 ',1,   2,  10,     2.635,     0.572,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2026,'2 ',1,   2,  10,     0.995,     0.216,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2026,'3 ',1,   2,  10,     7.528,     1.634,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2026,'4 ',1,   2,  10,     8.331,     1.809,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2027,'1 ',1,   2,  11,     3.731,     0.810,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2028,'1 ',1,   2,  11,    14.944,     3.244,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2029,'1 ',1,   2,  10,     3.359,     0.729,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2030,'1 ',1,   2,  11,     4.106,     0.891,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2030,'2 ',1,   2,  11,    45.374,     9.851,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2031,'1 ',1,   2,  10,     0.825,     0.179,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2031,'2 ',1,   2,  10,     1.335,     0.290,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2031,'3 ',1,   2,  10,     3.892,     0.845,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2032,'1 ',1,   2,  11,     3.520,     0.764,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2033,'1 ',1,   2,  11,     1.366,     0.297,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2033,'2 ',1,   2,  11,    12.877,     2.796,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2034,'1 ',1,   2,  11,     5.605,     1.217,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2035,'1 ',1,   2,  10,     4.354,     0.946,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2035,'2 ',1,   2,  10,     0.561,     0.121,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2036,'1 ',1,   2,  11,    43.646,     9.476,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2037,'1 ',1,   2,  11,     0.724,     0.157,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2037,'2 ',1,   2,  11,     2.950,     0.640,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2038,'1 ',1,   2,  11,     2.733,     0.594,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2039,'1 ',1,   2,  11,     5.834,     1.267,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2040,'1 ',1,   2,  11,    16.690,     3.624,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2043,'1 ',1,   2,  11,     4.446,     0.965,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2044,'1 ',1,   2,  11,    28.763,     6.245,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2045,'1 ',1,   2,  11,    23.725,     5.151,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2046,'1 ',1,   2,  11,    23.230,     5.043,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2047,'1 ',1,   2,  11,     9.874,     2.144,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2047,'2 ',1,   2,  11,     5.822,     1.264,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2048,'1 ',1,   2,  10,     6.735,     1.462,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2049,'1 ',1,   2,  10,     0.510,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2049,'2 ',1,   2,  10,     0.608,     0.132,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2049,'3 ',1,   2,  10,    11.026,     2.394,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2050,'1 ',1,   2,  11,     3.838,     0.833,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2051,'1 ',1,   2,  11,    18.734,     4.067,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2052,'1 ',1,   2,  10,     9.927,     2.155,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2052,'2 ',1,   2,  10,    16.139,     3.504,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2053,'1 ',1,   2,  11,    30.576,     6.638,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2055,'1 ',1,   2,  11,    52.078,    11.307,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2060,'1 ',1,   2,  11,     3.983,     0.865,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2063,'1 ',1,   2,  11,    68.866,    14.952,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2064,'1 ',1,   2,  11,     7.387,     1.604,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2064,'2 ',1,   2,  11,     3.158,     0.686,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2065,'1 ',1,   2,  11,    82.241,    17.856,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2066,'1 ',1,   2,  10,     4.250,     0.922,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2066,'2 ',1,   2,  10,     2.667,     0.579,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2066,'3 ',1,   2,  10,     0.548,     0.119,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2067,'1 ',1,   2,  11,    56.640,    12.298,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2068,'1 ',1,   2,  11,     6.045,     1.313,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2069,'1 ',1,   2,  11,    23.010,     4.996,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2072,'1 ',1,   2,  11,    10.186,     2.212,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2079,'1 ',1,   2,  10,     4.701,     1.021,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2080,'1 ',1,   2,  11,    17.770,     3.858,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2081,'1 ',1,   2,  11,     4.685,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2082,'1 ',1,   2,  11,    61.954,    13.451,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2086,'1 ',1,   2,  11,     2.302,     0.499,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2087,'1 ',1,   2,  10,     8.287,     1.799,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2090,'1 ',1,   2,  11,     2.544,     0.553,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2091,'1 ',1,   2,  10,    17.890,     3.884,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2092,'1 ',1,   2,  11,    25.302,     5.494,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2106,'1 ',1,   2,  11,    15.116,     3.282,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2107,'1 ',1,   2,  11,    77.824,    16.896,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2108,'1 ',1,   2,  10,     2.251,     0.489,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2109,'1 ',1,   2,  11,    35.485,     7.704,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2110,'1 ',1,   2,  11,     9.015,     1.958,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2111,'1 ',1,   2,  11,     7.349,     1.596,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2111,'2 ',1,   2,  11,     7.295,     1.584,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2112,'1 ',1,   2,  11,     4.767,     1.035,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2114,'1 ',1,   2,  11,    74.282,    16.127,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2121,'1 ',1,   2,  11,     2.450,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2122,'1 ',1,   2,  11,     7.056,     1.532,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2124,'1 ',1,   2,  11,    22.339,     4.850,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2125,'1 ',1,   2,  11,     4.257,     0.924,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2126,'1 ',1,   2,  11,    14.940,     3.243,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2129,'1 ',1,   2,  11,     6.961,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2132,'1 ',1,   2,  10,    12.532,     2.721,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2133,'1 ',1,   2,  11,     5.960,     1.294,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3002,'1 ',1,   3,  28,   118.450,    25.717,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3005,'1 ',1,   3,  28,     0.832,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3005,'2 ',1,   3,  28,     0.866,     0.188,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3005,'3 ',1,   3,  28,     6.008,     1.304,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3006,'1 ',1,   3,  27,     7.711,     1.674,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3007,'1 ',1,   3,  27,    15.705,     3.410,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3008,'1 ',1,   3,  27,    19.937,     4.328,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3008,'2 ',1,   3,  27,     0.853,     0.185,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3009,'1 ',1,   3,  28,    13.161,     2.857,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3010,'1 ',1,   3,  28,     4.903,     1.064,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3011,'1 ',1,   3,  28,    19.921,     4.325,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3011,'2 ',1,   3,  28,     8.561,     1.859,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3012,'1 ',1,   3,  28,     0.592,     0.129,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3013,'1 ',1,   3,  27,    67.755,    14.710,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3014,'1 ',1,   3,  28,    23.092,     5.014,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3015,'1 ',1,   3,  27,     5.630,     1.222,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3021,'1 ',1,   3,  27,     0.551,     0.120,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3021,'2 ',1,   3,  27,     1.486,     0.322,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3022,'1 ',1,   3,  27,    25.809,     5.603,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3023,'1 ',1,   3,  27,    10.922,     2.372,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3024,'1 ',1,   3,  28,    10.633,     2.308,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3025,'1 ',1,   3,  28,    14.352,     3.116,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3029,'1 ',1,   3,  28,     5.107,     1.109,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3030,'1 ',1,   3,  27,   136.145,    29.559,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3031,'1 ',1,   3,  27,    15.463,     3.357,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3032,'1 ',1,   3,  27,    76.473,    16.603,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3035,'1 ',1,   3,  28,     3.637,     0.790,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3036,'1 ',1,   3,  28,     1.363,     0.296,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3036,'2 ',1,   3,  28,     4.726,     1.026,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3040,'1 ',1,   3,  27,    15.330,     3.329,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3042,'1 ',1,   3,  27,     5.265,     1.143,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3042,'2 ',1,   3,  27,     3.923,     0.852,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3049,'1 ',1,   3,  27,    11.108,     2.412,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3051,'1 ',1,   3,  28,     0.885,     0.192,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3051,'2 ',1,   3,  28,   151.601,    32.915,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3052,'1 ',1,   3,  28,     8.476,     1.840,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3066,'1 ',1,   3,  28,    23.127,     5.021,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3069,'1 ',1,   3,  27,     4.002,     0.869,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3072,'1 ',1,   3,  27,     6.281,     1.364,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3075,'1 ',1,   3,  28,    12.787,     2.776,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3076,'1 ',1,   3,  28,    11.328,     2.459,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3077,'1 ',1,   3,  27,    72.056,    15.644,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3093,'1 ',1,   3,  28,     5.296,     1.150,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3099,'1 ',1,   3,  27,    12.676,     2.752,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3100,'1 ',1,   3,  27,     8.948,     1.943,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3101,'1 ',1,   3,  28,     0.110,     0.024,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3101,'2 ',1,   3,  28,     2.931,     0.636,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3101,'3 ',1,   3,  28,     6.858,     1.489,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3102,'1 ',1,   3,  27,    78.982,    17.148,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3103,'1 ',1,   3,  27,     0.350,     0.076,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3103,'2 ',1,   3,  27,    40.916,     8.884,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3107,'1 ',1,   3,  28,    15.605,     3.388,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3108,'1 ',1,   3,  28,    24.688,     5.360,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3114,'1 ',1,   3,  27,     0.161,     0.035,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3114,'2 ',1,   3,  27,   103.015,    22.366,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3115,'1 ',1,   3,  27,     6.316,     1.371,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3115,'2 ',1,   3,  27,     3.734,     0.811,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3123,'1 ',1,   3,  28,    69.338,    15.055,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3124,'1 ',1,   3,  28,    67.735,    14.706,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3125,'1 ',1,   3,  27,    95.777,    20.794,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3126,'1 ',1,   3,  28,    10.450,     2.269,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3128,'1 ',1,   3,  27,     2.960,     0.643,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3130,'1 ',1,   3,  27,     3.599,     0.782,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3130,'2 ',1,   3,  27,     0.976,     0.212,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3130,'3 ',1,   3,  27,     4.081,     0.886,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3130,'4 ',1,   3,  27,    88.063,    19.120,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3132,'1 ',1,   3,  28,    10.038,     2.179,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3136,'1 ',1,   3,  27,    49.282,    10.700,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3138,'1 ',1,   3,  28,     6.432,     1.397,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3138,'2 ',1,   3,  28,     5.056,     1.098,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3139,'1 ',1,   3,  27,     0.503,     0.109,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3139,'2 ',1,   3,  27,     4.531,     0.984,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3139,'3 ',1,   3,  27,    10.620,     2.306,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3140,'1 ',1,   3,  27,     0.233,     0.051,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3142,'1 ',1,   3,  27,     1.090,     0.236,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3142,'2 ',1,   3,  27,     6.329,     1.374,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3143,'1 ',1,   3,  28,     6.039,     1.311,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3144,'1 ',1,   3,  28,     1.766,     0.384,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3144,'2 ',1,   3,  28,     1.962,     0.426,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3144,'3 ',1,   3,  28,     2.103,     0.457,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3145,'1 ',1,   3,  27,     1.001,     0.217,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3145,'2 ',1,   3,  27,     2.085,     0.453,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3146,'1 ',1,   3,  28,     0.214,     0.047,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3146,'2 ',1,   3,  28,    12.418,     2.696,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3147,'1 ',1,   3,  28,    36.479,     7.920,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4002,'1 ',1,   4,  20,     1.058,     0.230,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4003,'1 ',1,   4,  19,   133.597,    29.006,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4005,'1 ',1,   4,  20,   172.268,    37.402,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4006,'1 ',1,   4,  20,     1.398,     0.303,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4006,'2 ',1,   4,  20,     1.493,     0.324,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4007,'1 ',1,   4,  19,   192.753,    41.849,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4008,'1 ',1,   4,  20,    34.102,     7.404,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4011,'1 ',1,   4,  19,    16.845,     3.657,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4012,'1 ',1,   4,  19,    14.421,     3.131,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4013,'1 ',1,   4,  19,    96.923,    21.044,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4015,'1 ',1,   4,  20,   167.722,    36.415,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4016,'1 ',1,   4,  20,     6.555,     1.423,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4017,'1 ',1,   4,  21,    93.998,    20.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4018,'1 ',1,   4,  21,     7.491,     1.626,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4019,'1 ',1,   4,  19,    40.147,     8.716,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4019,'2 ',1,   4,  19,   102.407,    22.234,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4020,'1 ',1,   4,  21,   123.648,    26.845,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4021,'1 ',1,   4,  19,    33.554,     7.285,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4022,'1 ',1,   4,  20,     5.840,     1.268,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4023,'1 ',1,   4,  20,     5.315,     1.154,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4027,'1 ',1,   4,  19,    68.343,    14.838,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4031,'1 ',1,   4,  20,     2.884,     0.627,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4032,'1 ',1,   4,  21,    95.916,    20.825,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4033,'1 ',1,   4,  20,   132.502,    28.768,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4034,'1 ',1,   4,  19,    39.506,     8.577,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4035,'1 ',1,   4,  21,    83.082,    18.038,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4036,'1 ',1,   4,  20,     9.798,     2.127,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4036,'2 ',1,   4,  20,    27.009,     5.864,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4037,'1 ',1,   4,  21,    30.144,     6.545,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4038,'1 ',1,   4,  21,    86.879,    18.863,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4038,'2 ',1,   4,  21,     0.551,     0.120,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4040,'1 ',1,   4,  19,   236.840,    51.421,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4042,'1 ',1,   4,  19,   106.177,    23.053,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4042,'2 ',1,   4,  19,   119.659,    25.979,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4043,'1 ',1,   4,  19,     2.598,     0.564,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4048,'1 ',1,   4,  19,    13.753,     2.986,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4051,'1 ',1,   4,  21,    16.203,     3.518,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4051,'2 ',1,   4,  21,    77.616,    16.851,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4053,'1 ',1,   4,  19,     0.117,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4054,'1 ',1,   4,  21,     5.875,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4055,'1 ',1,   4,  21,     1.687,     0.367,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4055,'2 ',1,   4,  21,    16.974,     3.685,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4064,'1 ',1,   4,  21,     9.254,     2.009,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4066,'1 ',1,   4,  19,   201.018,    43.644,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4067,'1 ',1,   4,  19,   167.354,    36.335,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4068,'1 ',1,   4,  19,     2.777,     0.603,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4068,'2 ',1,   4,  19,    26.596,     5.774,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4069,'1 ',1,   4,  21,     4.449,     0.966,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4071,'1 ',1,   4,  19,   295.394,    64.134,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4072,'1 ',1,   4,  21,    54.269,    11.783,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4078,'1 ',1,   4,  21,    88.236,    19.157,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4079,'1 ',1,   4,  19,   179.693,    39.014,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4086,'1 ',1,   4,  19,    20.853,     4.528,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4087,'1 ',1,   4,  21,     2.185,     0.474,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4088,'1 ',1,   4,  19,   223.046,    48.426,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4089,'1 ',1,   4,  19,     9.030,     1.961,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4099,'1 ',1,   4,  21,    15.919,     3.457,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4100,'1 ',1,   4,  21,    53.107,    11.530,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4101,'1 ',1,   4,  20,   134.485,    29.199,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4102,'1 ',1,   4,  19,    25.365,     5.507,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4103,'1 ',1,   4,  19,   199.283,    43.267,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4106,'1 ',1,   4,  19,    39.408,     8.556,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4107,'1 ',1,   4,  19,   124.224,    26.971,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4108,'1 ',1,   4,  21,    29.745,     6.458,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4109,'1 ',1,   4,  21,   116.350,    25.261,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4110,'1 ',1,   4,  19,    60.185,    13.067,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4111,'1 ',1,   4,  19,     1.830,     0.397,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4111,'2 ',1,   4,  19,   107.402,    23.318,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4112,'1 ',1,   4,  21,     5.863,     1.273,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4117,'1 ',1,   4,  20,    19.827,     4.304,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4118,'1 ',1,   4,  21,    14.569,     3.163,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4119,'1 ',1,   4,  19,     1.247,     0.271,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4119,'2 ',1,   4,  19,    57.077,    12.392,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4120,'1 ',1,   4,  21,    48.828,    10.601,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4121,'1 ',1,   4,  19,     4.311,     0.936,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4122,'1 ',1,   4,  19,   153.345,    33.294,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4123,'1 ',1,   4,  21,    94.977,    20.621,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4124,'1 ',1,   4,  19,     3.297,     0.716,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4124,'2 ',1,   4,  19,    22.295,     4.841,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4125,'1 ',1,   4,  21,     4.726,     1.026,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4126,'1 ',1,   4,  19,   133.689,    29.026,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4127,'1 ',1,   4,  21,    91.611,    19.890,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4128,'1 ',1,   4,  19,     2.254,     0.490,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4128,'2 ',1,   4,  19,   127.376,    27.655,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4129,'1 ',1,   4,  20,     5.541,     1.203,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4129,'2 ',1,   4,  20,     1.744,     0.379,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4129,'3 ',1,   4,  20,     1.590,     0.345,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4129,'4 ',1,   4,  20,    10.554,     2.291,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4130,'1 ',1,   4,  20,     9.952,     2.161,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4132,'1 ',1,   4,  20,    34.732,     7.541,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4139,'1 ',1,   4,  21,    11.143,     2.419,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4143,'1 ',1,   4,  20,    15.072,     3.272,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4144,'1 ',1,   4,  21,    17.166,     3.727,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4145,'1 ',1,   4,  21,    52.329,    11.361,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4147,'1 ',1,   4,  20,   203.235,    44.125,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4148,'1 ',1,   4,  20,     1.590,     0.345,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4148,'2 ',1,   4,  20,     0.396,     0.086,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4148,'3 ',1,   4,  20,    13.375,     2.904,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4149,'1 ',1,   4,  21,     1.193,     0.259,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4149,'2 ',1,   4,  21,    63.202,    13.722,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4150,'1 ',1,   4,  21,    13.148,     2.855,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4154,'1 ',1,   4,  19,    27.629,     5.999,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4155,'1 ',1,   4,  19,     1.266,     0.275,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4155,'2 ',1,   4,  19,    19.150,     4.158,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4156,'1 ',1,   4,  21,   113.359,    24.612,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4157,'1 ',1,   4,  19,   109.854,    23.850,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4159,'1 ',1,   4,  21,    37.975,     8.245,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4164,'1 ',1,   4,  19,     2.126,     0.462,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4167,'1 ',1,   4,  19,     2.453,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4167,'2 ',1,   4,  19,     3.117,     0.676,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4168,'1 ',1,   4,  21,     9.304,     2.020,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4169,'1 ',1,   4,  21,    29.052,     6.308,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4170,'1 ',1,   4,  21,    37.635,     8.171,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4171,'1 ',1,   4,  19,   175.936,    38.198,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4172,'1 ',1,   4,  20,    44.401,     9.640,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4173,'1 ',1,   4,  21,     0.620,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4173,'2 ',1,   4,  21,    12.031,     2.612,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4174,'1 ',1,   4,  20,    20.113,     4.367,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4175,'1 ',1,   4,  20,     2.040,     0.443,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4175,'2 ',1,   4,  20,     1.272,     0.276,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4178,'1 ',1,   4,  21,     1.133,     0.246,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4178,'2 ',1,   4,  21,    17.188,     3.732,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4179,'1 ',1,   4,  20,    20.907,     4.539,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4180,'1 ',1,   4,  21,    11.287,     2.451,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4182,'1 ',1,   4,  21,    23.803,     5.168,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4185,'1 ',1,   4,  19,    39.710,     8.621,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4186,'1 ',1,   4,  19,    18.983,     4.122,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4186,'2 ',1,   4,  19,    19.911,     4.323,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4187,'1 ',1,   4,  20,    15.806,     3.432,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4188,'1 ',1,   4,  20,     3.114,     0.676,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4189,'1 ',1,   4,  20,     2.475,     0.537,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4189,'2 ',1,   4,  20,     4.242,     0.921,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4189,'3 ',1,   4,  20,    24.651,     5.352,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4190,'1 ',1,   4,  20,   139.020,    30.183,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4191,'1 ',1,   4,  19,     1.621,     0.352,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4191,'2 ',1,   4,  19,    47.112,    10.229,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4193,'1 ',1,   4,  19,   187.051,    40.612,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5003,'1 ',1,   5,  16,   119.271,    25.896,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5004,'1 ',1,   5,  14,     1.905,     0.413,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5004,'2 ',1,   5,  14,    10.362,     2.249,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5005,'1 ',1,   5,  18,     9.389,     2.039,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5006,'1 ',1,   5,  16,   105.147,    22.829,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5007,'1 ',1,   5,  17,    75.622,    16.418,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5008,'1 ',1,   5,  15,     7.972,     1.731,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5009,'1 ',1,   5,  16,    65.780,    14.282,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5010,'1 ',1,   5,  16,   140.496,    30.504,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5011,'1 ',1,   5,  13,     8.022,     1.742,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5012,'1 ',1,   5,  17,    85.349,    18.530,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5013,'1 ',1,   5,  15,    20.292,     4.406,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5014,'1 ',1,   5,  17,    49.077,    10.655,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5016,'1 ',1,   5,  17,   190.137,    41.281,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5017,'1 ',1,   5,  17,    14.540,     3.157,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5022,'1 ',1,   5,  17,   147.184,    31.956,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5024,'1 ',1,   5,  13,    53.444,    11.604,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5025,'1 ',1,   5,  18,    78.144,    16.966,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5026,'1 ',1,   5,  17,    74.634,    16.204,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5027,'1 ',1,   5,  17,    77.799,    16.891,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5028,'1 ',1,   5,  17,     9.808,     2.130,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5029,'1 ',1,   5,  13,    13.407,     2.911,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5030,'1 ',1,   5,  12,    83.548,    18.140,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5031,'1 ',1,   5,  16,    44.458,     9.652,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5032,'1 ',1,   5,  16,    49.499,    10.747,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5034,'1 ',1,   5,  16,    58.092,    12.613,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5043,'1 ',1,   5,  16,    71.472,    15.518,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5044,'1 ',1,   5,  17,    18.362,     3.987,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5046,'1 ',1,   5,  18,    80.925,    17.570,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5048,'1 ',1,   5,  17,     0.479,     0.104,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5048,'2 ',1,   5,  17,   193.200,    41.947,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5050,'1 ',1,   5,  16,    67.802,    14.721,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5053,'1 ',1,   5,  16,   160.345,    34.813,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5054,'1 ',1,   5,  14,    22.219,     4.824,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5056,'1 ',1,   5,  12,    42.399,     9.205,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5062,'1 ',1,   5,  14,    45.907,     9.967,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5064,'1 ',1,   5,  17,    80.884,    17.561,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5070,'1 ',1,   5,  17,    78.350,    17.010,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5071,'1 ',1,   5,  13,    25.210,     5.474,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5071,'2 ',1,   5,  13,    52.572,    11.414,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5072,'1 ',1,   5,  16,    75.918,    16.483,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5073,'1 ',1,   5,  15,     9.273,     2.013,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5074,'1 ',1,   5,  16,    33.350,     7.241,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5075,'1 ',1,   5,  18,     0.812,     0.176,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5075,'2 ',1,   5,  18,     3.344,     0.726,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5077,'1 ',1,   5,  16,    19.411,     4.214,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5078,'1 ',1,   5,  17,    69.713,    15.136,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5079,'1 ',1,   5,  13,    40.082,     8.702,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5080,'1 ',1,   5,  13,     9.027,     1.960,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5080,'2 ',1,   5,  13,     5.794,     1.258,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5080,'3 ',1,   5,  13,    24.656,     5.353,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5081,'1 ',1,   5,  13,    94.278,    20.469,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5082,'1 ',1,   5,  17,   107.279,    23.291,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5084,'1 ',1,   5,  16,   235.307,    51.088,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5085,'1 ',1,   5,  17,    53.844,    11.690,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5086,'1 ',1,   5,  17,    96.598,    20.973,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5087,'1 ',1,   5,  14,     4.336,     0.941,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5090,'1 ',1,   5,  16,   114.130,    24.779,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5091,'1 ',1,   5,  14,     5.598,     1.215,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5092,'1 ',1,   5,  14,    18.498,     4.016,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5093,'1 ',1,   5,  17,    50.361,    10.934,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5094,'1 ',1,   5,  14,     2.796,     0.607,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5095,'1 ',1,   5,  17,    33.841,     7.348,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5096,'1 ',1,   5,  16,    64.795,    14.068,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5097,'1 ',1,   5,  17,    86.661,    18.815,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5098,'1 ',1,   5,  17,    70.377,    15.280,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5098,'2 ',1,   5,  17,    93.583,    20.318,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5099,'1 ',1,   5,  17,    70.985,    15.412,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5100,'1 ',1,   5,  16,    23.558,     5.115,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5101,'1 ',1,   5,  15,    23.756,     5.158,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5103,'1 ',1,   5,  16,   138.566,    30.085,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5103,'2 ',1,   5,  16,   107.543,    23.349,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5104,'1 ',1,   5,  17,    82.934,    18.006,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5105,'1 ',1,   5,  17,   110.484,    23.988,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5108,'1 ',1,   5,  17,    42.106,     9.142,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5109,'1 ',1,   5,  16,    56.653,    12.300,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5110,'1 ',1,   5,  12,     3.612,     0.784,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5111,'1 ',1,   5,  16,    39.087,     8.486,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5112,'1 ',1,   5,  18,    14.956,     3.248,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5113,'1 ',1,   5,  17,    22.651,     4.918,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5114,'1 ',1,   5,  16,    59.767,    12.976,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5115,'1 ',1,   5,  16,    18.608,     4.040,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5116,'1 ',1,   5,  16,   148.572,    32.257,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5117,'1 ',1,   5,  17,   134.636,    29.232,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5118,'1 ',1,   5,  15,     9.077,     1.971,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5119,'1 ',1,   5,  12,     4.616,     1.002,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5121,'1 ',1,   5,  15,    80.453,    17.467,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5122,'1 ',1,   5,  16,    68.214,    14.810,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5124,'1 ',1,   5,  13,    28.016,     6.082,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5125,'1 ',1,   5,  17,    71.281,    15.476,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5126,'1 ',1,   5,  16,   174.450,    37.876,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5126,'2 ',1,   5,  16,     7.339,     1.593,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5127,'1 ',1,   5,  18,     1.687,     0.367,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5127,'2 ',1,   5,  18,     2.396,     0.520,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5128,'1 ',1,   5,  16,    94.996,    20.625,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5129,'1 ',1,   5,  18,     4.452,     0.967,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5129,'2 ',1,   5,  18,    11.177,     2.427,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5130,'1 ',1,   5,  16,   104.728,    22.738,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5132,'1 ',1,   5,  13,   107.593,    23.360,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5133,'1 ',1,   5,  18,    12.761,     2.771,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5134,'1 ',1,   5,  15,    28.312,     6.147,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5135,'1 ',1,   5,  15,    10.195,     2.213,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5135,'2 ',1,   5,  15,    18.765,     4.074,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5136,'1 ',1,   5,  16,    12.532,     2.721,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5138,'1 ',1,   5,  13,   110.248,    23.936,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5139,'1 ',1,   5,  16,    90.661,    19.684,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5140,'1 ',1,   5,  13,     9.074,     1.970,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5141,'1 ',1,   5,  16,    10.381,     2.253,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5141,'2 ',1,   5,  16,    37.251,     8.087,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5142,'1 ',1,   5,  13,    16.303,     3.539,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5143,'1 ',1,   5,  17,    48.120,    10.448,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5143,'2 ',1,   5,  17,    43.658,     9.479,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5144,'1 ',1,   5,  13,    77.065,    16.732,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5145,'1 ',1,   5,  17,   123.692,    26.855,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5146,'1 ',1,   5,  16,    95.248,    20.679,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5147,'1 ',1,   5,  16,   113.472,    24.636,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5148,'1 ',1,   5,  17,    87.537,    19.006,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5149,'1 ',1,   5,  16,    95.978,    20.839,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5150,'1 ',1,   5,  12,     0.460,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5150,'2 ',1,   5,  12,     1.325,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5150,'3 ',1,   5,  12,     2.532,     0.549,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5151,'1 ',1,   5,  18,     5.595,     1.214,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5152,'1 ',1,   5,  16,    64.004,    13.896,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5153,'1 ',1,   5,  12,    16.772,     3.642,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5154,'1 ',1,   5,  18,     5.041,     1.095,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5154,'2 ',1,   5,  18,    11.310,     2.455,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5155,'1 ',1,   5,  12,     3.888,     0.844,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5156,'1 ',1,   5,  15,     6.524,     1.416,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5157,'1 ',1,   5,  17,   153.893,    33.412,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5158,'1 ',1,   5,  16,   176.525,    38.326,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5159,'1 ',1,   5,  13,     8.098,     1.758,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5159,'2 ',1,   5,  13,     7.167,     1.556,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5160,'1 ',1,   5,  17,    62.286,    13.523,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5161,'1 ',1,   5,  16,   209.541,    45.494,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5162,'1 ',1,   5,  14,     7.024,     1.525,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5163,'1 ',1,   5,  13,    15.904,     3.453,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5165,'1 ',1,   5,  17,    58.281,    12.653,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5168,'1 ',1,   5,  16,   131.897,    28.636,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5171,'1 ',1,   5,  14,     1.118,     0.243,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5172,'1 ',1,   5,  12,    77.915,    16.916,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5173,'1 ',1,   5,  16,   143.110,    31.071,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5174,'1 ',1,   5,  14,     2.894,     0.628,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5174,'2 ',1,   5,  14,     1.644,     0.357,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5175,'1 ',1,   5,  17,   124.546,    27.041,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5176,'1 ',1,   5,  12,     7.664,     1.664,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5177,'1 ',1,   5,  17,    95.906,    20.822,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5178,'1 ',1,   5,  16,    88.116,    19.131,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5180,'1 ',1,   5,  14,     4.163,     0.904,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5180,'2 ',1,   5,  14,    88.576,    19.231,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5181,'1 ',1,   5,  16,   187.044,    40.610,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5182,'1 ',1,   5,  13,     4.012,     0.871,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5183,'1 ',1,   5,  16,   145.981,    31.694,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5184,'1 ',1,   5,  17,     6.307,     1.370,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5184,'2 ',1,   5,  17,    77.899,    16.913,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5185,'1 ',1,   5,  17,    26.989,     5.860,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5186,'1 ',1,   5,  17,    26.218,     5.692,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5187,'1 ',1,   5,  12,    16.171,     3.511,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5188,'1 ',1,   5,  16,    68.031,    14.771,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5189,'1 ',1,   5,  16,    82.741,    17.964,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5190,'1 ',1,   5,  12,     3.542,     0.769,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5191,'1 ',1,   5,  18,     7.953,     1.727,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5193,'1 ',1,   5,  13,     1.366,     0.297,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5193,'2 ',1,   5,  13,   140.080,    30.414,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5194,'1 ',1,   5,  17,    61.929,    13.446,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5195,'1 ',1,   5,  17,    57.993,    12.591,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5199,'1 ',1,   5,  17,    25.539,     5.544,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5200,'1 ',1,   5,  12,    69.637,    15.119,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5201,'1 ',1,   5,  14,     5.051,     1.096,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5202,'1 ',1,   5,  14,     9.068,     1.969,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5203,'1 ',1,   5,  16,   154.294,    33.499,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5209,'1 ',1,   5,  18,     3.769,     0.818,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5210,'1 ',1,   5,  17,    41.599,     9.032,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5211,'1 ',1,   5,  14,     7.248,     1.574,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5212,'1 ',1,   5,  14,    35.570,     7.722,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5213,'1 ',1,   5,  16,    96.661,    20.987,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5214,'1 ',1,   5,  16,   107.159,    23.266,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5215,'1 ',1,   5,  16,    20.966,     4.552,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5216,'1 ',1,   5,  17,    69.880,    15.172,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5217,'1 ',1,   5,  17,   105.301,    22.862,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5218,'1 ',1,   5,  17,    41.240,     8.954,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5219,'1 ',1,   5,  14,    14.008,     3.042,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5220,'1 ',1,   5,  17,    42.490,     9.225,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5221,'1 ',1,   5,  13,    95.811,    20.802,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5222,'1 ',1,   5,  14,    20.787,     4.513,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5222,'2 ',1,   5,  14,    13.999,     3.039,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5223,'1 ',1,   5,  14,    36.517,     7.928,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5224,'1 ',1,   5,  16,   162.543,    35.290,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5225,'1 ',1,   5,  16,    13.706,     2.976,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5226,'1 ',1,   5,  15,     5.762,     1.251,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5227,'1 ',1,   5,  16,    74.392,    16.151,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5228,'1 ',1,   5,  16,    85.219,    18.502,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5229,'1 ',1,   5,  16,    46.121,    10.014,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5230,'1 ',1,   5,  16,    69.659,    15.124,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5231,'1 ',1,   5,  18,    15.674,     3.403,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5232,'1 ',1,   5,  17,    52.449,    11.387,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5233,'1 ',1,   5,  17,   103.667,    22.507,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5234,'1 ',1,   5,  16,   149.725,    32.507,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5235,'1 ',1,   5,  13,    21.379,     4.641,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5244,'1 ',1,   5,  17,    68.356,    14.841,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5245,'1 ',1,   5,  17,   145.843,    31.664,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5246,'1 ',1,   5,  18,    22.264,     4.833,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5247,'1 ',1,   5,  18,     3.423,     0.743,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5248,'1 ',1,   5,  17,   106.022,    23.019,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5249,'1 ',1,   5,  17,   120.361,    26.132,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5250,'1 ',1,   5,  16,   173.264,    37.618,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5251,'1 ',1,   5,  17,   129.221,    28.056,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5252,'1 ',1,   5,  16,    84.804,    18.412,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5253,'1 ',1,   5,  17,   132.952,    28.866,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5254,'1 ',1,   5,  17,    87.052,    18.900,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5255,'1 ',1,   5,  12,     9.893,     2.148,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5256,'1 ',1,   5,  14,     1.366,     0.297,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5257,'1 ',1,   5,  14,    10.390,     2.256,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5258,'1 ',1,   5,  16,   105.150,    22.830,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5259,'1 ',1,   5,  16,     9.666,     2.098,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5264,'1 ',1,   5,  15,    12.726,     2.763,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5265,'1 ',1,   5,  17,   109.089,    23.685,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5266,'1 ',1,   5,  17,   142.861,    31.017,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5267,'1 ',1,   5,  13,     3.029,     0.658,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5267,'2 ',1,   5,  13,    29.304,     6.362,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5267,'3 ',1,   5,  13,     8.933,     1.939,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5268,'1 ',1,   5,  16,    33.829,     7.344,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5269,'1 ',1,   5,  17,    91.265,    19.815,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5270,'1 ',1,   5,  13,     3.196,     0.694,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5270,'2 ',1,   5,  13,    20.321,     4.412,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5271,'1 ',1,   5,  13,    10.501,     2.280,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5272,'1 ',1,   5,  16,     8.722,     1.894,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5272,'2 ',1,   5,  16,    11.039,     2.397,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5273,'1 ',1,   5,  17,   121.743,    26.432,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5274,'1 ',1,   5,  16,    12.456,     2.705,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5275,'1 ',1,   5,  14,     4.987,     1.083,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5276,'1 ',1,   5,  14,    11.064,     2.402,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5277,'1 ',1,   5,  16,   109.993,    23.881,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5278,'1 ',1,   5,  13,    53.202,    11.550,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5280,'1 ',1,   5,  13,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5280,'2 ',1,   5,  13,    99.322,    21.564,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5284,'1 ',1,   5,  16,    46.857,    10.174,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5285,'1 ',1,   5,  12,    10.655,     2.313,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5286,'1 ',1,   5,  18,    28.337,     6.152,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5286,'2 ',1,   5,  18,     2.667,     0.579,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5286,'3 ',1,   5,  18,     0.668,     0.145,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5287,'1 ',1,   5,  17,    15.909,     3.454,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5287,'2 ',1,   5,  17,    95.304,    20.692,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5287,'3 ',1,   5,  17,    84.816,    18.415,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5288,'1 ',1,   5,  16,    14.285,     3.101,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5289,'1 ',1,   5,  16,    73.214,    15.896,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5290,'1 ',1,   5,  18,    31.848,     6.915,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5291,'1 ',1,   5,  17,   151.315,    32.852,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5292,'1 ',1,   5,  17,    65.125,    14.139,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5293,'1 ',1,   5,  18,    66.086,    14.348,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5294,'1 ',1,   5,  16,   116.662,    25.329,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5296,'1 ',1,   5,  16,   107.392,    23.316,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5305,'1 ',1,   5,  16,   198.802,    43.163,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5306,'1 ',1,   5,  17,    42.827,     9.299,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5307,'1 ',1,   5,  16,   150.666,    32.712,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5308,'1 ',1,   5,  16,    16.114,     3.498,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5309,'1 ',1,   5,  16,   103.746,    22.525,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5310,'1 ',1,   5,  17,    73.460,    15.949,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5311,'1 ',1,   5,  16,    42.987,     9.333,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5312,'1 ',1,   5,  17,    85.862,    18.641,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5313,'1 ',1,   5,  16,    16.920,     3.674,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5314,'1 ',1,   5,  13,    12.581,     2.732,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5315,'1 ',1,   5,  17,    33.309,     7.232,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5316,'1 ',1,   5,  16,   184.916,    40.147,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5323,'1 ',1,   5,  17,   230.307,    50.003,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5327,'1 ',1,   5,  14,     4.213,     0.914,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5328,'1 ',1,   5,  13,     0.340,     0.074,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5328,'2 ',1,   5,  13,     5.598,     1.215,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5328,'3 ',1,   5,  13,     8.375,     1.818,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5329,'1 ',1,   5,  16,   155.591,    33.781,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5330,'1 ',1,   5,  17,    67.991,    14.762,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5331,'1 ',1,   5,  16,    27.660,     6.005,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5332,'1 ',1,   5,  17,    89.338,    19.397,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5333,'1 ',1,   5,  14,   113.479,    24.638,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5334,'1 ',1,   5,  15,    25.132,     5.457,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5335,'1 ',1,   5,  17,   174.964,    37.987,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5336,'1 ',1,   5,  16,    77.807,    16.893,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5337,'1 ',1,   5,  12,    19.713,     4.280,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5338,'1 ',1,   5,  18,    84.231,    18.288,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5339,'1 ',1,   5,  17,    83.970,    18.231,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5340,'1 ',1,   5,  16,    30.378,     6.596,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5340,'2 ',1,   5,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5340,'3 ',1,   5,  16,     5.245,     1.139,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5341,'1 ',1,   5,  17,    40.616,     8.818,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5344,'1 ',1,   5,  16,    99.404,    21.582,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5345,'1 ',1,   5,  14,    34.757,     7.546,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5346,'1 ',1,   5,  17,    95.824,    20.805,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5347,'1 ',1,   5,  15,    19.606,     4.257,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5348,'1 ',1,   5,  14,     9.710,     2.108,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5349,'1 ',1,   5,  16,    63.841,    13.861,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5351,'1 ',1,   5,  16,   182.914,    39.713,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5352,'1 ',1,   5,  16,    43.914,     9.534,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5353,'1 ',1,   5,  17,    59.386,    12.894,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5354,'1 ',1,   5,  16,    81.574,    17.711,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5355,'1 ',1,   5,  14,     5.929,     1.288,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5356,'1 ',1,   5,  16,   128.497,    27.898,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5357,'1 ',1,   5,  16,    95.550,    20.745,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5362,'1 ',1,   5,  12,    35.585,     7.726,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5370,'1 ',1,   5,  17,   111.240,    24.152,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5371,'1 ',1,   5,  16,    72.414,    15.722,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5372,'1 ',1,   5,  16,    41.769,     9.069,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5373,'1 ',1,   5,  17,    96.488,    20.949,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5373,'2 ',1,   5,  17,    68.277,    14.824,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5374,'1 ',1,   5,  16,    72.515,    15.744,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5375,'1 ',1,   5,  17,    65.163,    14.148,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5376,'1 ',1,   5,  17,    50.217,    10.903,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5377,'1 ',1,   5,  13,    60.471,    13.129,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5378,'1 ',1,   5,  13,    71.429,    15.508,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5379,'1 ',1,   5,  17,   172.892,    37.537,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5381,'1 ',1,   5,  14,    83.756,    18.185,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5385,'1 ',1,   5,  16,   252.907,    54.909,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5386,'1 ',1,   5,  16,    66.694,    14.480,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5387,'1 ',1,   5,  17,    81.602,    17.717,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5389,'1 ',1,   5,  13,    91.797,    19.931,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5392,'1 ',1,   5,  13,     7.865,     1.707,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5393,'1 ',1,   5,  13,    15.658,     3.400,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5400,'1 ',1,   5,  16,   113.632,    24.671,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5402,'1 ',1,   5,  18,    69.234,    15.032,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5407,'1 ',1,   5,  18,    22.333,     4.849,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5408,'1 ',1,   5,  16,    27.890,     6.055,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5409,'1 ',1,   5,  17,    97.141,    21.090,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5411,'1 ',1,   5,  13,   126.022,    27.361,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5412,'1 ',1,   5,  16,   151.752,    32.947,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5420,'1 ',1,   5,  17,    15.400,     3.343,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5421,'1 ',1,   5,  16,     2.113,     0.458,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5422,'1 ',1,   5,  17,   192.007,    41.688,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5425,'1 ',1,   5,  16,     1.473,     0.320,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5425,'2 ',1,   5,  16,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5425,'3 ',1,   5,  16,    54.083,    11.742,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5426,'1 ',1,   5,  14,    46.029,     9.993,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5427,'1 ',1,   5,  14,    26.562,     5.767,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5428,'1 ',1,   5,  17,    89.486,    19.429,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5429,'1 ',1,   5,  17,   111.425,    24.192,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5430,'1 ',1,   5,  12,    63.589,    13.806,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5431,'1 ',1,   5,  16,    88.617,    19.240,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5432,'1 ',1,   5,  12,    36.206,     7.861,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5432,'2 ',1,   5,  12,     7.894,     1.714,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5433,'1 ',1,   5,  17,   122.773,    26.656,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5434,'1 ',1,   5,  17,    10.453,     2.270,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5435,'1 ',1,   5,  12,     4.720,     1.025,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5436,'1 ',1,   5,  16,    76.498,    16.609,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5437,'1 ',1,   5,  13,     9.462,     2.054,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5438,'1 ',1,   5,  17,    52.732,    11.449,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5439,'1 ',1,   5,  14,   119.539,    25.954,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5440,'1 ',1,   5,  17,   175.395,    38.081,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5441,'1 ',1,   5,  17,   152.373,    33.082,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5442,'1 ',1,   5,  17,    45.881,     9.961,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5443,'1 ',1,   5,  17,    54.930,    11.926,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5446,'1 ',1,   5,  13,    42.676,     9.266,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5447,'1 ',1,   5,  17,    21.297,     4.624,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5447,'2 ',1,   5,  17,   140.817,    30.573,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5449,'1 ',1,   5,  17,   280.211,    60.838,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5450,'1 ',1,   5,  16,    17.944,     3.896,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5452,'1 ',1,   5,  13,   111.882,    24.291,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5453,'1 ',1,   5,  17,    15.368,     3.337,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5453,'2 ',1,   5,  17,    55.915,    12.140,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5454,'1 ',1,   5,  16,    50.126,    10.883,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5455,'1 ',1,   5,  12,     9.937,     2.158,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5456,'1 ',1,   5,  15,     6.001,     1.303,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5456,'2 ',1,   5,  15,     7.241,     1.572,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5457,'1 ',1,   5,  17,    71.624,    15.551,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5457,'2 ',1,   5,  17,    37.040,     8.042,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5460,'1 ',1,   5,  13,    14.858,     3.226,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5461,'1 ',1,   5,  13,    76.410,    16.590,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5462,'1 ',1,   5,  16,    90.308,    19.607,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5463,'1 ',1,   5,  17,   168.266,    36.533,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5465,'1 ',1,   5,  16,   228.975,    49.714,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5466,'1 ',1,   5,  13,     7.805,     1.695,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5467,'1 ',1,   5,  16,    29.625,     6.432,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5468,'1 ',1,   5,  17,    44.215,     9.600,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5469,'1 ',1,   5,  17,     8.920,     1.937,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5470,'1 ',1,   5,  13,    74.011,    16.069,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5471,'1 ',1,   5,  12,     1.514,     0.329,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5472,'1 ',1,   5,  15,     4.792,     1.041,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5473,'1 ',1,   5,  18,     2.368,     0.514,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5473,'2 ',1,   5,  18,     1.858,     0.403,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5474,'1 ',1,   5,  14,     3.265,     0.709,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5475,'1 ',1,   5,  17,    62.213,    13.507,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5476,'1 ',1,   5,  14,    11.517,     2.500,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5477,'1 ',1,   5,  13,    82.947,    18.008,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5478,'1 ',1,   5,  17,   144.772,    31.432,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5480,'1 ',1,   5,  17,   188.109,    40.841,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5481,'1 ',1,   5,  17,    61.066,    13.259,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5482,'1 ',1,   5,  16,    72.610,    15.765,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5483,'1 ',1,   5,  17,    88.818,    19.284,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5484,'1 ',1,   5,  15,     0.627,     0.136,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5484,'2 ',1,   5,  15,     5.973,     1.296,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5485,'1 ',1,   5,  14,     4.921,     1.069,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6001,'1 ',1,   6,  22,   108.951,    23.655,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6002,'1 ',1,   6,  26,    34.087,     7.401,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6005,'1 ',1,   6,  25,    79.218,    17.199,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6011,'1 ',1,   6,  22,     7.547,     1.638,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6011,'2 ',1,   6,  22,    17.660,     3.835,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6012,'1 ',1,   6,  25,    14.175,     3.078,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6013,'1 ',1,   6,  26,     0.740,     0.161,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6013,'2 ',1,   6,  26,    98.850,    21.462,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6014,'1 ',1,   6,  24,     5.784,     1.255,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6015,'1 ',1,   6,  26,    25.991,     5.643,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6016,'1 ',1,   6,  26,   185.171,    40.203,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6017,'1 ',1,   6,  22,    87.437,    18.984,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6018,'1 ',1,   6,  23,     2.582,     0.561,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6019,'1 ',1,   6,  23,    61.995,    13.460,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6020,'1 ',1,   6,  23,    17.346,     3.766,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6023,'1 ',1,   6,  23,   139.467,    30.280,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6024,'1 ',1,   6,  23,    89.199,    19.367,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6025,'1 ',1,   6,  26,    42.941,     9.323,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6025,'2 ',1,   6,  26,    24.893,     5.404,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6026,'1 ',1,   6,  26,    23.211,     5.039,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6027,'1 ',1,   6,  23,    68.195,    14.806,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6028,'1 ',1,   6,  23,   108.466,    23.550,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6029,'1 ',1,   6,  24,     1.858,     0.403,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6029,'2 ',1,   6,  24,     4.242,     0.921,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6029,'3 ',1,   6,  24,     1.228,     0.267,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6031,'1 ',1,   6,  24,    30.629,     6.650,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6032,'1 ',1,   6,  23,    38.205,     8.295,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6035,'1 ',1,   6,  23,   216.588,    47.025,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6037,'1 ',1,   6,  22,   154.835,    33.617,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6040,'1 ',1,   6,  23,    84.785,    18.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6043,'1 ',1,   6,  26,   155.650,    33.794,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6044,'1 ',1,   6,  26,    19.204,     4.169,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6047,'1 ',1,   6,  26,   157.275,    34.146,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6055,'1 ',1,   6,  26,     5.170,     1.123,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6058,'1 ',1,   6,  22,   187.486,    40.706,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6059,'1 ',1,   6,  26,     3.605,     0.783,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6060,'1 ',1,   6,  26,    78.223,    16.983,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6061,'1 ',1,   6,  23,   155.228,    33.702,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6064,'1 ',1,   6,  25,    86.561,    18.793,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6065,'1 ',1,   6,  23,    15.592,     3.385,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6091,'1 ',1,   6,  23,    39.679,     8.615,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6092,'1 ',1,   6,  24,    37.428,     8.126,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6093,'1 ',1,   6,  22,    42.547,     9.237,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6094,'1 ',1,   6,  22,    71.347,    15.490,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6095,'1 ',1,   6,  23,    71.760,    15.580,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6096,'1 ',1,   6,  24,    27.056,     5.874,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6097,'1 ',1,   6,  26,   110.578,    24.008,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6098,'1 ',1,   6,  23,   138.765,    30.128,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6099,'1 ',1,   6,  26,    22.437,     4.871,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6100,'1 ',1,   6,  22,    39.581,     8.593,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6103,'1 ',1,   6,  25,     2.862,     0.622,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6103,'2 ',1,   6,  25,    33.041,     7.174,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6109,'1 ',1,   6,  25,     9.591,     2.082,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6109,'2 ',1,   6,  25,     5.560,     1.207,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6112,'1 ',1,   6,  26,    16.961,     3.683,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6113,'1 ',1,   6,  23,    21.540,     4.677,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6114,'1 ',1,   6,  26,    74.036,    16.074,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6115,'1 ',1,   6,  22,   137.625,    29.881,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6116,'1 ',1,   6,  23,     4.061,     0.881,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6116,'2 ',1,   6,  23,    55.607,    12.073,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6117,'1 ',1,   6,  25,    28.548,     6.198,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6120,'1 ',1,   6,  23,   204.970,    44.502,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6121,'1 ',1,   6,  26,   126.784,    27.527,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6122,'1 ',1,   6,  24,    23.832,     5.174,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6123,'1 ',1,   6,  23,    47.342,    10.279,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6124,'1 ',1,   6,  22,    60.261,    13.083,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6125,'1 ',1,   6,  22,     2.721,     0.590,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6126,'1 ',1,   6,  23,    52.871,    11.479,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6127,'1 ',1,   6,  25,    26.489,     5.751,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6128,'1 ',1,   6,  26,    55.418,    12.032,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6129,'1 ',1,   6,  26,     1.111,     0.241,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6129,'2 ',1,   6,  26,     3.646,     0.791,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6129,'3 ',1,   6,  26,     5.585,     1.213,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6130,'1 ',1,   6,  23,    14.061,     3.053,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6131,'1 ',1,   6,  22,    46.026,     9.993,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6132,'1 ',1,   6,  23,    67.944,    14.751,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6133,'1 ',1,   6,  25,    10.954,     2.378,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6134,'1 ',1,   6,  23,     7.997,     1.736,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6135,'1 ',1,   6,  25,    15.384,     3.340,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6135,'2 ',1,   6,  25,     7.402,     1.607,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6136,'1 ',1,   6,  23,    74.706,    16.220,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6137,'1 ',1,   6,  23,    44.269,     9.611,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6138,'1 ',1,   6,  26,    29.052,     6.308,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6139,'1 ',1,   6,  25,     2.941,     0.639,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6139,'2 ',1,   6,  25,     7.141,     1.551,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6140,'1 ',1,   6,  23,    12.267,     2.664,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6150,'1 ',1,   6,  26,   123.075,    26.722,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6151,'1 ',1,   6,  25,    16.943,     3.679,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6153,'1 ',1,   6,  26,   113.318,    24.602,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6154,'1 ',1,   6,  23,    45.236,     9.821,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6155,'1 ',1,   6,  26,    38.850,     8.435,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6156,'1 ',1,   6,  23,    55.267,    11.999,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6157,'1 ',1,   6,  26,    30.233,     6.564,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6158,'1 ',1,   6,  25,     5.916,     1.284,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6159,'1 ',1,   6,  22,    95.550,    20.745,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6160,'1 ',1,   6,  23,    35.973,     7.810,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6160,'2 ',1,   6,  23,    67.172,    14.584,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6168,'1 ',1,   6,  26,   145.077,    31.498,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6171,'1 ',1,   6,  26,    28.060,     6.092,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6171,'2 ',1,   6,  26,    91.331,    19.829,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6173,'1 ',1,   6,  24,    37.239,     8.085,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6174,'1 ',1,   6,  22,   100.493,    21.818,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6175,'1 ',1,   6,  23,   101.384,    22.012,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6176,'1 ',1,   6,  23,    47.566,    10.327,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6178,'1 ',1,   6,  26,   141.111,    30.637,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6179,'1 ',1,   6,  26,    12.437,     2.700,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6180,'1 ',1,   6,  22,    35.834,     7.780,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6181,'1 ',1,   6,  23,    51.558,    11.194,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6182,'1 ',1,   6,  26,   100.579,    21.837,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6183,'1 ',1,   6,  25,    28.303,     6.145,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6184,'1 ',1,   6,  23,    50.790,    11.027,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6185,'1 ',1,   6,  23,    21.870,     4.748,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6186,'1 ',1,   6,  23,    41.316,     8.970,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6187,'1 ',1,   6,  23,    84.426,    18.330,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6189,'1 ',1,   6,  25,     3.079,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6189,'2 ',1,   6,  25,     4.512,     0.980,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6189,'3 ',1,   6,  25,    21.133,     4.588,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6190,'1 ',1,   6,  24,    19.380,     4.208,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6191,'1 ',1,   6,  22,    17.604,     3.822,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6193,'1 ',1,   6,  25,    37.456,     8.132,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6194,'1 ',1,   6,  23,    46.624,    10.123,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6195,'1 ',1,   6,  25,     1.017,     0.221,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6195,'2 ',1,   6,  25,     1.769,     0.384,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6196,'1 ',1,   6,  23,    22.330,     4.848,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6199,'1 ',1,   6,  26,   251.619,    54.630,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6200,'1 ',1,   6,  26,    11.763,     2.554,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6200,'2 ',1,   6,  26,    36.810,     7.992,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6201,'1 ',1,   6,  26,    41.010,     8.904,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6202,'1 ',1,   6,  22,     6.313,     1.370,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6202,'2 ',1,   6,  22,    11.139,     2.418,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6203,'1 ',1,   6,  26,   123.415,    26.795,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6204,'1 ',1,   6,  26,     8.196,     1.780,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6205,'1 ',1,   6,  23,   127.993,    27.789,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6206,'1 ',1,   6,  25,     3.001,     0.651,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6206,'2 ',1,   6,  25,     2.676,     0.581,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6206,'3 ',1,   6,  25,    14.090,     3.059,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6207,'1 ',1,   6,  23,    30.771,     6.681,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6208,'1 ',1,   6,  23,    84.032,    18.245,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6208,'2 ',1,   6,  23,    63.913,    13.876,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6209,'1 ',1,   6,  26,     1.861,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6209,'2 ',1,   6,  26,     6.036,     1.310,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6217,'1 ',1,   6,  23,    55.588,    12.069,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6218,'1 ',1,   6,  23,    53.781,    11.677,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6219,'1 ',1,   6,  23,    67.097,    14.567,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6220,'1 ',1,   6,  22,   101.274,    21.988,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6221,'1 ',1,   6,  22,     7.667,     1.665,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6221,'2 ',1,   6,  22,     1.949,     0.423,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6223,'1 ',1,   6,  23,   175.106,    38.018,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6224,'1 ',1,   6,  23,   122.451,    26.586,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6225,'1 ',1,   6,  26,    89.467,    19.425,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6226,'1 ',1,   6,  26,    18.916,     4.107,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6227,'1 ',1,   6,  23,   132.609,    28.791,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6230,'1 ',1,   6,  22,   200.993,    43.639,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6231,'1 ',1,   6,  23,    73.998,    16.066,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6232,'1 ',1,   6,  23,    69.930,    15.183,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6233,'1 ',1,   6,  23,    68.312,    14.832,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6236,'1 ',1,   6,  26,   177.930,    38.631,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6237,'1 ',1,   6,  25,     1.971,     0.428,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6238,'1 ',1,   6,  23,   141.482,    30.718,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6241,'1 ',1,   6,  22,    25.003,     5.429,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6241,'2 ',1,   6,  22,   159.435,    34.615,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6250,'1 ',1,   6,  22,    90.477,    19.644,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6251,'1 ',1,   6,  22,     2.560,     0.556,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6251,'2 ',1,   6,  22,    51.224,    11.122,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6252,'1 ',1,   6,  23,     2.349,     0.510,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6252,'2 ',1,   6,  23,    11.804,     2.563,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6253,'1 ',1,   6,  24,     1.899,     0.413,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6253,'2 ',1,   6,  24,    11.952,     2.595,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6256,'1 ',1,   6,  23,    19.153,     4.159,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6261,'1 ',1,   6,  26,    32.720,     7.104,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6262,'1 ',1,   6,  23,    29.807,     6.472,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6264,'1 ',1,   6,  24,    24.181,     5.250,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6264,'2 ',1,   6,  24,    12.519,     2.718,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6275,'1 ',1,   6,  26,   116.072,    25.201,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6276,'1 ',1,   6,  26,    41.902,     9.098,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6278,'1 ',1,   6,  23,     7.150,     1.552,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6278,'2 ',1,   6,  23,   135.244,    29.363,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6280,'1 ',1,   6,  22,   142.760,    30.995,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6281,'1 ',1,   6,  22,    63.444,    13.775,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6282,'1 ',1,   6,  23,    27.490,     5.968,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6283,'1 ',1,   6,  22,     7.223,     1.568,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6284,'1 ',1,   6,  26,     1.124,     0.244,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6284,'2 ',1,   6,  26,    73.491,    15.956,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6286,'1 ',1,   6,  26,    86.769,    18.838,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6288,'1 ',1,   6,  26,   174.790,    37.950,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6289,'1 ',1,   6,  23,    77.499,    16.826,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6290,'1 ',1,   6,  23,    70.963,    15.407,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6291,'1 ',1,   6,  26,    21.583,     4.686,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6306,'1 ',1,   6,  23,    56.876,    12.348,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6307,'1 ',1,   6,  26,   116.274,    25.245,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6307,'2 ',1,   6,  26,    20.932,     4.545,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6309,'1 ',1,   6,  26,    43.138,     9.366,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6310,'1 ',1,   6,  22,    96.841,    21.025,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6311,'1 ',1,   6,  25,     1.483,     0.322,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6311,'2 ',1,   6,  25,     1.108,     0.240,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6311,'3 ',1,   6,  25,     6.417,     1.393,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6312,'1 ',1,   6,  22,    47.937,    10.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6313,'1 ',1,   6,  23,    27.588,     5.990,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6314,'1 ',1,   6,  26,    30.976,     6.725,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6319,'1 ',1,   6,  23,    73.699,    16.001,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6320,'1 ',1,   6,  22,    50.267,    10.913,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6322,'1 ',1,   6,  22,     6.042,     1.312,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6322,'2 ',1,   6,  22,    63.296,    13.743,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6323,'1 ',1,   6,  26,    35.028,     7.605,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6324,'1 ',1,   6,  22,    61.107,    13.267,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6325,'1 ',1,   6,  25,     4.978,     1.081,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6326,'1 ',1,   6,  25,     1.496,     0.325,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6326,'2 ',1,   6,  25,    14.704,     3.192,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6327,'1 ',1,   6,  25,     3.498,     0.759,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6327,'2 ',1,   6,  25,    14.984,     3.253,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6328,'1 ',1,   6,  26,    29.332,     6.369,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6329,'1 ',1,   6,  24,     1.876,     0.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6330,'1 ',1,   6,  23,     5.554,     1.206,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6330,'2 ',1,   6,  23,   134.822,    29.272,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6331,'1 ',1,   6,  23,    85.352,    18.531,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6332,'1 ',1,   6,  26,    76.618,    16.635,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6335,'1 ',1,   6,  26,   172.867,    37.532,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6336,'1 ',1,   6,  26,    27.358,     5.940,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6337,'1 ',1,   6,  26,   127.190,    27.615,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6338,'1 ',1,   6,  25,     4.600,     0.999,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6338,'2 ',1,   6,  25,     2.384,     0.517,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6338,'3 ',1,   6,  25,    28.287,     6.141,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6339,'1 ',1,   6,  23,    36.073,     7.832,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6340,'1 ',1,   6,  24,    16.905,     3.671,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6340,'2 ',1,   6,  24,    13.722,     2.979,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6341,'1 ',1,   6,  25,     6.612,     1.436,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6344,'1 ',1,   6,  23,   166.661,    36.184,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6345,'1 ',1,   6,  23,    18.579,     4.034,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6346,'1 ',1,   6,  26,     2.415,     0.524,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6351,'1 ',1,   6,  23,    25.047,     5.438,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6352,'1 ',1,   6,  26,   127.788,    27.745,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6353,'1 ',1,   6,  23,   113.302,    24.599,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6355,'1 ',1,   6,  23,   159.337,    34.594,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6356,'1 ',1,   6,  26,   142.653,    30.972,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6357,'1 ',1,   6,  26,     2.037,     0.442,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6357,'2 ',1,   6,  26,    30.321,     6.583,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6358,'1 ',1,   6,  23,    81.850,    17.771,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6360,'1 ',1,   6,  23,    40.859,     8.871,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7001,'1 ',1,   7,   6,     9.760,     2.119,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7004,'1 ',1,   7,   4,   232.907,    50.567,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7010,'1 ',1,   7,   5,    16.427,     3.566,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7011,'1 ',1,   7,   5,    37.566,     8.156,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7012,'1 ',1,   7,   3,     0.985,     0.214,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7013,'1 ',1,   7,   5,   144.889,    31.457,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7014,'1 ',1,   7,   4,    55.422,    12.033,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7016,'1 ',1,   7,   4,    89.801,    19.497,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7017,'1 ',1,   7,   3,   142.553,    30.950,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7020,'1 ',1,   7,   6,     0.396,     0.086,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7020,'2 ',1,   7,   6,    78.721,    17.092,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7026,'1 ',1,   7,   4,    27.308,     5.929,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7026,'2 ',1,   7,   4,    18.230,     3.958,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7027,'1 ',1,   7,   5,   114.630,    24.888,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7028,'1 ',1,   7,   3,    80.827,    17.548,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7036,'1 ',1,   7,   5,    96.879,    21.034,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7039,'1 ',1,   7,   3,   247.167,    53.663,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7041,'1 ',1,   7,   4,    98.535,    21.393,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7044,'1 ',1,   7,   6,   130.817,    28.402,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7049,'1 ',1,   7,   3,   297.170,    64.520,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7050,'1 ',1,   7,   5,    75.597,    16.414,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7051,'1 ',1,   7,   3,   147.760,    32.081,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7052,'1 ',1,   7,   3,   111.945,    24.305,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7053,'1 ',1,   7,   3,   111.211,    24.146,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7054,'1 ',1,   7,   4,    97.445,    21.157,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7055,'1 ',1,   7,   3,   102.933,    22.348,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7057,'1 ',1,   7,   5,   111.363,    24.179,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7067,'1 ',1,   7,   3,    86.781,    18.842,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7069,'1 ',1,   7,   1,    53.696,    11.658,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7070,'1 ',1,   7,   4,   106.038,    23.022,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7071,'1 ',1,   7,   6,     3.945,     0.857,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7072,'1 ',1,   7,   4,   122.184,    26.528,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7074,'1 ',1,   7,   2,    72.553,    15.753,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7075,'1 ',1,   7,   4,   168.830,    36.655,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7084,'1 ',1,   7,   4,   225.376,    48.932,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7085,'1 ',1,   7,   2,     4.307,     0.935,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7086,'1 ',1,   7,   4,    56.089,    12.178,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7087,'1 ',1,   7,   3,    77.893,    16.911,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7088,'1 ',1,   7,   3,   106.051,    23.025,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7089,'1 ',1,   7,   3,    73.545,    15.967,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7090,'1 ',1,   7,   5,    14.483,     3.145,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7091,'1 ',1,   7,   3,   221.119,    48.008,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7092,'1 ',1,   7,   3,    41.171,     8.939,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7093,'1 ',1,   7,   3,   114.561,    24.873,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7094,'1 ',1,   7,   3,    80.487,    17.475,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7100,'1 ',1,   7,   4,    65.236,    14.163,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7101,'1 ',1,   7,   3,   223.036,    48.424,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7102,'1 ',1,   7,   5,   123.900,    26.900,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7103,'1 ',1,   7,   4,    61.546,    13.362,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7106,'1 ',1,   7,   4,    96.630,    20.980,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7116,'1 ',1,   7,   1,    12.764,     2.771,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7117,'1 ',1,   7,   3,    88.189,    19.147,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7118,'1 ',1,   7,   5,   127.152,    27.606,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7119,'1 ',1,   7,   4,    52.166,    11.326,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7120,'1 ',1,   7,   3,   157.114,    34.112,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7123,'1 ',1,   7,   6,     6.955,     1.510,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7124,'1 ',1,   7,   3,   172.817,    37.521,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7127,'1 ',1,   7,   3,   234.613,    50.938,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7128,'1 ',1,   7,   5,    67.109,    14.570,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7129,'1 ',1,   7,   6,     3.797,     0.824,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7129,'2 ',1,   7,   6,     1.609,     0.349,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7132,'1 ',1,   7,   4,    76.357,    16.578,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7143,'1 ',1,   7,   5,    62.931,    13.663,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7144,'1 ',1,   7,   4,   102.521,    22.259,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7145,'1 ',1,   7,   4,    14.518,     3.152,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7145,'2 ',1,   7,   4,   136.387,    29.611,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7147,'1 ',1,   7,   3,    49.628,    10.775,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7148,'1 ',1,   7,   3,    62.402,    13.548,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7149,'1 ',1,   7,   6,     2.261,     0.491,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7149,'2 ',1,   7,   6,     8.237,     1.789,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7149,'3 ',1,   7,   6,     2.358,     0.512,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7151,'1 ',1,   7,   5,    46.237,    10.038,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7152,'1 ',1,   7,   3,     3.765,     0.818,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7153,'1 ',1,   7,   1,     0.192,     0.042,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7153,'2 ',1,   7,   1,    22.547,     4.895,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7153,'3 ',1,   7,   1,     0.117,     0.025,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7153,'4 ',1,   7,   1,     0.544,     0.118,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7153,'5 ',1,   7,   1,     4.102,     0.891,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7154,'1 ',1,   7,   5,    61.505,    13.354,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7155,'1 ',1,   7,   3,    82.294,    17.867,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7157,'1 ',1,   7,   5,   171.941,    37.331,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7158,'1 ',1,   7,   4,    82.248,    17.857,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7161,'1 ',1,   7,   3,   144.353,    31.341,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7172,'1 ',1,   7,   2,    95.635,    20.764,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7173,'1 ',1,   7,   4,   118.109,    25.643,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7174,'1 ',1,   7,   4,    79.193,    17.194,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7174,'2 ',1,   7,   4,    51.655,    11.215,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7177,'1 ',1,   7,   5,   222.114,    48.224,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7178,'1 ',1,   7,   3,   128.556,    27.911,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7179,'1 ',1,   7,   3,    61.180,    13.283,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7180,'1 ',1,   7,   3,    95.975,    20.838,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7181,'1 ',1,   7,   3,   156.359,    33.948,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7182,'1 ',1,   7,   3,     2.172,     0.472,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7183,'1 ',1,   7,   3,   226.601,    49.198,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7185,'1 ',1,   7,   3,   177.294,    38.493,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7188,'1 ',1,   7,   3,    80.377,    17.451,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7198,'1 ',1,   7,   5,    90.390,    19.625,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7201,'1 ',1,   7,   5,   227.530,    49.399,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7202,'1 ',1,   7,   5,    37.711,     8.187,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7203,'1 ',1,   7,   1,    21.571,     4.683,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7213,'1 ',1,   7,   2,    28.661,     6.223,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7213,'2 ',1,   7,   2,    43.233,     9.386,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7214,'1 ',1,   7,   3,    88.050,    19.117,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7215,'1 ',1,   7,   5,   110.077,    23.899,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7216,'1 ',1,   7,   3,    97.143,    21.091,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7217,'1 ',1,   7,   4,    80.176,    17.407,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7218,'1 ',1,   7,   5,    50.491,    10.963,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7219,'1 ',1,   7,   1,     1.074,     0.233,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7219,'2 ',1,   7,   1,     0.242,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7220,'1 ',1,   7,   3,   148.270,    32.191,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7221,'1 ',1,   7,   3,   177.977,    38.641,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7222,'1 ',1,   7,   3,    91.303,    19.823,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7223,'1 ',1,   7,   5,    52.081,    11.308,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7224,'1 ',1,   7,   3,    32.298,     7.012,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7225,'1 ',1,   7,   3,   116.958,    25.393,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7226,'1 ',1,   7,   3,    47.497,    10.312,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7229,'1 ',1,   7,   3,   299.547,    65.035,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7230,'1 ',1,   7,   1,     7.736,     1.679,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7231,'1 ',1,   7,   4,    53.365,    11.587,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7232,'1 ',1,   7,   2,    45.050,     9.781,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7233,'1 ',1,   7,   5,    34.848,     7.566,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7234,'1 ',1,   7,   5,    81.136,    17.616,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7235,'1 ',1,   7,   3,   159.126,    34.548,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7236,'1 ',1,   7,   5,    40.167,     8.720,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7237,'1 ',1,   7,   1,    15.837,     3.439,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7238,'1 ',1,   7,   4,    50.217,    10.903,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7239,'1 ',1,   7,   4,    44.496,     9.660,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7240,'1 ',1,   7,   3,   113.022,    24.539,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7241,'1 ',1,   7,   3,   109.492,    23.772,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7242,'1 ',1,   7,   3,    84.108,    18.261,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7243,'1 ',1,   7,   4,    82.606,    17.935,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7244,'1 ',1,   7,   3,    39.899,     8.662,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7245,'1 ',1,   7,   5,   103.683,    22.511,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7246,'1 ',1,   7,   3,   209.387,    45.461,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7247,'1 ',1,   7,   1,     7.188,     1.561,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7247,'2 ',1,   7,   1,     2.468,     0.536,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7248,'1 ',1,   7,   3,   107.994,    23.447,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7248,'2 ',1,   7,   3,   123.449,    26.803,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7249,'1 ',1,   7,   3,    75.377,    16.365,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7250,'1 ',1,   7,   3,    34.238,     7.434,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7251,'1 ',1,   7,   5,    37.380,     8.116,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7253,'1 ',1,   7,   2,    95.431,    20.720,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7254,'1 ',1,   7,   5,    52.613,    11.423,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7255,'1 ',1,   7,   3,    61.914,    13.442,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7256,'1 ',1,   7,   3,    91.164,    19.793,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7257,'1 ',1,   7,   4,   133.446,    28.973,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7258,'1 ',1,   7,   3,    45.122,     9.796,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7259,'1 ',1,   7,   4,   153.289,    33.281,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7260,'1 ',1,   7,   4,   130.808,    28.400,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7262,'1 ',1,   7,   1,    75.594,    16.413,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7265,'1 ',1,   7,   4,    66.026,    14.335,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7271,'1 ',1,   7,   3,    29.858,     6.483,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7272,'1 ',1,   7,   3,    48.154,    10.455,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7273,'1 ',1,   7,   2,    41.344,     8.976,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7275,'1 ',1,   7,   6,     0.381,     0.083,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7275,'2 ',1,   7,   6,    44.021,     9.558,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7276,'1 ',1,   7,   3,    93.063,    20.205,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7277,'1 ',1,   7,   6,    16.785,     3.644,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7279,'1 ',1,   7,   4,   155.877,    33.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7283,'1 ',1,   7,   4,   114.888,    24.944,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7290,'1 ',1,   7,   5,    66.923,    14.530,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7291,'1 ',1,   7,   5,   106.960,    23.222,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7292,'1 ',1,   7,   5,    98.759,    21.442,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7293,'1 ',1,   7,   2,    16.735,     3.634,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7294,'1 ',1,   7,   4,     1.641,     0.356,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7294,'2 ',1,   7,   4,     5.970,     1.296,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7295,'1 ',1,   7,   5,   109.539,    23.783,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7296,'1 ',1,   7,   3,    98.488,    21.383,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7297,'1 ',1,   7,   3,    98.409,    21.366,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7298,'1 ',1,   7,   3,   106.249,    23.068,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7299,'1 ',1,   7,   1,    18.974,     4.119,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7299,'2 ',1,   7,   1,     0.334,     0.072,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7300,'1 ',1,   7,   5,    57.046,    12.385,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7301,'1 ',1,   7,   4,    72.603,    15.763,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7302,'1 ',1,   7,   1,     0.145,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7302,'2 ',1,   7,   1,    25.494,     5.535,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7303,'1 ',1,   7,   1,     6.810,     1.479,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7306,'1 ',1,   7,   1,     0.179,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7306,'2 ',1,   7,   1,     7.890,     1.713,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7313,'1 ',1,   7,   2,    90.487,    19.646,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7314,'1 ',1,   7,   5,    30.179,     6.552,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7315,'1 ',1,   7,   3,    72.745,    15.794,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7316,'1 ',1,   7,   3,    66.362,    14.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7317,'1 ',1,   7,   4,   149.986,    32.564,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7318,'1 ',1,   7,   4,   117.719,    25.559,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7319,'1 ',1,   7,   5,    31.688,     6.879,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7330,'1 ',1,   7,   3,    55.072,    11.957,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7330,'2 ',1,   7,   3,   150.691,    32.717,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7333,'1 ',1,   7,   4,    30.652,     6.655,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7336,'1 ',1,   7,   3,   113.025,    24.539,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7337,'1 ',1,   7,   6,    25.777,     5.597,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7338,'1 ',1,   7,   4,   114.605,    24.882,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7339,'1 ',1,   7,   1,    33.624,     7.300,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7340,'1 ',1,   7,   3,    40.550,     8.804,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7343,'1 ',1,   7,   3,   193.953,    42.110,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7344,'1 ',1,   7,   3,   106.432,    23.108,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7345,'1 ',1,   7,   4,    77.005,    16.718,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7362,'1 ',1,   7,   3,    58.794,    12.765,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7363,'1 ',1,   7,   2,    27.906,     6.059,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7364,'1 ',1,   7,   1,    14.975,     3.252,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7365,'1 ',1,   7,   4,    84.977,    18.450,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7380,'1 ',1,   7,   2,    54.823,    11.903,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7381,'1 ',1,   7,   4,    46.527,    10.101,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7381,'2 ',1,   7,   4,    52.921,    11.490,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7382,'1 ',1,   7,   3,    81.995,    17.803,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7383,'1 ',1,   7,   2,    89.832,    19.504,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7384,'1 ',1,   7,   3,    70.182,    15.238,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7385,'1 ',1,   7,   3,   141.941,    30.818,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7386,'1 ',1,   7,   3,   117.338,    25.476,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7387,'1 ',1,   7,   4,   168.695,    36.626,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7388,'1 ',1,   7,   3,   132.206,    28.704,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7391,'1 ',1,   7,   5,    44.965,     9.763,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7392,'1 ',1,   7,   4,     0.982,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7392,'2 ',1,   7,   4,    53.623,    11.642,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7393,'1 ',1,   7,   1,     0.413,     0.089,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7393,'2 ',1,   7,   1,     7.264,     1.577,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7394,'1 ',1,   7,   4,    39.266,     8.525,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7395,'1 ',1,   7,   3,    73.904,    16.045,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7396,'1 ',1,   7,   3,    26.757,     5.809,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7397,'1 ',1,   7,   3,   110.960,    24.091,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7398,'1 ',1,   7,   4,    77.232,    16.768,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7399,'1 ',1,   7,   3,    59.647,    12.950,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7403,'1 ',1,   7,   4,    73.120,    15.876,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7404,'1 ',1,   7,   5,    96.217,    20.890,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7404,'2 ',1,   7,   5,    90.314,    19.608,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7405,'1 ',1,   7,   2,    55.897,    12.136,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7408,'1 ',1,   7,   6,    56.319,    12.228,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7410,'1 ',1,   7,   3,   226.348,    49.144,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7411,'1 ',1,   7,   5,    72.845,    15.816,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7412,'1 ',1,   7,   2,     9.015,     1.958,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7413,'1 ',1,   7,   1,    45.040,     9.779,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7417,'1 ',1,   7,   3,   102.732,    22.305,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7418,'1 ',1,   7,   3,    50.611,    10.988,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7419,'1 ',1,   7,   4,   112.297,    24.381,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7421,'1 ',1,   7,   5,    95.135,    20.655,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7424,'1 ',1,   7,   2,   146.809,    31.874,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7425,'1 ',1,   7,   3,   111.227,    24.149,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7426,'1 ',1,   7,   2,    43.869,     9.525,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7427,'1 ',1,   7,   3,   164.202,    35.650,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7430,'1 ',1,   7,   2,    49.241,    10.691,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7431,'1 ',1,   7,   5,    37.333,     8.105,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7432,'1 ',1,   7,   5,    24.077,     5.228,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8001,'1 ',1,   8,   7,    11.353,     2.465,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8002,'1 ',1,   8,   8,    12.396,     2.691,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8003,'1 ',1,   8,   7,    12.578,     2.731,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8005,'1 ',1,   8,   8,   107.065,    23.245,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8006,'1 ',1,   8,   8,    39.250,     8.522,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8007,'1 ',1,   8,   8,    31.555,     6.851,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8008,'1 ',1,   8,   8,    41.165,     8.937,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8009,'1 ',1,   8,   7,    10.293,     2.235,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8010,'1 ',1,   8,   7,     5.661,     1.229,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8011,'1 ',1,   8,   7,     0.207,     0.045,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8011,'2 ',1,   8,   7,    28.391,     6.164,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8012,'1 ',1,   8,   7,     7.979,     1.732,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8013,'1 ',1,   8,   8,    63.003,    13.678,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8014,'1 ',1,   8,   7,    15.901,     3.453,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8015,'1 ',1,   8,   8,    25.113,     5.453,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8016,'1 ',1,   8,   7,    73.325,    15.920,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8017,'1 ',1,   8,   8,    19.352,     4.201,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8019,'1 ',1,   8,   8,   108.226,    23.497,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8020,'1 ',1,   8,   8,    18.208,     3.954,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8021,'1 ',1,   8,   8,    11.266,     2.446,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8022,'1 ',1,   8,   8,     7.226,     1.569,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8025,'1 ',1,   8,   8,    53.277,    11.567,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8026,'1 ',1,   8,   8,    57.811,    12.552,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8027,'1 ',1,   8,   8,    41.325,     8.972,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8028,'1 ',1,   8,   8,    25.255,     5.483,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8029,'1 ',1,   8,   8,    21.908,     4.756,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8029,'2 ',1,   8,   8,     5.016,     1.089,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8032,'1 ',1,   8,   7,     4.068,     0.883,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8032,'2 ',1,   8,   7,     0.620,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8032,'3 ',1,   8,   7,    77.134,    16.747,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8037,'1 ',1,   8,   7,    11.845,     2.572,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8038,'1 ',1,   8,   8,    76.778,    16.669,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8039,'1 ',1,   8,   8,    13.234,     2.874,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8040,'1 ',1,   8,   8,     8.740,     1.898,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8040,'2 ',1,   8,   8,    10.245,     2.225,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8041,'1 ',1,   8,   8,    55.387,    12.025,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8042,'1 ',1,   8,   8,    28.668,     6.224,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8052,'1 ',1,   8,   8,    15.938,     3.461,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8053,'1 ',1,   8,   8,    21.996,     4.776,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8054,'1 ',1,   8,   7,    16.958,     3.682,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8055,'1 ',1,   8,   8,    35.463,     7.700,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8056,'1 ',1,   8,   8,    11.077,     2.405,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8062,'1 ',1,   8,   8,    10.699,     2.323,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8063,'1 ',1,   8,   8,    72.814,    15.809,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8064,'1 ',1,   8,   7,    22.280,     4.837,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8065,'1 ',1,   8,   7,     7.195,     1.562,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8066,'1 ',1,   8,   8,     3.394,     0.737,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8072,'1 ',1,   8,   8,     3.032,     0.659,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8072,'2 ',1,   8,   8,    70.519,    15.310,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8073,'1 ',1,   8,   8,    19.993,     4.341,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8081,'1 ',1,   8,   8,    27.342,     5.936,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8086,'1 ',1,   8,   7,    22.308,     4.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8089,'1 ',1,   8,   8,    22.531,     4.892,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8090,'1 ',1,   8,   7,    15.960,     3.465,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8091,'1 ',1,   8,   7,     7.947,     1.725,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8091,'2 ',1,   8,   7,     4.509,     0.979,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8092,'1 ',1,   8,   7,     7.459,     1.620,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8093,'1 ',1,   8,   8,     5.151,     1.119,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8095,'1 ',1,   8,   7,   154.085,    33.454,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8096,'1 ',1,   8,   8,    11.719,     2.545,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8100,'1 ',1,   8,   8,    43.171,     9.373,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8101,'1 ',1,   8,   8,    13.158,     2.857,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8102,'1 ',1,   8,   7,     4.997,     1.085,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8103,'1 ',1,   8,   7,     8.558,     1.858,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8104,'1 ',1,   8,   7,    48.838,    10.603,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8106,'1 ',1,   8,   8,     4.852,     1.054,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8106,'2 ',1,   8,   8,     7.733,     1.679,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8106,'3 ',1,   8,   8,     1.243,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8106,'4 ',1,   8,   8,     1.924,     0.417,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8106,'5 ',1,   8,   8,    89.083,    19.341,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8107,'1 ',1,   8,   8,     5.182,     1.125,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8107,'2 ',1,   8,   8,     4.484,     0.973,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8108,'1 ',1,   8,   8,    46.108,    10.010,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8109,'1 ',1,   8,   8,    54.322,    11.794,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8110,'1 ',1,   8,   8,    21.420,     4.651,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8111,'1 ',1,   8,   8,    91.422,    19.849,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8114,'1 ',1,   8,   8,     1.716,     0.372,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8114,'2 ',1,   8,   8,    23.908,     5.191,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8118,'1 ',1,   8,   7,     0.617,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8118,'2 ',1,   8,   7,    37.821,     8.211,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8119,'1 ',1,   8,   8,     8.066,     1.752,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8119,'2 ',1,   8,   8,    42.311,     9.186,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8120,'1 ',1,   8,   7,    33.482,     7.269,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8121,'1 ',1,   8,   8,    83.085,    18.039,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8122,'1 ',1,   8,   7,    30.869,     6.702,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8123,'1 ',1,   8,   8,    18.394,     3.994,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8124,'1 ',1,   8,   8,    12.119,     2.631,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8124,'2 ',1,   8,   8,     9.077,     1.971,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8125,'1 ',1,   8,   8,    47.398,    10.291,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8132,'1 ',1,   8,   7,    23.016,     4.997,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8134,'1 ',1,   8,   8,   117.020,    25.407,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8135,'1 ',1,   8,   8,    85.229,    18.505,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8136,'1 ',1,   8,   8,    10.548,     2.290,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8137,'1 ',1,   8,   8,     5.988,     1.300,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8137,'2 ',1,   8,   8,    15.564,     3.379,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8137,'3 ',1,   8,   8,     3.974,     0.863,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8138,'1 ',1,   8,   8,     6.826,     1.482,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8140,'1 ',1,   8,   7,   176.859,    38.398,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8141,'1 ',1,   8,   7,    21.981,     4.772,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8142,'1 ',1,   8,   8,    23.469,     5.096,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8143,'1 ',1,   8,   7,    13.293,     2.886,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8143,'2 ',1,   8,   7,    10.787,     2.342,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8144,'1 ',1,   8,   7,     0.290,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8144,'2 ',1,   8,   7,     6.055,     1.315,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8145,'1 ',1,   8,   8,     6.461,     1.403,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8146,'1 ',1,   8,   8,    52.386,    11.374,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8150,'1 ',1,   8,   8,     8.929,     1.939,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8151,'1 ',1,   8,   7,    18.240,     3.960,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8152,'1 ',1,   8,   7,    48.643,    10.561,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8153,'1 ',1,   8,   8,    40.463,     8.785,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8154,'1 ',1,   8,   8,    27.616,     5.996,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8160,'1 ',1,   8,   7,    95.251,    20.680,     0.000,     0.000,     0.000,     0.000,   1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
  2017,'2 ',1,     0.000,     0.000
  2096,'2 ',1,     0.000,     0.000
  3051,'2 ',0,     0.000,    80.000
  8005,'1 ',0,     0.000,   100.000
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
  1004,'1 ',   122.036,    26.635,    44.940,   -30.380,1.01000,     0,   253.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   211.000,    63.300,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1006,'1 ',    19.842,    -0.765,     7.310,    -4.940,1.00000,     0,    41.160, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.300,    10.290,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1007,'1 ',   167.028,     0.000,     0.000,     0.000,1.00000,     0,   601.650, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   481.320,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1009,'1 ',    47.712,   -11.136,    17.570,   -11.880,1.00000,     0,    99.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    82.500,    24.750,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1011,'1 ',     7.712,     0.000,     0.000,     0.000,1.00000,     0,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1016,'1 ',   338.901,   -54.971,   381.179,  -381.179,1.00000,     0,  1220.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   976.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1016,'2 ',   104.107,   -16.886,   117.094,  -117.094,1.00000,     0,   375.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1021,'1 ',   115.389,    -9.634,    42.490,   -28.730,1.00000,     0,   239.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   199.500,    59.850,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1022,'1 ',    92.377,     0.000,     0.000,     0.000,1.00000,     0,   332.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   266.200,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1023,'1 ',   104.107,    15.916,    38.340,   -25.920,1.01000,     0,   216.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,    54.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1023,'2 ',    92.377,     0.000,     0.000,     0.000,1.01000,     0,   332.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   266.200,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1026,'1 ',    71.833,     1.618,    26.450,   -17.880,1.00000,     0,   149.040, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.200,    37.260,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1027,'1 ',     1.249,     1.405,     1.405,    -1.405,1.00000,     0,     4.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1028,'1 ',   195.686,   -56.406,   220.097,  -220.097,1.00000,     0,   704.875, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   563.900,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1029,'1 ',    48.687,     8.823,    54.761,   -54.761,1.00000,     0,   175.375, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   140.300,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1030,'1 ',    17.351,     0.000,     0.000,     0.000,1.00000,     0,    62.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1032,'1 ',   161.279,     0.000,     0.000,     0.000,1.00000,     0,   580.938, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   464.750,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1033,'1 ',   160.787,     9.871,    59.210,   -40.030,1.00000,     0,   333.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   278.000,    83.400,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1033,'2 ',   161.279,     0.000,     0.000,     0.000,1.00000,     0,   580.938, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   464.750,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1035,'1 ',    52.053,    -3.234,    19.170,   -12.960,1.00000,     0,   108.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.000,    27.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1036,'1 ',    90.920,     0.000,     0.000,     0.000,1.00000,     0,   327.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1037,'1 ',    62.464,     0.000,     0.000,     0.000,1.00000,     0,   225.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1039,'1 ',    85.313,   -10.657,    31.420,   -21.240,1.00000,     0,   177.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   147.500,    44.250,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1040,'1 ',    55.766,   -62.531,    62.723,   -62.723,1.00000,     0,   200.875, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.700,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1040,'2 ',   376.137,     0.000,     0.000,     0.000,1.00000,     0,  1354.875, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1083.900,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1042,'1 ',     0.000,     0.000,    25.960,   -17.550,1.00000,     0,   146.280, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   121.900,    36.570,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1043,'1 ',    34.008,    -3.194,    12.520,    -8.470,1.00000,     0,    70.560, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    58.800,    17.640,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1044,'1 ',   104.939,   -11.408,   118.030,  -118.030,1.00000,     0,   378.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   302.400,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1046,'1 ',   529.035,  -100.906,   595.031,  -595.031,1.00000,     0,  1905.625, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1524.500,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1048,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,     0,   390.240, 0.00000E+0, 3.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   325.200,    97.560,   1,1.0000
  1049,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,     0,   390.240, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   325.200,    97.560,   1,1.0000
  1050,'1 ',    68.942,     0.066,    45.500,    -9.920,1.00000,     0,   107.280, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
  1051,'1 ',    68.942,    -0.665,    45.500,    -9.920,1.00000,     0,   107.280, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
  1052,'1 ',    68.942,    -0.820,    45.500,    -9.920,1.00000,     0,   107.280, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
  1053,'1 ',     0.000,     0.000,    91.010,   -19.850,1.00000,     0,   214.560, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   178.800,    53.640,   1,1.0000
  1055,'1 ',    85.853,    -7.678,    96.563,   -96.563,1.00000,     0,   309.250, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.400,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1057,'1 ',     0.000,     0.000,    25.560,   -17.280,1.00000,     0,   144.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   120.000,    36.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1059,'1 ',     0.000,     0.000,     2.850,    -0.620,1.04000,     0,     6.720, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.600,     1.680,   1,1.0000
  1060,'1 ',     0.000,     0.000,     1.020,    -0.220,1.04000,     0,     2.400, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.600,   1,1.0000
  1061,'1 ',    40.487,   -45.536,    45.536,   -45.536,1.00000,     0,   145.833, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   116.667,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1062,'1 ',     0.000,     0.000,     0.000,     0.000,1.01000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.500,     0.450,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1062,'2 ',    40.487,     9.830,    45.536,   -45.536,1.01000,     0,   145.833, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   116.667,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1063,'1 ',     0.000,     0.000,     0.000,     0.000,1.01000,     0,   276.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   230.000,    69.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1063,'2 ',    40.487,     7.232,    45.536,   -45.536,1.01000,     0,   145.833, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   116.667,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1066,'1 ',    82.422,    -3.993,    30.350,   -20.520,1.00000,     0,   171.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   142.500,    42.750,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1070,'1 ',    92.832,    29.708,    34.190,   -23.110,1.04000,     0,   192.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.500,    48.150,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1072,'1 ',   148.163,    45.482,    97.800,   -21.330,1.01000,     0,   230.560, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000
  1073,'1 ',   148.163,    32.615,    97.800,   -21.330,1.01000,     0,   230.560, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000
  1074,'1 ',   148.163,    34.287,    97.800,   -21.330,1.01000,     0,   230.560, 0.00000E+0, 4.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000
  1075,'1 ',   148.163,    42.823,    97.800,   -21.330,1.01000,     0,   230.560, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000
  1076,'1 ',     0.000,     0.000,    97.800,   -21.330,1.01000,     0,   230.560, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000
  1077,'1 ',     0.000,     0.000,    97.800,   -21.330,1.01000,     0,   230.560, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000
  1078,'1 ',    73.646,    22.948,    48.610,   -10.600,1.01000,     0,   114.600, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000
  1079,'1 ',    73.646,   -10.600,    48.610,   -10.600,1.01000,     0,   114.600, 0.00000E+0, 4.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000
  1080,'1 ',    73.646,    19.475,    48.610,   -10.600,1.01000,     0,   114.600, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000
  1081,'1 ',     0.000,     0.000,   145.830,   -31.800,1.01000,     0,   343.800, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   286.500,    85.950,   1,1.0000
  1082,'1 ',    86.755,   -21.600,    31.950,   -21.600,1.00000,     0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1083,'1 ',    66.524,   -74.823,    74.823,   -74.823,1.00000,     0,   239.625, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   191.700,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1083,'2 ',   553.726,     0.000,     0.000,     0.000,1.00000,     0,  1994.563, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1595.650,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1084,'1 ',    66.798,    24.600,    24.600,   -16.630,1.04000,     0,   138.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.500,    34.650,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1085,'1 ',    52.956,   -34.834,    59.562,   -59.562,1.00000,     0,   190.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   152.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1085,'2 ',    87.793,     0.000,     0.000,     0.000,1.00000,     0,   316.237, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   252.990,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1086,'1 ',    34.702,     0.000,     0.000,     0.000,1.00000,     0,   125.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1088,'1 ',    43.378,     2.445,    15.970,   -10.800,1.00000,     0,    90.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1089,'1 ',    73.291,   -27.906,    82.434,   -82.434,1.00000,     0,   264.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   211.200,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1089,'2 ',    52.608,     0.000,     0.000,     0.000,1.00000,     0,   189.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   151.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1090,'1 ',    88.197,    32.480,    32.480,   -21.960,1.02000,     0,   183.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   152.500,    45.750,   1,1.0000
  1090,'2 ',    20.821,     7.670,     7.670,    -5.180,1.02000,     0,    43.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,    10.800,   1,1.0000
  2004,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,     0,   470.160, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000
  2005,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,     0,   470.160, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000
  2006,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,     0,   470.160, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000
  2008,'1 ',    83.285,     0.000,     0.000,     0.000,1.00000,     0,   300.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   240.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2010,'1 ',   121.562,    -0.850,   136.726,  -136.726,1.00000,     0,   437.875, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.300,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2011,'1 ',     6.652,    -7.481,     7.481,    -7.481,1.00000,     0,    23.958, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.167,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2012,'1 ',     6.652,     7.481,     7.481,     7.481,1.00000,     0,    23.958, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.167,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2013,'1 ',   116.021,   -28.890,    42.730,   -28.890,1.00000,     0,   240.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.600,    60.180,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2013,'2 ',     6.652,    -7.481,     7.481,    -7.481,1.00000,     0,    23.958, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.167,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2016,'1 ',     7.045,     0.000,     0.000,     0.000,1.00000,     0,    25.375, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.300,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2019,'1 ',     0.000,     0.000,    46.430,   -31.390,1.04000,     0,   261.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   218.000,    65.400,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2023,'1 ',    64.261,    -5.904,    42.420,    -9.250,1.02000,     0,   100.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    83.330,    25.000,   1,1.0000
  2024,'1 ',   128.529,    -7.794,    84.830,   -18.500,1.02000,     0,   200.000, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   166.670,    50.000,   1,1.0000
  2029,'1 ',    52.019,   -11.338,    58.508,   -58.508,1.00000,     0,   187.375, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   149.900,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2029,'2 ',   333.731,   -72.739,   375.363,  -375.363,1.00000,     0,  1202.125, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   961.700,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2029,'3 ',   174.205,     0.000,     0.000,     0.000,1.00000,     0,   627.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   502.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2035,'1 ',   279.144,   -27.557,   313.967,  -313.967,1.00000,     0,  1005.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   804.400,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2041,'1 ',    72.892,   -52.185,    81.985,   -81.985,1.00000,     0,   262.563, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   210.050,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2041,'2 ',    98.051,   -70.197,   110.283,  -110.283,1.00000,     0,   353.188, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   282.550,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2041,'3 ',    39.977,   -28.620,    44.964,   -44.964,1.00000,     0,   144.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.200,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2042,'1 ',    46.038,    11.172,    16.950,   -11.460,1.01000,     0,    95.520, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.600,    23.880,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2042,'2 ',    72.892,    17.688,    81.985,   -81.985,1.01000,     0,   262.563, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   210.050,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2042,'3 ',    98.051,    23.793,   110.283,  -110.283,1.01000,     0,   353.188, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   282.550,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2042,'4 ',    39.977,     9.701,    44.964,   -44.964,1.01000,     0,   144.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.200,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2048,'1 ',    85.818,   -18.810,    96.524,   -96.524,1.00000,     0,   309.125, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.300,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2049,'1 ',   378.219,   -28.152,   425.401,  -425.401,1.00000,     0,  1362.375, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1089.900,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2051,'1 ',    70.827,    23.435,    79.663,   -79.663,1.00000,     0,   255.125, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   204.100,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2056,'1 ',     0.000,     0.000,     2.800,    -0.730,0.99000,     0,     7.200, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     1.800,   1,1.0000
  2057,'1 ',   322.163,    13.838,   335.520,   -87.840,0.99000,     0,   864.000, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   720.000,   216.000,   1,1.0000
  2059,'1 ',    46.270,    -2.625,    17.040,   -11.520,1.00000,     0,    96.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,    24.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2062,'1 ',    78.311,    28.840,    28.840,   -19.500,1.02000,     0,   162.480, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.400,    40.620,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2065,'1 ',   109.208,   -29.343,   122.831,  -122.831,1.00000,     0,   393.375, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   314.700,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2065,'2 ',    22.556,     0.000,     0.000,     0.000,1.00000,     0,    81.250, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    65.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2071,'1 ',    86.755,     5.506,    31.950,   -21.600,1.00000,     0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2076,'1 ',    17.351,     6.390,     6.390,    -4.320,1.04000,     0,    36.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     9.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2078,'1 ',    65.070,     9.801,    23.960,   -16.200,1.02000,     0,   135.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2081,'1 ',    76.206,     0.000,     0.000,     0.000,1.00000,     0,   274.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   219.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2083,'1 ',    15.423,    10.180,    10.180,    -2.220,1.02000,     0,    24.000, 0.00000E+0, 5.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     6.000,   1,1.0000
  2084,'1 ',     0.000,     0.000,    10.180,    -2.220,1.02000,     0,    24.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     6.000,   1,1.0000
  2085,'1 ',     0.000,     0.000,    20.360,    -4.440,1.02000,     0,    48.000, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,    12.000,   1,1.0000
  2087,'1 ',    10.411,   -11.709,    11.709,   -11.709,1.00000,     0,    37.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2087,'2 ',   158.200,     0.000,     0.000,     0.000,1.00000,     0,   569.850, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   455.880,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2089,'1 ',    39.098,     3.703,    14.400,    -9.730,1.00000,     0,    81.120, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    67.600,    20.280,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2091,'1 ',   114.587,   -23.455,   128.881,  -128.881,1.00000,     0,   412.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   330.200,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2093,'1 ',     8.526,    -9.589,     9.589,    -9.589,1.00000,     0,    30.708, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.567,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2094,'1 ',     0.000,     0.000,     2.130,    -1.440,1.00000,     0,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     3.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2094,'2 ',     8.526,    -2.363,     9.589,    -9.589,1.00000,     0,    30.708, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.567,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2095,'1 ',     0.000,     0.000,    16.930,   -11.450,1.00000,     0,    95.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    79.500,    23.850,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2095,'2 ',     8.526,    -4.811,     9.589,    -9.589,1.00000,     0,    30.708, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.567,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2099,'1 ',     5.784,    -1.440,     2.130,    -1.440,1.02000,     0,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2100,'1 ',    86.755,    -8.940,    31.950,   -21.600,1.02000,     0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2103,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,     0,   321.280, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000
  2104,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,     0,   321.280, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000
  2105,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,     0,   321.280, 0.00000E+0, 4.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000
  2109,'1 ',    72.944,    28.535,    82.044,   -82.044,1.00000,     0,   262.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   210.200,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2113,'1 ',    55.100,     0.000,     0.000,     0.000,1.00000,     0,   198.478, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.782,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2114,'1 ',    55.100,     0.000,     0.000,     0.000,1.00000,     0,   198.478, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.782,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2115,'1 ',   142.449,   -20.500,    94.020,   -20.500,1.00000,     0,   221.660, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2115,'2 ',    55.100,     0.000,     0.000,     0.000,1.00000,     0,   198.478, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.782,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2116,'1 ',   142.449,   -20.500,    94.020,   -20.500,1.00000,     0,   221.660, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2116,'2 ',    55.100,     0.000,     0.000,     0.000,1.00000,     0,   198.478, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.782,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2117,'1 ',   142.449,   -20.500,    94.020,   -20.500,1.00000,     0,   221.660, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2117,'2 ',    55.100,     0.000,     0.000,     0.000,1.00000,     0,   198.478, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.782,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2118,'1 ',   142.449,   -20.500,    94.020,   -20.500,1.00000,     0,   221.660, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2118,'2 ',    55.100,     0.000,     0.000,     0.000,1.00000,     0,   198.478, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.782,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2119,'1 ',   142.449,   -20.500,    94.020,   -20.500,1.00000,     0,   221.660, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2119,'2 ',    55.100,     0.000,     0.000,     0.000,1.00000,     0,   198.478, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.782,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2120,'1 ',   142.449,   -19.333,    94.020,   -20.500,1.01000,     0,   221.660, 0.00000E+0, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2120,'2 ',    55.100,     0.000,     0.000,     0.000,1.01000,     0,   198.478, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.782,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2123,'1 ',   105.094,   -23.863,    38.700,   -26.160,1.00000,     0,   218.040, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.700,    54.510,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2123,'2 ',   170.422,   -38.697,   191.682,  -191.682,1.00000,     0,   613.875, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   491.100,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2127,'1 ',   166.917,   -12.721,    61.470,   -41.560,1.04000,     0,   346.320, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   288.600,    86.580,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2130,'1 ',    91.128,   -35.484,   102.496,  -102.496,1.00000,     0,   328.250, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2130,'2 ',    39.376,     0.000,     0.000,     0.000,1.00000,     0,   141.833, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   113.467,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2131,'1 ',    91.128,   -27.370,   102.496,  -102.496,1.00000,     0,   328.250, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2131,'2 ',    39.376,     0.000,     0.000,     0.000,1.00000,     0,   141.833, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   113.467,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2132,'1 ',    91.128,     1.096,   102.496,  -102.496,1.00000,     0,   328.250, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2132,'2 ',    39.376,     0.000,     0.000,     0.000,1.00000,     0,   141.833, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   113.467,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3004,'1 ',    21.693,    -4.010,     7.990,    -5.400,1.00000,     0,    45.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.500,    11.250,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3017,'1 ',    98.037,     9.156,    36.100,   -24.410,1.01000,     0,   203.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   169.500,    50.850,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3020,'1 ',    86.755,    31.950,    31.950,   -21.600,1.03000,     0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3024,'1 ',    69.231,    39.462,    77.867,   -77.867,1.00000,     0,   249.375, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   199.500,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3028,'1 ',   115.674,    42.600,    42.600,   -28.800,1.04000,     0,   240.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3034,'1 ',    75.473,    27.800,    27.800,   -18.790,1.03000,     0,   156.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.500,    39.150,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3039,'1 ',   120.879,    44.520,    44.520,   -30.100,1.04000,     0,   250.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3041,'1 ',    26.054,   -29.305,    29.305,   -29.305,1.00000,     0,    93.850, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.080,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3042,'1 ',    26.054,    29.305,    29.305,   -29.305,1.00000,     0,    93.850, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.080,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3043,'1 ',     0.000,     0.000,     0.660,    -0.140,1.04000,     0,     1.560, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.300,     0.390,   1,1.0000
  3043,'2 ',    26.054,    29.305,    29.305,   -29.305,1.04000,     0,    93.850, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.080,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3044,'1 ',     0.000,     0.000,    45.500,    -9.920,1.04000,     0,   107.280, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    89.400,    26.820,   1,1.0000
  3044,'2 ',    26.054,    29.305,    29.305,   -29.305,1.04000,     0,    93.850, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.080,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3045,'1 ',     0.000,     0.000,   227.520,   -49.620,1.04000,     0,   536.400, 0.00000E+0, 4.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   447.000,   134.100,   1,1.0000
  3045,'2 ',    26.054,    29.305,    29.305,   -29.305,1.04000,     0,    93.850, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.080,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3048,'1 ',   139.387,    51.330,    51.330,   -34.700,1.04000,     0,   289.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   241.000,    72.300,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3049,'1 ',    69.960,     0.000,     0.000,     0.000,1.00000,     0,   252.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   201.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3050,'1 ',    25.906,     7.202,    29.137,   -29.137,1.00000,     0,    93.313, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    74.650,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3051,'1 ',    25.906,    28.115,    29.137,   -29.137,1.00000,     0,    93.313, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    74.650,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3055,'1 ',   141.801,    43.089,    52.220,   -35.300,1.04000,     0,   294.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3056,'1 ',   141.801,    46.113,    52.220,   -35.300,1.04000,     0,   294.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3057,'1 ',   141.801,    45.927,    52.220,   -35.300,1.04000,     0,   294.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3060,'1 ',    95.793,    35.280,    35.280,   -23.850,1.04000,     0,   198.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3061,'1 ',    95.793,    35.280,    35.280,   -23.850,1.04000,     0,   198.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3062,'1 ',    95.793,    35.280,    35.280,   -23.850,1.04000,     0,   198.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3063,'1 ',    95.793,    35.280,    35.280,   -23.850,1.04000,     0,   198.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3065,'1 ',    46.555,    -7.624,    17.150,   -11.590,1.00000,     0,    96.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.500,    24.150,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3066,'1 ',   117.918,   -56.103,   132.628,  -132.628,1.00000,     0,   424.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   339.800,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3068,'1 ',    86.755,    31.950,    31.950,   -21.600,1.04000,     0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3071,'1 ',    98.438,   -24.510,    36.250,   -24.510,1.00000,     0,   204.240, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   170.200,    51.060,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3074,'1 ',    57.721,   -14.370,    21.260,   -14.370,1.00000,     0,   119.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.800,    29.940,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3075,'1 ',     2.603,     0.000,     0.000,     0.000,1.00000,     0,     9.375, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.500,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3076,'1 ',    55.281,     0.000,     0.000,     0.000,1.00000,     0,   199.125, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   159.300,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3081,'1 ',   144.014,    53.040,    53.040,   -35.860,1.04000,     0,   298.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   249.000,    74.700,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3084,'1 ',   134.467,    -4.908,    49.520,   -33.480,1.00000,     0,   279.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   232.500,    69.750,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3086,'1 ',    43.378,     3.474,    15.970,   -10.800,1.00000,     0,    90.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3087,'1 ',     0.000,     0.000,    15.970,   -10.800,1.00000,     0,    90.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    75.000,    22.500,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3092,'1 ',   115.674,    25.131,    42.600,   -28.800,1.04000,     0,   240.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3095,'1 ',    69.751,    20.638,    25.690,   -17.370,1.04000,     0,   144.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.600,    36.180,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3098,'1 ',    92.539,    34.080,    34.080,   -23.040,1.04000,     0,   192.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    48.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3105,'1 ',    34.317,     4.859,    17.070,    -0.740,1.00000,     0,    46.720, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.500,     0.000,   1,1.0000
  3106,'1 ',   125.545,    10.488,    62.480,    -2.690,1.00000,     0,   170.940, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   162.800,     0.000,   1,1.0000
  3110,'1 ',    48.583,    17.890,    17.890,   -12.100,1.04000,     0,   100.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.000,    25.200,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3112,'1 ',    43.262,     1.613,    15.930,   -10.770,1.00000,     0,    89.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    74.800,    22.440,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3113,'1 ',    43.262,     2.141,    15.930,   -10.770,1.00000,     0,    89.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    74.800,    22.440,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3114,'1 ',     3.470,     3.903,     3.903,    -3.903,1.00000,     0,    12.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3115,'1 ',   221.782,   -47.036,   249.449,  -249.449,1.00000,     0,   798.875, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   639.100,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3117,'1 ',    36.437,    -2.313,    13.420,    -9.070,1.00000,     0,    75.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.000,    18.900,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3118,'1 ',    69.404,    -8.661,    25.560,   -17.280,1.00000,     0,   144.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,    36.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3120,'1 ',    22.903,     0.000,     0.000,     0.000,1.00000,     0,    47.520, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.600,    11.880,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3122,'1 ',   113.939,   -12.370,    41.960,   -28.370,1.00000,     0,   236.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.000,    59.100,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3126,'1 ',    34.702,     0.000,     0.000,     0.000,1.00000,     0,   125.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3127,'1 ',    78.080,   -19.440,    28.760,   -19.440,1.00000,     0,   162.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    40.500,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3127,'2 ',   173.580,  -111.156,   195.234,  -195.234,1.00000,     0,   625.250, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   500.200,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3127,'3 ',    70.966,     0.000,     0.000,     0.000,1.00000,     0,   255.625, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   204.500,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3129,'1 ',    73.168,   -18.220,    26.940,   -18.220,1.00000,     0,   151.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   126.500,    37.950,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3131,'1 ',    65.934,    24.280,    24.280,   -16.420,1.02000,     0,   136.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.000,    34.200,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3132,'1 ',   222.233,   -76.903,   249.956,  -249.956,1.00000,     0,   800.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   640.400,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3132,'2 ',   125.310,     0.000,     0.000,     0.000,1.00000,     0,   451.375, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   361.100,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3133,'1 ',     0.000,     0.000,    26.110,    -5.690,1.04000,     0,    61.560, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000
  3133,'2 ',     0.000,     0.000,    26.110,    -5.690,1.04000,     0,    61.560, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000
  3133,'3 ',     0.000,     0.000,    26.110,    -5.690,1.04000,     0,    61.560, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000
  3133,'4 ',    72.673,    81.741,    81.741,   -81.741,1.04000,     0,   261.781, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   209.425,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3133,'5 ',    55.732,     0.000,     0.000,     0.000,1.04000,     0,   200.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3134,'1 ',    72.673,   -12.960,    81.741,   -81.741,1.00000,     0,   261.781, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   209.425,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3134,'2 ',    55.732,     0.000,     0.000,     0.000,1.00000,     0,   200.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3135,'1 ',    72.673,     2.585,    81.741,   -81.741,1.00000,     0,   261.781, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   209.425,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3135,'2 ',    55.732,     0.000,     0.000,     0.000,1.00000,     0,   200.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3136,'1 ',    72.673,   -56.244,    81.741,   -81.741,1.00000,     0,   261.781, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   209.425,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3136,'2 ',    55.732,     0.000,     0.000,     0.000,1.00000,     0,   200.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3137,'1 ',    58.531,    21.560,    21.560,   -14.570,1.03000,     0,   121.440, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.200,    30.360,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3141,'1 ',    52.917,   -13.180,    19.490,   -13.180,1.00000,     0,   109.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    91.500,    27.450,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3142,'1 ',   197.466,     0.000,     0.000,     0.000,1.00000,     0,   711.287, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   569.030,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4003,'1 ',   104.245,   -39.693,   117.250,  -117.250,1.00000,     0,   375.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.400,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4010,'1 ',   116.599,    17.780,    42.940,   -29.030,1.03000,     0,   241.920, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   201.600,    60.480,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4011,'1 ',    27.068,    -6.477,    30.444,   -30.444,1.00000,     0,    97.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    78.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4019,'1 ',    34.182,    11.341,    38.446,   -38.446,1.00000,     0,   123.125, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    98.500,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4026,'1 ',   316.175,    27.597,   191.060,   -50.020,1.03000,     0,   492.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   410.000,   123.000,   1,1.0000
  4030,'1 ',   345.689,   -73.334,   290.040,   -75.930,1.01000,     0,   746.880, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   622.400,   186.720,   1,1.0000
  4035,'1 ',   102.406,   -13.394,   115.181,  -115.181,1.00000,     0,   368.875, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   295.100,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4038,'1 ',   176.356,   -79.557,   198.357,  -198.357,1.00000,     0,   635.250, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   508.200,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4038,'2 ',   106.119,     0.000,     0.000,     0.000,1.00000,     0,   382.250, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   305.800,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4045,'1 ',    72.026,    11.326,    35.860,    -1.540,1.02000,     0,    98.070, 0.00000E+0, 5.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    93.400,     0.000,   1,1.0000
  4046,'1 ',     5.182,     5.694,    10.940,    -0.470,1.02000,     0,    29.920, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.500,     0.000,   1,1.0000
  4047,'1 ',   150.916,    16.474,    75.100,    -3.230,1.02000,     0,   205.490, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   195.700,     0.000,   1,1.0000
  4050,'1 ',   115.674,   -25.287,    42.600,   -28.800,1.00000,     0,   240.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4052,'1 ',    34.085,    21.896,    22.500,    -4.910,1.04000,     0,    53.040, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.200,    13.260,   1,1.0000
  4053,'1 ',    74.818,   -72.088,    84.151,   -84.151,1.00000,     0,   269.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   215.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4058,'1 ',   111.047,     9.749,    73.300,   -15.980,1.03000,     0,   172.800, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000
  4059,'1 ',   111.047,     9.002,    73.300,   -15.980,1.03000,     0,   172.800, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000
  4060,'1 ',   111.047,     8.294,    73.300,   -15.980,1.03000,     0,   172.800, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000
  4061,'1 ',   132.894,    10.448,    87.720,   -19.130,1.03000,     0,   206.800, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.330,    51.700,   1,1.0000
  4062,'1 ',   132.894,     7.942,    87.720,   -19.130,1.03000,     0,   206.800, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.330,    51.700,   1,1.0000
  4063,'1 ',   132.894,    12.059,    87.720,   -19.130,1.03000,     0,   206.800, 0.00000E+0, 4.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.330,    51.700,   1,1.0000
  4065,'1 ',    36.244,     8.056,    23.920,    -5.220,1.02000,     0,    56.400, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    47.000,    14.100,   1,1.0000
  4075,'1 ',     0.000,     0.000,    89.750,   -19.570,1.03000,     0,   211.600, 0.00000E+0, 3.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   176.330,    52.900,   1,1.0000
  4076,'1 ',    40.825,    13.279,    89.750,   -19.570,1.03000,     0,   211.600, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   176.330,    52.900,   1,1.0000
  4077,'1 ',    40.825,    11.889,    89.750,   -19.570,1.03000,     0,   211.600, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   176.330,    52.900,   1,1.0000
  4082,'1 ',   187.700,    17.274,   123.890,   -27.020,1.04000,     0,   292.080, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   243.400,    73.020,   1,1.0000
  4083,'1 ',   187.700,    17.794,   123.890,   -27.020,1.04000,     0,   292.080, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   243.400,    73.020,   1,1.0000
  4084,'1 ',   187.700,    28.150,   123.890,   -27.020,1.04000,     0,   292.080, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   243.400,    73.020,   1,1.0000
  4085,'1 ',   233.508,    31.057,   179.170,   -39.070,1.04000,     0,   422.400, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   352.000,   105.600,   1,1.0000
  4090,'1 ',     0.000,     0.000,     0.650,    -0.170,1.01000,     0,     1.680, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.400,     0.420,   1,1.0000
  4091,'1 ',    18.122,     3.499,    10.950,    -2.870,1.01000,     0,    28.200, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.500,     7.050,   1,1.0000
  4092,'1 ',     0.000,     0.000,     3.540,    -0.930,1.01000,     0,     9.120, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.600,     2.280,   1,1.0000
  4093,'1 ',    21.592,     2.242,    13.050,    -3.420,1.01000,     0,    33.600, 0.00000E+0, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000
  4094,'1 ',    21.592,     7.397,    13.050,    -3.420,1.01000,     0,    33.600, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000
  4095,'1 ',    21.592,     3.358,    13.050,    -3.420,1.01000,     0,    33.600, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000
  4096,'1 ',     0.000,     0.000,    13.050,    -3.420,1.01000,     0,    33.600, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     8.400,   1,1.0000
  4097,'1 ',    21.592,     2.912,    13.050,    -3.420,1.01000,     0,    33.600, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000
  4098,'1 ',     0.000,     0.000,    13.050,    -3.420,1.01000,     0,    33.600, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     8.400,   1,1.0000
  4099,'1 ',   294.899,   -75.159,   331.687,  -331.687,1.00000,     0,  1062.250, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   849.800,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4101,'1 ',    73.777,     0.000,     0.000,     0.000,1.00000,     0,   265.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   212.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4102,'1 ',   209.497,   -83.576,   235.632,  -235.632,1.00000,     0,   754.625, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   603.700,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4105,'1 ',   104.107,     5.918,    38.340,   -25.920,1.01000,     0,   216.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,    54.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4110,'1 ',    63.574,     0.000,     0.000,     0.000,1.00000,     0,   229.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.200,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4115,'1 ',    30.515,    29.276,    67.090,   -14.630,1.04000,     0,   158.160, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   131.800,    39.540,   1,1.0000
  4116,'1 ',    30.515,    27.521,    67.090,   -14.630,1.04000,     0,   158.160, 0.00000E+0, 2.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   131.800,    39.540,   1,1.0000
  4124,'1 ',     3.470,     0.000,     0.000,     0.000,1.00000,     0,    12.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4128,'1 ',   329.393,    -6.859,   370.484,  -370.484,1.00000,     0,  1186.500, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   949.200,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4131,'1 ',    14.571,     0.000,     0.000,     0.000,1.00000,     0,    52.484, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.987,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4132,'1 ',    14.571,     0.000,     0.000,     0.000,1.00000,     0,    52.484, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.987,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4133,'1 ',     0.000,     0.000,    17.100,    -3.730,1.00000,     0,    40.320, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.600,    10.080,   1,1.0000
  4133,'2 ',    14.571,     0.000,     0.000,     0.000,1.00000,     0,    52.484, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.987,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4134,'1 ',     7.779,    -3.730,    17.100,    -3.730,1.00000,     0,    40.320, 0.00000E+0, 4.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.600,    10.080,   1,1.0000
  4134,'2 ',    14.571,     0.000,     0.000,     0.000,1.00000,     0,    52.484, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.987,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4135,'1 ',     7.779,    -3.730,    17.100,    -3.730,1.00000,     0,    40.320, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.600,    10.080,   1,1.0000
  4135,'2 ',    14.571,     0.000,     0.000,     0.000,1.00000,     0,    52.484, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.987,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4136,'1 ',     7.779,    -3.730,    17.100,    -3.730,1.00000,     0,    40.320, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.600,    10.080,   1,1.0000
  4136,'2 ',    14.571,     0.000,     0.000,     0.000,1.00000,     0,    52.484, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.987,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4137,'1 ',     0.000,     0.000,    34.200,    -7.460,1.00000,     0,    80.640, 0.00000E+0, 3.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    67.200,    20.160,   1,1.0000
  4137,'2 ',    14.571,     0.000,     0.000,     0.000,1.00000,     0,    52.484, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.987,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4138,'1 ',     0.000,     0.000,    33.590,    -7.330,1.00000,     0,    79.200, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    66.000,    19.800,   1,1.0000
  4138,'2 ',    14.571,     0.000,     0.000,     0.000,1.00000,     0,    52.484, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.987,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4142,'1 ',   108.733,    31.497,    40.040,   -27.070,1.04000,     0,   225.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   188.000,    56.400,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4149,'1 ',     6.906,    -7.273,     7.767,    -7.767,1.00000,     0,    24.875, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.900,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4153,'1 ',   163.794,    60.320,    60.320,   -40.780,1.04000,     0,   339.840, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   283.200,    84.960,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4160,'1 ',   152.512,    38.972,   100.660,   -21.950,1.03000,     0,   237.320, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.770,    59.330,   1,1.0000
  4161,'1 ',   152.512,    20.492,   100.660,   -21.950,1.03000,     0,   237.320, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.770,    59.330,   1,1.0000
  4162,'1 ',   152.512,    17.423,   100.660,   -21.950,1.03000,     0,   237.320, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.770,    59.330,   1,1.0000
  4163,'1 ',     0.000,     0.000,     4.580,    -1.000,1.03000,     0,    10.800, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.000,     2.700,   1,1.0000
  4166,'1 ',   116.252,   -28.940,    42.810,   -28.940,1.00000,     0,   241.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   201.000,    60.300,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4175,'1 ',   260.440,   -90.087,   292.929,  -292.929,1.00000,     0,   938.125, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   750.500,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4177,'1 ',    86.755,    18.280,    31.950,   -21.600,1.04000,     0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4181,'1 ',   115.728,    42.620,    42.620,   -28.810,1.04000,     0,   240.120, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.100,    60.030,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4183,'1 ',   117.409,    43.240,    43.240,   -29.230,1.03000,     0,   243.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   203.000,    60.900,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4185,'1 ',   142.591,   -16.264,   160.379,  -160.379,1.00000,     0,   513.625, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   410.900,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4189,'1 ',    71.972,     0.000,     0.000,     0.000,1.00000,     0,   259.250, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   207.400,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4191,'1 ',   570.608,   -56.349,   641.791,  -641.791,1.00000,     0,  2055.375, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1644.300,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4192,'1 ',    57.837,     5.568,    38.170,    -8.330,1.02000,     0,    90.000, 0.00000E+0, 3.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000
  4192,'10',   141.716,    13.642,    93.540,   -20.400,1.02000,     0,   220.520, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.770,    55.130,   1,1.0000
  4192,'2 ',     0.000,     0.000,    12.220,    -2.660,1.02000,     0,    28.800, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    24.000,     7.200,   1,1.0000
  4192,'3 ',    47.041,     4.528,    31.050,    -6.770,1.02000,     0,    73.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    61.000,    18.300,   1,1.0000
  4192,'4 ',     8.020,     0.772,     5.290,    -1.150,1.02000,     0,    12.480, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.400,     3.120,   1,1.0000
