%% Converted by AMS 1.0.9
%% Copyright (C) 2023-2025 Jinning Wang

%% AMS comes with ABSOLUTELY NO WARRANTY
%% Convert time: 06/25/2025 01:07:16 PM

function mpc = mpc_case
mpc.version = '2';

%% system MVA base
mpc.baseMVA = 100.0;

%% bus data
%% bus_i type Pd Qd Gs Bs area Vm Va baseKV zone Vmax Vmin
mpc.bus = [
    1001	1	26.948	5.851	0	0	0	0.9616	-8.6708	115	0	1.1	0.9;
    1002	1	19.988	4.34	0	0	0	1.02571	16.8495	115	0	1.1	0.9;
    1003	1	0	0	0	0	0	0.99356	-1.1047	115	0	1.1	0.9;
    1004	2	0	0	0	0	0	0.99578	-9.2402	230	0	1.1	0.9;
    1005	1	0	0	0	0	0	0.9961	2.6024	115	0	1.1	0.9;
    1006	2	0	0	0	0	0	1	3.6253	13.8	0	1.1	0.9;
    1007	2	9.087	1.974	0	-4.06	0	1.03	22.3384	115	0	1.1	0.9;
    1008	1	0	0	0	0	0	0.99389	6.8436	115	0	1.1	0.9;
    1009	2	0	0	0	0	0	1	10.0307	13.8	0	1.1	0.9;
    1010	1	0	0	0	3.31	0	1.03	16.6614	115	0	1.1	0.9;
    1011	2	0	0	0	0	0	1.03023	18.3216	22	0	1.1	0.9;
    1012	1	3.871	0.841	0	9.5	0	0.98276	-7.5777	115	0	1.1	0.9;
    1013	1	35.27	7.658	0	0	0	0.99374	7.3585	115	0	1.1	0.9;
    1014	1	2.879	0.625	0	0	0	0.99423	7.9392	115	0	1.1	0.9;
    1015	1	9.737	2.115	0	0	0	1.03018	18.2199	115	0	1.1	0.9;
    1016	2	3.746	0.814	0	0	0	1	8.323	115	0	1.1	0.9;
    1017	1	23.789	5.165	0	0	0	0.97338	-2.5592	115	0	1.1	0.9;
    1018	1	0.089	0.02	0	0	0	0.98567	-1.0275	115	0	1.1	0.9;
    1019	1	80.111	17.393	0	142.98	0	0.97732	-6.2928	115	0	1.1	0.9;
    1020	1	0	0	0	76.73	0	0.99106	-2.4083	115	0	1.1	0.9;
    1021	2	0	0	0	0	0	1	0.7737	13.8	0	1.1	0.9;
    1022	2	0	0	0	0	0	0.99935	0.0109	115	0	1.1	0.9;
    1023	2	0	0	0	0	0	1.01	8.0364	13.8	0	1.1	0.9;
    1024	1	81.749	17.749	0	0	0	0.99044	0.254	115	0	1.1	0.9;
    1025	1	0	0	0	0	0	0.99276	-0.8887	115	0	1.1	0.9;
    1026	2	0	0	0	0	0	1	8.3173	13.8	0	1.1	0.9;
    1027	2	130.467	28.327	0	75	0	0.99712	-6.238	115	0	1.1	0.9;
    1028	2	3.809	0.827	0	0	0	1	-4.2681	115	0	1.1	0.9;
    1029	2	107.872	23.421	0	18.55	0	1	-4.444	115	0	1.1	0.9;
    1030	2	2.05	0.445	0	0	0	1.00788	12.6024	115	0	1.1	0.9;
    1031	1	11.99	2.604	0	0	0	1.00578	14.583	115	0	1.1	0.9;
    1032	2	0	0	0	0	0	0.97321	5.0408	115	0	1.1	0.9;
    1033	2	0	0	0	50	0	0.97774	1.5803	230	0	1.1	0.9;
    1034	1	0	0	0	0	0	0.9992	5.0781	115	0	1.1	0.9;
    1035	2	0	0	0	0	0	1	8.1956	13.8	0	1.1	0.9;
    1036	2	16.313	3.542	0	0	0	0.98621	8.669	115	0	1.1	0.9;
    1037	2	132.58	28.785	0	0	0	0.9675	-4.6116	115	0	1.1	0.9;
    1038	1	0	0	0	0	0	0.9955	9.9962	115	0	1.1	0.9;
    1039	2	0	0	0	0	0	1	15.1753	22	0	1.1	0.9;
    1040	2	57.523	12.489	0	0	0	1	2.0247	115	0	1.1	0.9;
    1041	1	0	0	0	0	0	1.00173	4.2613	115	0	1.1	0.9;
    1042	2	0	0	0	0	0	1.00173	4.2613	13.8	0	1.1	0.9;
    1043	2	0	0	0	0	0	1	7.3332	13.8	0	1.1	0.9;
    1044	2	13.189	2.863	0	0	0	1	-8.8786	115	0	1.1	0.9;
    1045	1	127.814	27.75	0	0	0	0.96146	-8.078	115	0	1.1	0.9;
    1046	2	14.367	3.119	0	0	0	1	2.6587	115	0	1.1	0.9;
    1047	1	0	0	0	0	0	0.99112	3.971	115	0	1.1	0.9;
    1048	2	0	0	0	0	0	0.99112	3.971	18	0	1.1	0.9;
    1049	2	0	0	0	0	0	0.99112	3.971	18	0	1.1	0.9;
    1050	2	0	0	0	0	0	1	6.3893	18	0	1.1	0.9;
    1051	2	0	0	0	0	0	1	7.0924	18	0	1.1	0.9;
    1052	2	0	0	0	0	0	1	5.9725	18	0	1.1	0.9;
    1053	2	0	0	0	0	0	0.98426	-0.3439	230	0	1.1	0.9;
    1054	1	16.46	3.573	0	0	0	1.00189	-1.7115	115	0	1.1	0.9;
    1055	2	5.158	1.12	0	0	0	1	-0.1761	115	0	1.1	0.9;
    1056	1	0	0	0	80	0	1.01565	-2.4919	115	0	1.1	0.9;
    1057	2	0	0	0	0	0	1.01565	-2.4919	18	0	1.1	0.9;
    1058	1	12.15	2.638	0	0	0	1.00152	4.818	115	0	1.1	0.9;
    1059	2	0	0	0	0	0	1.00152	4.818	22	0	1.1	0.9;
    1060	2	0	0	0	0	0	1.00152	4.818	22	0	1.1	0.9;
    1061	2	0	0	0	0	0	1	1.444	115	0	1.1	0.9;
    1062	2	0	0	0	0	0	1.01	3.6604	13.8	0	1.1	0.9;
    1063	2	0	0	0	0	0	1.01	4.3548	13.8	0	1.1	0.9;
    1064	1	151.942	32.989	0	0	0	0.95403	-9.6623	115	0	1.1	0.9;
    1065	1	0	0	0	0	0	1.00369	4.3726	115	0	1.1	0.9;
    1066	2	0	0	0	0	0	1	11.5097	13.8	0	1.1	0.9;
    1067	1	131.69	28.592	0	0	0	0.99905	3.7593	115	0	1.1	0.9;
    1068	1	76.138	16.53	0	0	0	0.97428	5.2026	115	0	1.1	0.9;
    1069	1	0	0	0	0	0	1.00239	7.4519	115	0	1.1	0.9;
    1070	2	0	0	0	0	0	1.02607	11.8455	13.8	0	1.1	0.9;
    1071	1	118.61	25.752	0	0	0	0.96921	-7.6811	115	0	1.1	0.9;
    1072	2	0	0	0	0	0	1.01	-3.2654	18	0	1.1	0.9;
    1073	2	0	0	0	0	0	1.01	-0.1613	18	0	1.1	0.9;
    1074	2	0	0	0	0	0	1.01	-1.1498	18	0	1.1	0.9;
    1075	2	0	0	0	0	0	1.01	-2.4579	18	0	1.1	0.9;
    1076	2	0	0	0	0	0	0.96921	-7.6811	18	0	1.1	0.9;
    1077	2	0	0	0	0	0	0.96921	-7.6811	18	0	1.1	0.9;
    1078	2	0	0	0	0	0	1.01	-2.692	18	0	1.1	0.9;
    1079	2	0	0	0	0	0	0.98299	-28.5024	500	0	1.1	0.9;
    1080	2	0	0	0	0	0	1.01	-2.4639	18	0	1.1	0.9;
    1081	2	0	0	0	140	0	0.97817	-3.3092	230	0	1.1	0.9;
    1082	2	0	0	0	0	0	1	10.2329	115	0	1.1	0.9;
    1083	2	51.8	11.247	0	0	0	1	12.9977	115	0	1.1	0.9;
    1084	2	0	0	0	0	0	0.99695	-2.9435	115	0	1.1	0.9;
    1085	2	23.828	5.173	0	0	0	1	6.9359	115	0	1.1	0.9;
    1086	2	51.446	11.169	0	30	0	1.01317	6.3556	115	0	1.1	0.9;
    1087	1	1.179	0.256	0	50	0	1.00781	-0.217	115	0	1.1	0.9;
    1088	2	0	0	0	0	0	0.99935	9.2912	115	0	1.1	0.9;
    1089	2	51.579	11.198	0	0	0	1	2.6866	115	0	1.1	0.9;
    1090	2	0	0	0	0	0	1.00427	2.4049	115	0	1.1	0.9;
    1091	1	8.959	1.946	0	0	0	0.97749	-4.0184	161	0	1.1	0.9;
    2001	1	44.156	9.586	0	0	1	1.00054	-59.3487	161	0	1.1	0.9;
    2002	1	0	0	0	0	1	1.01167	-60.1225	500	0	1.1	0.9;
    2003	1	0	0	0	0	1	1.01017	-62.4341	161	0	1.1	0.9;
    2004	2	0	0	0	0	1	1.01167	-60.1225	13.8	0	1.1	0.9;
    2005	2	0	0	0	0	1	1.01167	-60.1225	13.8	0	1.1	0.9;
    2006	2	0	0	0	0	1	1.01167	-60.1225	13.8	0	1.1	0.9;
    2007	1	12.372	2.686	0	0	1	1.00256	-58.6673	161	0	1.1	0.9;
    2008	2	10.454	2.27	0	0	1	1.00288	3.9655	161	0	1.1	0.9;
    2009	1	50.75	11.018	0	120	1	0.99236	-27.8646	161	0	1.1	0.9;
    2010	2	50.54	10.973	0	7.48	1	1	-5.8038	161	0	1.1	0.9;
    2011	2	0	0	0	0	1	1.01527	-9.9522	500	0	1.1	0.9;
    2012	2	0	0	0	0	1	0.99469	-3.4269	161	0	1.1	0.9;
    2013	2	0	0	0	0	1	1.00449	-7.4905	18	0	1.1	0.9;
    2014	1	28.275	6.139	0	0	1	0.9964	3.9421	161	0	1.1	0.9;
    2015	1	6.077	1.32	0	0	1	0.99292	-54.6332	161	0	1.1	0.9;
    2016	2	89.825	19.503	0	0	1	1.00682	-69.7778	161	0	1.1	0.9;
    2017	1	0	0	0	-16.16	1	1.03	-14.5847	500	0	1.1	0.9;
    2018	1	0	0	0	0	1	1.00584	-10.9049	161	0	1.1	0.9;
    2019	2	0	0	0	0	1	1.03	-14.5847	20	0	1.1	0.9;
    2020	1	62.211	13.507	0	0	1	0.97336	-33.6585	161	0	1.1	0.9;
    2021	1	0	0	0	0	1	1.0147	-55.4294	500	0	1.1	0.9;
    2022	1	14.997	3.256	0	0	1	1.01022	-57.6824	161	0	1.1	0.9;
    2023	2	0	0	0	0	1	1.02	-53.9458	13.8	0	1.1	0.9;
    2024	2	0	0	0	0	1	1.02	-53.3144	13.8	0	1.1	0.9;
    2025	1	51.376	11.154	0	0	1	0.97065	-33.6469	161	0	1.1	0.9;
    2026	1	10.294	2.235	0	0	1	0.99591	-8.7388	161	0	1.1	0.9;
    2027	1	4.61	1.001	0	0	1	1.00088	-59.8018	161	0	1.1	0.9;
    2028	1	18.464	4.009	0	0	1	0.98125	-34.6578	161	0	1.1	0.9;
    2029	2	4.151	0.901	0	0	1	1	5.3942	161	0	1.1	0.9;
    2030	1	56.064	12.172	0	0	1	0.98802	-63.4369	161	0	1.1	0.9;
    2031	1	4.809	1.044	0	0	1	1.00048	-3.7987	161	0	1.1	0.9;
    2032	1	4.349	0.944	0	0	1	1.00474	-57.9727	161	0	1.1	0.9;
    2033	1	15.911	3.455	0	0	1	0.99186	-64.8736	161	0	1.1	0.9;
    2034	1	6.925	1.503	0	0	1	1.00384	-69.0952	161	0	1.1	0.9;
    2035	2	0.693	0.15	0	0	1	1	2.1037	161	0	1.1	0.9;
    2036	1	53.929	11.709	0	0	1	0.97694	-31.6669	161	0	1.1	0.9;
    2037	1	3.645	0.791	0	0	1	1.0028	-54.6194	161	0	1.1	0.9;
    2038	1	3.377	0.733	0	0	1	1.00918	-62.4966	161	0	1.1	0.9;
    2039	1	7.208	1.565	0	0	1	0.98209	-52.3103	161	0	1.1	0.9;
    2040	1	20.622	4.478	0	0	1	1.0069	-58.4016	161	0	1.1	0.9;
    2041	2	0	0	0	0	1	1	0.82	161	0	1.1	0.9;
    2042	2	0	0	0	0	1	1.01	3.6148	18	0	1.1	0.9;
    2043	1	5.493	1.192	0	0	1	1.00489	-69.4145	161	0	1.1	0.9;
    2044	1	35.539	7.716	0	0	1	0.9987	-59.6189	161	0	1.1	0.9;
    2045	1	29.314	6.365	0	0	1	0.97444	-33.9394	161	0	1.1	0.9;
    2046	1	28.703	6.232	0	0	1	1.00318	-68.6767	161	0	1.1	0.9;
    2047	1	7.193	1.562	0	0	1	1.00804	-63.5588	161	0	1.1	0.9;
    2048	2	8.321	1.807	0	0	1	1	-2.0371	161	0	1.1	0.9;
    2049	2	13.624	2.958	0	0	1	1	-19.574	161	0	1.1	0.9;
    2050	1	4.742	1.029	0	0	1	0.9927	-62.8267	161	0	1.1	0.9;
    2051	2	23.147	5.025	0	0	1	1	-42.9674	161	0	1.1	0.9;
    2052	1	19.942	4.33	0	0	1	0.99228	-0.3706	161	0	1.1	0.9;
    2053	1	37.78	8.202	0	0	1	0.98439	-53.3471	161	0	1.1	0.9;
    2054	1	0	0	0	0	1	0.97477	-33.3829	500	0	1.1	0.9;
    2055	1	64.347	13.971	0	0	1	0.97337	-33.0107	161	0	1.1	0.9;
    2056	2	0	0	0	0	1	0.97477	-33.3829	18	0	1.1	0.9;
    2057	2	0	0	0	0	1	0.99	-30.2956	18	0	1.1	0.9;
    2058	1	0	0	0	0	1	0.99988	-0.3489	161	0	1.1	0.9;
    2059	2	0	0	0	0	1	1	2.9407	13.8	0	1.1	0.9;
    2060	1	4.921	1.068	0	0	1	0.99678	-61.3315	161	0	1.1	0.9;
    2061	1	0	0	0	0	1	0.99967	-14.1202	161	0	1.1	0.9;
    2062	2	0	0	0	0	1	1.01214	-11.9112	18	0	1.1	0.9;
    2063	1	85.09	18.474	0	40	1	1.00431	-67.9296	161	0	1.1	0.9;
    2064	1	3.902	0.848	0	0	1	1.00274	-59.5066	161	0	1.1	0.9;
    2065	2	101.617	22.062	0	3.03	1	1	-56.8244	161	0	1.1	0.9;
    2066	1	0.677	0.147	0	0	1	0.9853	-4.9159	161	0	1.1	0.9;
    2067	1	69.984	15.195	0	0	1	0.97022	-34.1092	161	0	1.1	0.9;
    2068	1	7.47	1.622	0	0	1	0.98563	-33.6233	161	0	1.1	0.9;
    2069	1	28.431	6.173	0	120	1	1.02317	-68.6948	161	0	1.1	0.9;
    2070	1	0	0	0	0	1	0.98945	-33.7274	161	0	1.1	0.9;
    2071	2	0	0	0	0	1	1	-30.2178	18	0	1.1	0.9;
    2072	1	12.585	2.733	0	0	1	1.01518	-66.3173	161	0	1.1	0.9;
    2073	1	0	0	0	0	1	0.98282	-10.2205	161	0	1.1	0.9;
    2074	1	0	0	0	0	1	0.99081	-8.0177	115	0	1.1	0.9;
    2075	1	0	0	0	0	1	0.99081	-8.0177	115	0	1.1	0.9;
    2076	2	0	0	0	0	1	0.98822	-9.3046	24	0	1.1	0.9;
    2077	1	0	0	0	0	1	1.01044	-51.6136	161	0	1.1	0.9;
    2078	2	0	0	0	0	1	1.02	-48.4555	13.8	0	1.1	0.9;
    2079	1	5.808	1.261	0	0	1	1.00084	-4.4574	161	0	1.1	0.9;
    2080	1	21.957	4.767	0	0	1	0.9967	-45.8044	161	0	1.1	0.9;
    2081	2	5.789	1.257	0	0	1	1.00732	-62.5361	161	0	1.1	0.9;
    2082	1	76.551	16.62	0	0	1	0.9807	-30.5946	161	0	1.1	0.9;
    2083	2	0	0	0	0	1	0.99573	-29.028	20	0	1.1	0.9;
    2084	2	0	0	0	0	1	0.9807	-30.5946	20	0	1.1	0.9;
    2085	2	0	0	0	0	1	0.9807	-30.5946	20	0	1.1	0.9;
    2086	1	2.844	0.617	0	0	1	0.98644	-49.8123	161	0	1.1	0.9;
    2087	2	10.239	2.223	0	0	1	1	-4.9094	161	0	1.1	0.9;
    2088	1	0	0	0	0	1	0.98784	-33.5236	161	0	1.1	0.9;
    2089	2	0	0	0	0	1	1	-30.084	24	0	1.1	0.9;
    2090	1	3.143	0.683	0	0	1	1.00121	-60.4176	161	0	1.1	0.9;
    2091	2	22.105	4.8	0	0	1	1	-0.6852	161	0	1.1	0.9;
    2092	1	31.263	6.788	0	0	1	1.00426	-65.8453	161	0	1.1	0.9;
    2093	2	0	0	0	0	1	1	-6.7589	161	0	1.1	0.9;
    2094	2	0	0	0	0	1	1	-6.1386	13.8	0	1.1	0.9;
    2095	2	0	0	0	0	1	1	-6.4526	13.8	0	1.1	0.9;
    2096	1	0	0	0	0	1	1.00769	-15.4714	500	0	1.1	0.9;
    2097	1	0	0	0	0	1	1.00086	-13.8977	230	0	1.1	0.9;
    2098	1	0	0	0	0	1	0.97477	-5.4161	161	0	1.1	0.9;
    2099	2	0	0	0	0	1	1.00844	-15.3325	18	0	1.1	0.9;
    2100	2	0	0	0	0	1	1.02	-12.9679	18	0	1.1	0.9;
    2101	1	0	0	0	0	1	1.01096	-61.1662	500	0	1.1	0.9;
    2102	1	0	0	0	0	1	1.00824	-62.3338	161	0	1.1	0.9;
    2103	2	0	0	0	0	1	1.01096	-61.1662	20	0	1.1	0.9;
    2104	2	0	0	0	0	1	1.01096	-61.1662	20	0	1.1	0.9;
    2105	2	0	0	0	0	1	1.01096	-61.1662	20	0	1.1	0.9;
    2106	1	18.678	4.055	0	0	1	0.99046	-65.5553	161	0	1.1	0.9;
    2107	1	96.158	20.877	0	0	1	1.00275	-63.3091	161	0	1.1	0.9;
    2108	1	2.781	0.604	0	0	1	0.99764	-19.8185	161	0	1.1	0.9;
    2109	2	43.845	9.519	0	0	1	1	-30.278	161	0	1.1	0.9;
    2110	1	11.139	2.419	0	50	1	1.01044	-52.9392	161	0	1.1	0.9;
    2111	1	9.014	1.957	0	0	1	0.98364	-33.2981	161	0	1.1	0.9;
    2112	1	5.89	1.279	0	0	1	0.98485	-37.27	161	0	1.1	0.9;
    2113	2	0	0	0	0	1	1.01476	-54.9491	500	0	1.1	0.9;
    2114	2	91.782	19.927	0	0	1	1.01239	-56.1293	161	0	1.1	0.9;
    2115	2	0	0	0	0	1	1.00451	-49.6921	13.8	0	1.1	0.9;
    2116	2	0	0	0	0	1	1.0102	-52.2288	13.8	0	1.1	0.9;
    2117	2	0	0	0	0	1	1.00093	-48.8423	13.8	0	1.1	0.9;
    2118	2	0	0	0	0	1	1	-48.1758	13.8	0	1.1	0.9;
    2119	2	0	0	0	0	1	1.00893	-51.6332	13.8	0	1.1	0.9;
    2120	2	0	0	0	0	1	1.01	-48.512	13.8	0	1.1	0.9;
    2121	1	3.027	0.657	0	0	1	1.00524	-59.1445	161	0	1.1	0.9;
    2122	1	8.719	1.893	0	0	1	0.9959	-60.2202	161	0	1.1	0.9;
    2123	2	0	0	0	0	1	1	0.2608	161	0	1.1	0.9;
    2124	1	27.602	5.993	0	0	1	0.98958	-66.8605	161	0	1.1	0.9;
    2125	1	5.26	1.142	0	0	1	0.9927	-65.4181	161	0	1.1	0.9;
    2126	1	18.46	4.008	0	0	1	0.99842	-59.4544	161	0	1.1	0.9;
    2127	2	0	0	0	0	1	1.03382	-15.798	500	0	1.1	0.9;
    2128	1	0	0	0	0	1	1.00537	-12.209	161	0	1.1	0.9;
    2129	1	8.602	1.867	0	0	1	0.99419	-65.265	161	0	1.1	0.9;
    2130	2	0	0	0	0	1	1	-16.6807	161	0	1.1	0.9;
    2131	2	0	0	0	0	1	1	-12.1998	115	0	1.1	0.9;
    2132	2	15.484	3.362	0	1.66	1	1	-9.5813	115	0	1.1	0.9;
    2133	1	7.364	1.599	0	0	1	1.00681	-50.5329	161	0	1.1	0.9;
    3001	1	0	0	0	0	2	1.0007	-59.4485	230	0	1.1	0.9;
    3002	1	146.356	31.776	0	0	2	0.98531	-61.5485	115	0	1.1	0.9;
    3003	1	0	0	0	0	2	0.99925	-12.2555	115	0	1.1	0.9;
    3004	2	0	0	0	0	2	1	-10.7122	18	0	1.1	0.9;
    3005	1	7.423	1.612	0	0	2	1.02207	-53.5426	115	0	1.1	0.9;
    3006	1	9.528	2.069	0	0	2	0.99612	-14.2167	115	0	1.1	0.9;
    3007	1	19.405	4.213	0	0	2	0.99605	-17.3536	115	0	1.1	0.9;
    3008	1	1.054	0.229	0	0	2	0.95646	-20.5237	115	0	1.1	0.9;
    3009	1	16.262	3.531	0	0	2	0.97501	-7.8022	115	0	1.1	0.9;
    3010	1	6.058	1.315	0	0	2	0.99321	-51.0325	115	0	1.1	0.9;
    3011	1	10.578	2.296	0	0	2	0.9794	-61.9522	115	0	1.1	0.9;
    3012	1	0.731	0.159	0	0	2	0.98485	-62.3202	115	0	1.1	0.9;
    3013	1	83.717	18.176	0	65	2	1.00444	-20.6949	115	0	1.1	0.9;
    3014	1	28.532	6.195	0	0	2	0.97831	-50.555	115	0	1.1	0.9;
    3015	1	6.956	1.51	0	0	2	0.99524	-11.551	115	0	1.1	0.9;
    3016	1	0	0	0	0	2	0.99502	-15.652	115	0	1.1	0.9;
    3017	2	0	0	0	0	2	1.00824	-13.1686	18	0	1.1	0.9;
    3018	1	0	0	0	0	2	0.97152	-17.2505	230	0	1.1	0.9;
    3019	1	0	0	0	50	2	0.97166	-15.5612	115	0	1.1	0.9;
    3020	2	0	0	0	0	2	0.99208	-12.9781	13.8	0	1.1	0.9;
    3021	1	1.836	0.398	0	0	2	0.98844	-15.8987	115	0	1.1	0.9;
    3022	1	31.889	6.923	0	0	2	0.97998	-9.9936	115	0	1.1	0.9;
    3023	1	13.496	2.93	0	50	2	1.00865	-10.6919	115	0	1.1	0.9;
    3024	2	13.138	2.852	0	0	2	0.97643	-13.0978	115	0	1.1	0.9;
    3025	1	17.733	3.85	0	0	2	0.94954	-34.3387	115	0	1.1	0.9;
    3026	1	0	0	0	0	2	1.00364	-28.2111	230	0	1.1	0.9;
    3027	1	0	0	0	0	2	1.0079	-27.6851	115	0	1.1	0.9;
    3028	2	0	0	0	0	2	1.01683	-25.6471	18	0	1.1	0.9;
    3029	1	6.31	1.37	0	0	2	0.98671	-46.6727	115	0	1.1	0.9;
    3030	1	168.22	36.523	0	80	2	0.98609	-24.8775	115	0	1.1	0.9;
    3031	1	19.106	4.148	0	0	2	0.98547	-18.2185	115	0	1.1	0.9;
    3032	1	94.49	20.515	0	0	2	0.99498	-19.1114	115	0	1.1	0.9;
    3033	1	0	0	0	0	2	0.9986	-5.8376	115	0	1.1	0.9;
    3034	2	0	0	0	0	2	1.0217	-1.4026	22	0	1.1	0.9;
    3035	1	4.494	0.976	0	0	2	0.96975	-29.8228	115	0	1.1	0.9;
    3036	1	5.839	1.268	0	0	2	0.95198	-26.9047	115	0	1.1	0.9;
    3037	1	0	0	0	0	2	0.98303	-16.9053	230	0	1.1	0.9;
    3038	1	0	0	0	0	2	0.97809	-13.4151	115	0	1.1	0.9;
    3039	2	0	0	0	0	2	0.99648	-14.244	13.8	0	1.1	0.9;
    3040	1	18.942	4.113	0	0	2	0.98677	-21.0281	115	0	1.1	0.9;
    3041	2	0	0	0	0	2	0.97588	-21.5044	230	0	1.1	0.9;
    3042	2	4.847	1.052	0	0	2	0.97348	-9.0384	115	0	1.1	0.9;
    3043	2	0	0	0	0	2	0.9978	-20.1195	13.8	0	1.1	0.9;
    3044	2	0	0	0	0	2	1.00635	-19.5726	13.8	0	1.1	0.9;
    3045	2	0	0	0	0	2	0.9934	-20.4061	13.8	0	1.1	0.9;
    3046	1	0	0	0	200	2	0.9705	-26.3859	230	0	1.1	0.9;
    3047	1	0	0	0	200	2	0.99666	-16.1366	115	0	1.1	0.9;
    3048	2	0	0	0	0	2	0.98179	-32.8828	500	0	1.1	0.9;
    3049	2	13.725	2.98	0	0	2	0.99952	-12.4284	115	0	1.1	0.9;
    3050	2	0	0	0	65	2	0.96822	-16.9972	230	0	1.1	0.9;
    3051	2	187.317	40.67	0	20	2	0.96084	-16.5839	115	0	1.1	0.9;
    3052	1	10.473	2.274	0	0	2	0.98742	-57.8963	115	0	1.1	0.9;
    3053	1	0	0	0	0	2	1.00405	-20.6248	230	0	1.1	0.9;
    3054	1	0	0	0	0	2	0.98839	-19.1339	115	0	1.1	0.9;
    3055	2	0	0	0	0	2	1.019	-17.7714	13.8	0	1.1	0.9;
    3056	2	0	0	0	0	2	1.01804	-17.9245	13.8	0	1.1	0.9;
    3057	2	0	0	0	0	2	1.01815	-18.0112	13.8	0	1.1	0.9;
    3058	1	0	0	0	0	2	0.98118	-16.5105	230	0	1.1	0.9;
    3059	1	0	0	0	0	2	0.96898	-6.6491	115	0	1.1	0.9;
    3060	2	0	0	0	0	2	1.00022	-12.6135	18	0	1.1	0.9;
    3061	2	0	0	0	0	2	0.99522	-13.7135	18	0	1.1	0.9;
    3062	2	0	0	0	0	2	0.9889	-15.0936	18	0	1.1	0.9;
    3063	2	0	0	0	0	2	0.99192	-14.5007	18	0	1.1	0.9;
    3064	1	0	0	0	0	2	0.99643	-13.5496	115	0	1.1	0.9;
    3065	2	0	0	0	0	2	1	-7.6935	18	0	1.1	0.9;
    3066	2	28.575	6.204	0	0	2	1	-24.3172	115	0	1.1	0.9;
    3067	1	0	0	0	0	2	1.00407	-13.8985	115	0	1.1	0.9;
    3068	2	0	0	0	0	2	1.01916	-11.0404	20	0	1.1	0.9;
    3069	1	4.945	1.073	0	0	2	0.98243	-19.4492	115	0	1.1	0.9;
    3070	1	0	0	0	0	2	1.00321	-15.1665	115	0	1.1	0.9;
    3071	2	0	0	0	0	2	1	-12.9624	24	0	1.1	0.9;
    3072	1	7.761	1.685	0	0	2	0.99539	-21.8342	115	0	1.1	0.9;
    3073	1	0	0	0	0	2	1.00177	-47.7063	115	0	1.1	0.9;
    3074	2	0	0	0	0	2	1	-46.5108	13.8	0	1.1	0.9;
    3075	2	15.799	3.43	0	0	2	0.98906	-14.5034	115	0	1.1	0.9;
    3076	2	13.997	3.039	0	0	2	1.00232	-47.051	115	0	1.1	0.9;
    3077	1	89.032	19.33	0	0	2	0.99283	-19.3828	115	0	1.1	0.9;
    3078	1	0	0	0	0	2	0.97511	-18.6109	230	0	1.1	0.9;
    3079	1	0	0	0	0	2	0.97451	-15.6882	161	0	1.1	0.9;
    3080	1	0	0	0	0	2	0.97612	-14.0093	115	0	1.1	0.9;
    3081	2	0	0	0	0	2	0.99166	-15.4625	20	0	1.1	0.9;
    3082	1	0	0	0	0	2	0.98841	-20.9737	230	0	1.1	0.9;
    3083	1	0	0	0	0	2	0.98844	-18.5672	115	0	1.1	0.9;
    3084	2	0	0	0	0	2	1	-11.3802	13.8	0	1.1	0.9;
    3085	1	0	0	0	0	2	0.98096	-11.8502	115	0	1.1	0.9;
    3086	2	0	0	0	0	2	0.99844	-8.5185	13.2	0	1.1	0.9;
    3087	2	0	0	0	0	2	0.98096	-11.8502	13.2	0	1.1	0.9;
    3088	1	0	0	0	200	2	1.00713	-25.3269	230	0	1.1	0.9;
    3089	1	0	0	0	0	2	1.00936	-26.4341	161	0	1.1	0.9;
    3090	1	0	0	0	0	2	1.01383	-26.8988	161	0	1.1	0.9;
    3091	1	0	0	0	144.11	2	1.02	-27.519	115	0	1.1	0.9;
    3092	2	0	0	0	0	2	1.02408	-22.0047	13.8	0	1.1	0.9;
    3093	1	6.544	1.421	0	0	2	0.9892	-53.9964	115	0	1.1	0.9;
    3094	1	0	0	0	0	2	0.9983	-16.9087	115	0	1.1	0.9;
    3095	2	0	0	0	0	2	1.03254	-9.2297	18	0	1.1	0.9;
    3096	1	0	0	0	0	2	0.99495	-10.2177	230	0	1.1	0.9;
    3097	1	0	0	0	0	2	0.99269	-7.5985	115	0	1.1	0.9;
    3098	2	0	0	0	0	2	1.01653	-5.9328	13.8	0	1.1	0.9;
    3099	1	15.663	3.4	0	0	2	0.99494	-20.2589	115	0	1.1	0.9;
    3100	1	11.056	2.401	0	0	2	1.00415	-25.5974	115	0	1.1	0.9;
    3101	1	8.473	1.839	0	0	2	0.95361	-40.0601	115	0	1.1	0.9;
    3102	1	97.59	21.188	0	0	2	1.01185	-27.4536	115	0	1.1	0.9;
    3103	1	50.555	10.977	0	0	2	0.99557	-14.0338	115	0	1.1	0.9;
    3104	1	0	0	0	0	2	0.9616	-42.5432	115	0	1.1	0.9;
    3105	2	0	0	0	0	2	0.98192	-39.7367	13.2	0	1.1	0.9;
    3106	2	0	0	0	0	2	1	-32.4664	13.2	0	1.1	0.9;
    3107	1	19.281	4.187	0	0	2	0.98452	-59.6818	115	0	1.1	0.9;
    3108	1	30.505	6.623	0	0	2	0.96999	-53.9529	115	0	1.1	0.9;
    3109	1	0	0	0	0	2	0.99583	-5.6609	115	0	1.1	0.9;
    3110	2	0	0	0	0	2	1.02897	1.6685	13.8	0	1.1	0.9;
    3111	1	0	0	0	0	2	0.98209	-6.4391	115	0	1.1	0.9;
    3112	2	0	0	0	0	2	1	-2.5313	18	0	1.1	0.9;
    3113	2	0	0	0	0	2	1	-2.516	18	0	1.1	0.9;
    3114	2	127.285	27.635	0	0	2	0.96286	-19.8859	115	0	1.1	0.9;
    3115	2	4.614	1.002	0	0	2	1	-6.6091	115	0	1.1	0.9;
    3116	1	0	0	0	0	2	1.00286	-2.7225	115	0	1.1	0.9;
    3117	2	0	0	0	0	2	1	0.1742	13.8	0	1.1	0.9;
    3118	2	0	0	0	0	2	1	-0.8111	13.8	0	1.1	0.9;
    3119	1	0	0	0	0	2	1.00554	-43.2305	115	0	1.1	0.9;
    3120	2	0	0	0	0	2	1.00581	-42.5068	13.8	0	1.1	0.9;
    3121	1	0	0	0	0	2	1.00082	-11.7845	115	0	1.1	0.9;
    3122	2	0	0	0	0	2	1	-3.312	18	0	1.1	0.9;
    3123	1	85.674	18.601	0	0	2	0.99996	-49.1201	115	0	1.1	0.9;
    3124	1	83.693	18.171	0	45	2	0.99075	-58.6893	115	0	1.1	0.9;
    3125	1	118.341	25.693	0	0	2	1.00971	-27.5482	115	0	1.1	0.9;
    3126	2	12.912	2.803	0	40.5	2	1.03	-51.6092	115	0	1.1	0.9;
    3127	2	0	0	0	0	2	1	-10.4101	115	0	1.1	0.9;
    3128	1	3.657	0.794	0	0	2	0.98503	-11.8284	115	0	1.1	0.9;
    3129	2	0	0	0	0	2	1.00236	-13.0092	115	0	1.1	0.9;
    3130	1	108.81	23.624	0	0	2	0.97805	-5.9429	115	0	1.1	0.9;
    3131	2	0	0	0	0	2	1.00309	-15.8932	115	0	1.1	0.9;
    3132	2	12.403	2.693	0	0	2	1	-10.1546	115	0	1.1	0.9;
    3133	2	0	0	0	0	2	0.98728	-13.7039	230	0	1.1	0.9;
    3134	2	0	0	0	0	2	0.9942	-13.1952	161	0	1.1	0.9;
    3135	2	0	0	0	0	2	1	-3.6433	161	0	1.1	0.9;
    3136	2	60.893	13.22	0	0	2	1	-4.9636	115	0	1.1	0.9;
    3137	2	0	0	0	0	2	0.99576	-17.5324	115	0	1.1	0.9;
    3138	1	6.247	1.356	0	0	2	0.99399	-17.5169	115	0	1.1	0.9;
    3139	1	13.122	2.849	0	0	2	0.98511	-19.3511	115	0	1.1	0.9;
    3140	1	0.288	0.063	0	0	2	0.97917	-19.3286	115	0	1.1	0.9;
    3141	2	0	0	0	0	2	1	-11.8644	115	0	1.1	0.9;
    3142	2	7.82	1.698	0	30	2	1.00754	-19.7706	115	0	1.1	0.9;
    3143	1	7.462	1.62	0	17	2	0.96992	-17.0802	115	0	1.1	0.9;
    3144	1	2.599	0.564	0	0	2	0.98396	-13.5163	115	0	1.1	0.9;
    3145	1	2.576	0.559	0	0	2	0.99556	-15.448	115	0	1.1	0.9;
    3146	1	15.344	3.331	0	15	2	0.98772	-13.3513	115	0	1.1	0.9;
    3147	1	45.074	9.786	0	35	2	0.98413	-51.9143	115	0	1.1	0.9;
    4002	1	1.307	0.284	0	0	3	1.00481	-45.1548	115	0	1.1	0.9;
    4003	2	165.072	35.839	0	0	3	1	-49.2671	115	0	1.1	0.9;
    4004	1	0	0	0	0	3	0.99715	-46.5464	230	0	1.1	0.9;
    4005	1	212.854	46.214	0	70	3	0.99754	-51.9142	115	0	1.1	0.9;
    4006	1	1.844	0.4	0	0	3	1.01635	-42.0887	115	0	1.1	0.9;
    4007	1	238.165	51.709	0	0	3	0.97346	-57.7777	115	0	1.1	0.9;
    4008	1	42.136	9.148	0	0	3	0.98387	-58.7673	115	0	1.1	0.9;
    4009	1	0	0	0	0	3	1.01927	-29.5112	115	0	1.1	0.9;
    4010	2	0	0	0	0	3	1.03	-26.8191	20	0	1.1	0.9;
    4011	2	20.813	4.518	0	0	3	1	-34.7431	115	0	1.1	0.9;
    4012	1	17.818	3.869	0	50	3	0.99817	-50.0156	115	0	1.1	0.9;
    4013	1	119.757	26.001	0	0	3	0.97983	-55.0965	115	0	1.1	0.9;
    4014	1	0	0	0	0	3	0.97819	-40.947	230	0	1.1	0.9;
    4015	1	207.236	44.994	0	75	3	0.98337	-43.2063	115	0	1.1	0.9;
    4016	1	8.1	1.759	0	0	3	1.00421	-52.6689	115	0	1.1	0.9;
    4017	1	116.143	25.216	0	0	3	1.01027	-33.3403	115	0	1.1	0.9;
    4018	1	9.255	2.009	0	0	3	1.00365	-34.4451	115	0	1.1	0.9;
    4019	2	126.534	27.472	0	0	3	0.982	-47.5834	115	0	1.1	0.9;
    4020	1	152.779	33.17	0	0	3	0.98366	-35.9681	115	0	1.1	0.9;
    4021	1	41.46	9.001	0	0	3	0.97397	-47.2875	115	0	1.1	0.9;
    4022	1	7.216	1.567	0	0	3	0.99675	-51.6853	115	0	1.1	0.9;
    4023	1	6.567	1.426	0	0	3	1.00421	-54.4292	115	0	1.1	0.9;
    4024	1	0	0	0	0	3	1.01764	-43.8847	230	0	1.1	0.9;
    4025	1	0	0	0	0	3	1.01605	-47.3892	115	0	1.1	0.9;
    4026	2	0	0	0	0	3	1.03	-36.8224	13.8	0	1.1	0.9;
    4027	1	84.445	18.334	0	0	3	0.98766	-58.6213	115	0	1.1	0.9;
    4028	1	0	0	0	0	3	1.01493	-38.0212	230	0	1.1	0.9;
    4029	1	0	0	0	0	3	1.01299	-39.0431	115	0	1.1	0.9;
    4030	2	0	0	0	0	3	1.01	-34.892	13.8	0	1.1	0.9;
    4031	1	3.563	0.774	0	0	3	0.99789	-43.4179	115	0	1.1	0.9;
    4032	1	118.513	25.731	0	0	3	0.99931	-38.7368	115	0	1.1	0.9;
    4033	1	163.719	35.546	0	0	3	0.99126	-47.0777	115	0	1.1	0.9;
    4034	1	48.813	10.598	0	0	3	0.97415	-56.1553	115	0	1.1	0.9;
    4035	2	102.655	22.288	0	0	3	1	-31.846	115	0	1.1	0.9;
    4036	1	33.372	7.245	0	0	3	0.99974	-50.4639	115	0	1.1	0.9;
    4037	1	37.246	8.087	0	65	3	1.00942	-33.1067	115	0	1.1	0.9;
    4038	2	0.681	0.148	0	0	3	1	-35.4409	115	0	1.1	0.9;
    4039	1	0	0	0	0	3	1.00103	-45.9883	230	0	1.1	0.9;
    4040	1	292.638	63.536	0	415.55	3	1.01013	-49.2807	115	0	1.1	0.9;
    4041	1	0	0	0	0	3	0.98757	-50.9264	230	0	1.1	0.9;
    4042	1	147.85	32.1	0	0	3	0.98792	-56.6167	115	0	1.1	0.9;
    4043	1	3.21	0.697	0	0	3	0.98828	-34.2534	115	0	1.1	0.9;
    4044	1	0	0	0	0	3	0.99513	-29.7615	115	0	1.1	0.9;
    4045	2	0	0	0	0	3	1.02	-21.7062	13.8	0	1.1	0.9;
    4046	2	0	0	0	0	3	1.02	-28.9169	13.8	0	1.1	0.9;
    4047	2	0	0	0	0	3	1.02	-20.2371	13.8	0	1.1	0.9;
    4048	1	16.993	3.69	0	0	3	0.97611	-49.4983	115	0	1.1	0.9;
    4049	1	0	0	0	0	3	0.99666	-39.3032	115	0	1.1	0.9;
    4050	2	0	0	0	0	3	1	-36.0563	13.8	0	1.1	0.9;
    4051	1	95.902	20.821	0	0	3	0.98815	-39.4732	115	0	1.1	0.9;
    4052	2	0	0	0	0	3	1.02453	-35.5229	18	0	1.1	0.9;
    4053	2	0.144	0.031	0	0	3	1	-28.9118	115	0	1.1	0.9;
    4054	1	7.259	1.576	0	0	3	1.00417	-34.3273	115	0	1.1	0.9;
    4055	1	20.973	4.553	0	0	3	0.98818	-33.5605	115	0	1.1	0.9;
    4056	1	0	0	0	0	3	1.0205	-26.6352	230	0	1.1	0.9;
    4057	1	0	0	0	0	3	1.00142	-31.0087	115	0	1.1	0.9;
    4058	2	0	0	0	0	3	1.03	-22.3086	13.8	0	1.1	0.9;
    4059	2	0	0	0	0	3	1.03	-22.9841	13.8	0	1.1	0.9;
    4060	2	0	0	0	0	3	1.03	-20.3836	13.8	0	1.1	0.9;
    4061	2	0	0	0	0	3	1.03	-21.5344	13.8	0	1.1	0.9;
    4062	2	0	0	0	0	3	1.03	-20.2595	13.8	0	1.1	0.9;
    4063	2	0	0	0	0	3	1.03	-21.4408	13.8	0	1.1	0.9;
    4064	1	11.434	2.482	0	0	3	1.00134	-31.407	115	0	1.1	0.9;
    4065	2	0	0	0	0	3	1.02	-26.6699	18	0	1.1	0.9;
    4066	1	248.377	53.926	0	145.13	3	0.98664	-58.8004	115	0	1.1	0.9;
    4067	1	206.781	44.895	0	0	3	0.97518	-44.3826	115	0	1.1	0.9;
    4068	1	32.862	7.135	0	0	3	0.98481	-54.7678	115	0	1.1	0.9;
    4069	1	5.497	1.193	0	0	3	0.99675	-32.1147	115	0	1.1	0.9;
    4070	1	0	0	0	0	3	1.01153	-31.8214	230	0	1.1	0.9;
    4071	1	364.987	79.243	0	0	3	0.99136	-37.0765	115	0	1.1	0.9;
    4072	1	67.055	14.559	0	0	3	0.99496	-33.1487	115	0	1.1	0.9;
    4073	1	0	0	0	0	3	1.00059	-46.2525	230	0	1.1	0.9;
    4074	1	0	0	0	0	3	1.00747	-48.4566	115	0	1.1	0.9;
    4075	2	0	0	0	0	3	1.00059	-46.2525	24	0	1.1	0.9;
    4076	2	0	0	0	0	3	1.03	-44.6232	24	0	1.1	0.9;
    4077	2	0	0	0	0	3	1.03	-44.3852	24	0	1.1	0.9;
    4078	1	109.024	23.67	0	0	3	0.98513	-34.1248	115	0	1.1	0.9;
    4079	1	222.028	48.205	0	0	3	0.99216	-52.4836	115	0	1.1	0.9;
    4080	1	0	0	0	0	3	1.02805	-28.6153	230	0	1.1	0.9;
    4081	1	0	0	0	0	3	1.01657	-32.0466	115	0	1.1	0.9;
    4082	2	0	0	0	0	3	1.04	-22.3813	13.8	0	1.1	0.9;
    4083	2	0	0	0	0	3	1.04	-22.8746	13.8	0	1.1	0.9;
    4084	2	0	0	0	0	3	1.04	-25.4892	13.8	0	1.1	0.9;
    4085	2	0	0	0	0	3	1.04	-25.2861	13.8	0	1.1	0.9;
    4086	1	25.766	5.595	0	102.93	3	1.01773	-39.8895	115	0	1.1	0.9;
    4087	1	2.7	0.586	0	120	3	1.01509	-34.5418	115	0	1.1	0.9;
    4088	1	275.595	59.835	0	300	3	0.99709	-58.5358	115	0	1.1	0.9;
    4089	1	11.157	2.423	0	0	3	0.98262	-44.8386	115	0	1.1	0.9;
    4090	2	0	0	0	0	3	0.98262	-44.8386	13.8	0	1.1	0.9;
    4091	2	0	0	0	0	3	1.00442	-42.2761	13.8	0	1.1	0.9;
    4092	2	0	0	0	0	3	0.98262	-44.8386	13.8	0	1.1	0.9;
    4093	2	0	0	0	0	3	1.01	-41.2031	13.8	0	1.1	0.9;
    4094	2	0	0	0	0	3	0.99504	-43.4247	13.8	0	1.1	0.9;
    4095	2	0	0	0	0	3	1.00764	-42.0314	13.8	0	1.1	0.9;
    4096	2	0	0	0	0	3	0.98262	-44.8386	13.8	0	1.1	0.9;
    4097	2	0	0	0	0	3	1.01	-41.6663	13.8	0	1.1	0.9;
    4098	2	0	0	0	0	3	0.98262	-44.8386	13.8	0	1.1	0.9;
    4099	2	19.67	4.271	0	0	3	1	-30.5676	115	0	1.1	0.9;
    4100	1	65.619	14.247	0	0	3	0.99282	-33.1726	115	0	1.1	0.9;
    4101	2	166.169	36.078	0	0	3	0.99176	-46.0132	115	0	1.1	0.9;
    4102	2	31.341	6.805	0	0	3	1	-35.6149	115	0	1.1	0.9;
    4103	1	246.234	53.461	0	120	3	0.99857	-53.3284	115	0	1.1	0.9;
    4104	1	0	0	0	0	3	1.002	-31.289	115	0	1.1	0.9;
    4105	2	0	0	0	0	3	1.01	-28.0943	18	0	1.1	0.9;
    4106	1	48.692	10.572	0	0	3	0.99298	-38.6796	115	0	1.1	0.9;
    4107	1	153.491	33.325	0	0	3	0.98316	-57.9173	115	0	1.1	0.9;
    4108	1	36.752	7.979	0	0	3	0.99826	-31.6043	115	0	1.1	0.9;
    4109	1	143.761	31.212	0	0	3	0.98011	-36.0044	115	0	1.1	0.9;
    4110	2	74.364	16.146	0	0	3	1.00558	-39.8339	115	0	1.1	0.9;
    4111	1	132.705	28.812	0	0	3	0.97204	-46.2636	115	0	1.1	0.9;
    4112	1	7.244	1.573	0	0	3	1.02431	-36.4915	115	0	1.1	0.9;
    4113	1	0	0	0	0	3	1.01268	-46.7644	230	0	1.1	0.9;
    4114	1	0	0	0	0	3	0.99862	-47.7212	115	0	1.1	0.9;
    4115	2	0	0	0	0	3	1.04	-45.691	13.8	0	1.1	0.9;
    4116	2	0	0	0	0	3	1.04	-45.6485	13.8	0	1.1	0.9;
    4117	1	24.498	5.318	0	0	3	1.01306	-48.9525	115	0	1.1	0.9;
    4118	1	18.001	3.908	0	0	3	0.98095	-38.7559	115	0	1.1	0.9;
    4119	1	70.525	15.312	0	0	3	0.9901	-31.3759	115	0	1.1	0.9;
    4120	1	60.332	13.099	0	0	3	0.98888	-33.624	115	0	1.1	0.9;
    4121	1	5.326	1.157	0	50	3	1.00076	-48.9904	115	0	1.1	0.9;
    4122	1	189.473	41.138	0	150	3	0.98273	-55.7628	115	0	1.1	0.9;
    4123	1	117.353	25.479	0	0	3	0.98928	-35.5286	115	0	1.1	0.9;
    4124	2	27.548	5.981	0	0	3	1.00936	-39.4375	115	0	1.1	0.9;
    4125	1	5.839	1.268	0	0	3	1.00039	-39.0052	115	0	1.1	0.9;
    4126	1	165.186	35.864	0	0	3	1.00196	-34.5569	115	0	1.1	0.9;
    4127	1	113.195	24.576	0	70	3	0.99902	-42.7042	115	0	1.1	0.9;
    4128	2	157.385	34.171	0	1.86	3	1	-41.4391	115	0	1.1	0.9;
    4129	1	13.04	2.831	0	0	3	1.01976	-42.2531	115	0	1.1	0.9;
    4130	1	12.297	2.67	0	25	3	1.01815	-43.5132	115	0	1.1	0.9;
    4131	2	0	0	0	111.69	3	1.02725	-47.7669	230	0	1.1	0.9;
    4132	2	42.914	9.317	0	0	3	1.02493	-48.3178	115	0	1.1	0.9;
    4133	2	0	0	0	0	3	1.02752	-47.0714	20	0	1.1	0.9;
    4134	2	0	0	0	0	3	1.02163	-45.5532	20	0	1.1	0.9;
    4135	2	0	0	0	0	3	1.02228	-45.6612	20	0	1.1	0.9;
    4136	2	0	0	0	0	3	1.02016	-44.9966	20	0	1.1	0.9;
    4137	2	0	0	0	0	3	1.02753	-46.9854	20	0	1.1	0.9;
    4138	2	0	0	0	0	3	1.02733	-47.4013	20	0	1.1	0.9;
    4139	1	13.768	2.989	0	0	3	0.98499	-36.0413	115	0	1.1	0.9;
    4140	1	0	0	0	0	3	1.02948	-33.3369	230	0	1.1	0.9;
    4141	1	0	0	0	104.2	3	1.03	-35.392	115	0	1.1	0.9;
    4142	2	0	0	0	0	3	1.03507	-32.3414	13.8	0	1.1	0.9;
    4143	1	18.623	4.043	0	0	3	1.01455	-49.0401	115	0	1.1	0.9;
    4144	1	21.211	4.605	0	0	3	0.98482	-38.4012	115	0	1.1	0.9;
    4145	1	64.658	14.038	0	0	3	0.99328	-32.3044	115	0	1.1	0.9;
    4146	1	0	0	0	0	3	1.01767	-46.6125	230	0	1.1	0.9;
    4147	1	251.116	54.521	0	100	3	1.01133	-47.6672	115	0	1.1	0.9;
    4148	1	16.526	3.588	0	0	3	0.98526	-41.8318	115	0	1.1	0.9;
    4149	2	78.092	16.955	0	0	3	1	-35.5589	115	0	1.1	0.9;
    4150	1	16.246	3.528	0	0	3	0.98932	-33.9512	115	0	1.1	0.9;
    4151	1	0	0	0	0	3	1.01785	-33.5835	230	0	1.1	0.9;
    4152	1	0	0	0	0	3	1.01154	-31.0395	115	0	1.1	0.9;
    4153	2	0	0	0	0	3	1.028	-31.8274	18	0	1.1	0.9;
    4154	1	34.138	7.412	0	0	3	0.972	-51.3524	115	0	1.1	0.9;
    4155	1	23.661	5.137	0	0	3	0.97879	-48.6115	115	0	1.1	0.9;
    4156	1	140.066	30.411	0	0	3	0.9902	-35.3027	115	0	1.1	0.9;
    4157	1	135.735	29.469	0	0	3	0.98408	-54.5964	115	0	1.1	0.9;
    4158	1	0	0	0	0	3	1.01477	-27.8954	230	0	1.1	0.9;
    4159	1	46.922	10.188	0	0	3	0.99932	-31.9895	115	0	1.1	0.9;
    4160	2	0	0	0	0	3	1.03	-25.4277	13.8	0	1.1	0.9;
    4161	2	0	0	0	0	3	1.03	-21.8123	13.8	0	1.1	0.9;
    4162	2	0	0	0	0	3	1.03	-21.8935	13.8	0	1.1	0.9;
    4163	2	0	0	0	0	3	1.01477	-27.8954	13.8	0	1.1	0.9;
    4164	1	2.626	0.57	0	0	3	0.9755	-46.2837	115	0	1.1	0.9;
    4165	1	0	0	0	0	3	1.01943	-29.4107	115	0	1.1	0.9;
    4166	2	0	0	0	0	3	1.0056	-25.7175	13.8	0	1.1	0.9;
    4167	1	3.852	0.836	0	0	3	0.97578	-48.2499	115	0	1.1	0.9;
    4168	1	11.496	2.496	0	0	3	0.99781	-32.2841	115	0	1.1	0.9;
    4169	1	35.897	7.794	0	0	3	0.99064	-33.8663	115	0	1.1	0.9;
    4170	1	46.502	10.096	0	0	3	0.98845	-33.3217	115	0	1.1	0.9;
    4171	1	217.386	47.197	0	100	3	1.00156	-40.218	115	0	1.1	0.9;
    4172	1	54.862	11.912	0	0	3	1.00641	-51.873	115	0	1.1	0.9;
    4173	1	14.865	3.228	0	0	3	1.00425	-37.6896	115	0	1.1	0.9;
    4174	1	24.852	5.396	0	85	3	1.00762	-62.8067	115	0	1.1	0.9;
    4175	2	1.572	0.341	0	0	3	1	-41.5805	115	0	1.1	0.9;
    4176	1	0	0	0	0	3	1.02751	-38.6119	115	0	1.1	0.9;
    4177	2	0	0	0	0	3	1.04	-35.4197	13.8	0	1.1	0.9;
    4178	1	21.238	4.611	0	44.77	3	1.00842	-37.534	115	0	1.1	0.9;
    4179	1	25.833	5.609	0	0	3	1.00375	-43.8205	115	0	1.1	0.9;
    4180	1	13.947	3.028	0	0	3	0.9865	-34.1241	115	0	1.1	0.9;
    4181	2	0	0	0	0	3	1.02141	-28.1537	230	0	1.1	0.9;
    4182	1	29.411	6.386	0	0	3	1.00612	-33.404	115	0	1.1	0.9;
    4183	2	0	0	0	0	3	1.01573	-31.911	230	0	1.1	0.9;
    4184	1	0	0	0	0	3	0.9905	-35.4835	115	0	1.1	0.9;
    4185	2	49.065	10.653	0	0	3	1	-27.132	115	0	1.1	0.9;
    4186	1	24.602	5.341	0	53.8	3	0.98027	-49.4103	115	0	1.1	0.9;
    4187	1	19.529	4.24	0	0	3	0.99763	-51.0407	115	0	1.1	0.9;
    4188	1	3.848	0.836	0	0	3	0.99718	-43.4316	115	0	1.1	0.9;
    4189	2	30.458	6.613	0	0	3	1.00806	-48.8912	115	0	1.1	0.9;
    4190	1	171.772	37.294	0	0	3	0.99184	-47.8073	115	0	1.1	0.9;
    4191	2	58.212	12.639	0	0	3	1	-27.9735	115	0	1.1	0.9;
    4192	2	0	0	0	0	3	1.02	-30.1255	230	0	1.1	0.9;
    4193	1	231.119	50.179	0	0	3	1.01141	-32.5004	115	0	1.1	0.9;
    4194	2	0	0	0	0	3	0.98735	-40.2342	115	0	1.1	0.9;
    4195	2	0	0	0	0	3	1.03555	-45.8322	500	0	1.1	0.9;
    4196	1	0	0	0	14.54	3	1.03	-45.5693	230	0	1.1	0.9;
    4197	1	0	0	0	77.54	3	1.03	-44.5393	115	0	1.1	0.9;
    5003	1	147.371	31.996	0	0	4	1.00478	-70.2326	161	0	1.1	0.9;
    5004	1	12.803	2.779	0	0	4	0.98858	-62.5225	161	0	1.1	0.9;
    5005	1	11.602	2.519	0	0	4	1.00092	-47.4355	161	0	1.1	0.9;
    5006	1	129.919	28.207	0	0	4	1.01849	-70.0633	161	0	1.1	0.9;
    5007	1	93.439	20.287	0	0	4	0.99411	-62.749	161	0	1.1	0.9;
    5008	1	9.851	2.138	0	0	4	0.97824	-28.3425	161	0	1.1	0.9;
    5009	1	81.278	17.646	0	0	4	1.01634	-71.0281	161	0	1.1	0.9;
    5010	1	173.596	37.69	0	0	4	1.02102	-69.3861	161	0	1.1	0.9;
    5011	1	9.912	2.152	0	0	4	1.00687	-54.1821	161	0	1.1	0.9;
    5012	1	105.457	22.896	0	0	4	0.99231	-63.327	161	0	1.1	0.9;
    5013	1	25.073	5.444	0	154.34	4	1.03	-35.7406	161	0	1.1	0.9;
    5014	1	60.639	13.166	0	0	4	0.98227	-54.4948	161	0	1.1	0.9;
    5015	1	0	0	0	0	4	1.00049	-58.2275	500	0	1.1	0.9;
    5016	1	234.932	51.007	0	0	4	1.00766	-63.5923	161	0	1.1	0.9;
    5017	1	17.965	3.9	0	0	4	0.99548	-64.2382	161	0	1.1	0.9;
    5018	1	0	0	0	0	4	0.9909	-44.2208	500	0	1.1	0.9;
    5019	1	0	0	0	0	4	0.98757	-46.0112	161	0	1.1	0.9;
    5020	2	0	0	0	0	4	0.99928	-42.5849	13.8	0	1.1	0.9;
    5021	1	0	0	0	0	4	0.99135	-53.3359	500	0	1.1	0.9;
    5022	1	181.86	39.484	0	0	4	1.00025	-58.9134	161	0	1.1	0.9;
    5023	2	0	0	0	0	4	0.99135	-53.3359	13.8	0	1.1	0.9;
    5024	1	66.035	14.337	0	0	4	1.00109	-52.6172	161	0	1.1	0.9;
    5025	1	96.555	20.963	0	0	4	0.99123	-57.6142	161	0	1.1	0.9;
    5026	1	92.217	20.021	0	0	4	1.00534	-64.6732	161	0	1.1	0.9;
    5027	1	96.128	20.871	0	0	4	1.00836	-65.5876	161	0	1.1	0.9;
    5028	1	12.118	2.631	0	0	4	1.00693	-65.8895	161	0	1.1	0.9;
    5029	1	16.565	3.596	0	0	4	1.00463	-53.2582	161	0	1.1	0.9;
    5030	1	103.232	22.413	0	0	4	0.9955	-63.059	161	0	1.1	0.9;
    5031	1	54.932	11.927	0	0	4	1.00576	-66.2817	161	0	1.1	0.9;
    5032	1	61.161	13.279	0	0	4	1.00995	-68.7502	161	0	1.1	0.9;
    5033	1	0	0	0	0	4	1.01291	-61.0634	500	0	1.1	0.9;
    5034	1	71.778	15.584	0	0	4	1.012	-63.9457	161	0	1.1	0.9;
    5035	2	0	0	0	0	4	1.01291	-61.0634	13.2	0	1.1	0.9;
    5036	2	0	0	0	0	4	1.01291	-61.0634	13.2	0	1.1	0.9;
    5037	2	0	0	0	0	4	1.02	-59.0979	13.2	0	1.1	0.9;
    5038	2	0	0	0	0	4	1.02	-59.0339	13.2	0	1.1	0.9;
    5039	2	0	0	0	0	4	1.02	-60.1747	13.2	0	1.1	0.9;
    5040	2	0	0	0	0	4	1.02	-58.4083	13.2	0	1.1	0.9;
    5041	2	0	0	0	0	4	1.02	-59.2201	13.2	0	1.1	0.9;
    5042	2	0	0	0	0	4	1.02	-58.8878	13.2	0	1.1	0.9;
    5043	1	88.311	19.174	0	0	4	0.99492	-69.5887	161	0	1.1	0.9;
    5044	1	22.688	4.926	0	0	4	1.00417	-59.5485	161	0	1.1	0.9;
    5045	2	0	0	0	0	4	0.9894	-40.6421	500	0	1.1	0.9;
    5046	2	99.99	21.71	0	0	4	0.9963	-42.521	161	0	1.1	0.9;
    5047	1	0	0	0	0	4	1.00421	-55.0965	500	0	1.1	0.9;
    5048	1	238.717	51.829	0	0	4	0.99839	-60.5629	161	0	1.1	0.9;
    5049	1	0	0	0	0	4	1.01244	-59.1295	500	0	1.1	0.9;
    5050	1	83.776	18.189	0	0	4	1.00907	-64.0902	161	0	1.1	0.9;
    5051	2	0	0	0	0	4	1.01946	-58.4081	22	0	1.1	0.9;
    5052	1	0	0	0	0	4	1.01107	-60.0283	115	0	1.1	0.9;
    5053	1	198.121	43.015	0	0	4	1.00315	-69.2688	161	0	1.1	0.9;
    5054	2	27.454	5.96	0	0	4	1	-54.0716	161	0	1.1	0.9;
    5055	2	0	0	0	0	4	0.9954	-44.5953	500	0	1.1	0.9;
    5056	2	52.387	11.374	0	0	4	0.98596	-42.4791	161	0	1.1	0.9;
    5057	2	0	0	0	0	4	1	-44.1945	13.8	0	1.1	0.9;
    5058	2	0	0	0	0	4	1	-40.6719	13.8	0	1.1	0.9;
    5059	1	0	0	0	0	4	0.99401	-63.8501	161	0	1.1	0.9;
    5060	1	0	0	0	0	4	0.99497	-66.9176	115	0	1.1	0.9;
    5061	1	0	0	0	45.81	4	1.03	-71.2608	115	0	1.1	0.9;
    5062	1	56.722	12.315	0	0	4	0.99919	-76.8489	115	0	1.1	0.9;
    5063	1	0	0	0	0	4	1.00666	-58.81	500	0	1.1	0.9;
    5064	1	99.939	21.699	0	0	4	1.00659	-63.0116	161	0	1.1	0.9;
    5065	2	0	0	0	0	4	1.00762	-58.7113	13.8	0	1.1	0.9;
    5066	2	0	0	0	0	4	1.00666	-58.81	13.8	0	1.1	0.9;
    5067	2	0	0	0	0	4	1.02992	-57.3913	13.8	0	1.1	0.9;
    5068	2	0	0	0	0	4	1.03	-57.3259	13.8	0	1.1	0.9;
    5069	2	0	0	0	0	4	1.03	-57.2332	13.8	0	1.1	0.9;
    5070	1	96.808	21.018	0	0	4	1.00278	-69.1319	161	0	1.1	0.9;
    5071	1	64.958	14.103	0	0	4	1.01132	-53.1246	161	0	1.1	0.9;
    5072	1	93.804	20.366	0	0	4	1.01364	-69.4265	161	0	1.1	0.9;
    5073	1	11.457	2.487	0	0	4	1.01224	-36.259	161	0	1.1	0.9;
    5074	1	41.207	8.946	0	0	4	1.00155	-69.3459	161	0	1.1	0.9;
    5075	1	4.132	0.897	0	0	4	1.00144	-55.3034	161	0	1.1	0.9;
    5076	1	0	0	0	0	4	1.01067	-71.0758	161	0	1.1	0.9;
    5077	1	23.984	5.207	0	90.9	4	1.03	-72.5605	115	0	1.1	0.9;
    5078	1	86.137	18.702	0	0	4	0.98806	-64.2131	161	0	1.1	0.9;
    5079	1	49.525	10.752	0	0	4	1.02185	-52.4269	161	0	1.1	0.9;
    5080	1	30.465	6.614	0	0	4	1.01127	-51.3416	161	0	1.1	0.9;
    5081	1	116.49	25.292	0	0	4	0.9924	-56.7213	161	0	1.1	0.9;
    5082	1	132.553	28.779	0	0	4	1.00314	-67.1916	161	0	1.1	0.9;
    5083	1	0	0	0	0	4	1.01091	-62.2806	500	0	1.1	0.9;
    5084	1	290.744	63.124	0	0	4	1.00523	-67.4258	161	0	1.1	0.9;
    5085	1	66.529	14.445	0	0	4	1.00028	-68.3381	161	0	1.1	0.9;
    5086	1	119.357	25.914	0	0	4	0.9977	-66.7718	161	0	1.1	0.9;
    5087	1	5.357	1.163	0	0	4	0.99895	-57.6858	161	0	1.1	0.9;
    5088	1	0	0	0	0	4	1.00572	-52.8322	161	0	1.1	0.9;
    5089	2	0	0	0	0	4	1.00572	-52.8322	13.8	0	1.1	0.9;
    5090	1	141.018	30.617	0	525	4	1.02408	-69.9967	161	0	1.1	0.9;
    5091	1	6.917	1.501	0	0	4	0.99455	-58.819	161	0	1.1	0.9;
    5092	1	22.856	4.963	0	0	4	0.99854	-63.9659	161	0	1.1	0.9;
    5093	1	62.226	13.51	0	366.74	4	1.03	-64.8766	161	0	1.1	0.9;
    5094	1	3.455	0.75	0	0	4	1.00968	-58.5732	161	0	1.1	0.9;
    5095	1	41.813	9.079	0	0	4	1.00902	-68.5867	161	0	1.1	0.9;
    5096	1	80.06	17.382	0	0	4	1.01464	-68.281	161	0	1.1	0.9;
    5097	1	107.078	23.248	0	0	4	1.00561	-65.048	161	0	1.1	0.9;
    5098	1	115.63	25.105	0	323.98	4	1.03	-65.9893	161	0	1.1	0.9;
    5099	1	87.709	19.042	0	160.2	4	1.03	-67.3186	161	0	1.1	0.9;
    5100	1	29.108	6.32	0	0	4	1.00889	-67.9012	161	0	1.1	0.9;
    5101	1	29.353	6.373	0	0	4	1.02013	-38.4979	161	0	1.1	0.9;
    5102	1	0	0	0	0	4	1.00884	-63.2242	500	0	1.1	0.9;
    5103	1	132.88	28.85	0	0	4	1.01087	-68.4131	161	0	1.1	0.9;
    5104	1	102.472	22.248	0	0	4	0.99945	-64.1643	161	0	1.1	0.9;
    5105	1	136.513	29.639	0	0	4	1.00138	-69.1872	161	0	1.1	0.9;
    5106	2	0	0	0	0	4	1.00138	-69.1872	13.8	0	1.1	0.9;
    5107	2	0	0	0	0	4	1.00138	-69.1872	13.8	0	1.1	0.9;
    5108	1	52.026	11.296	0	714.97	4	1.03	-66.5982	161	0	1.1	0.9;
    5109	1	70	15.198	0	0	4	0.99366	-67.1906	161	0	1.1	0.9;
    5110	1	4.463	0.969	0	0	4	0.97253	-50.1086	161	0	1.1	0.9;
    5111	1	48.295	10.486	0	0	4	1.01825	-70.661	161	0	1.1	0.9;
    5112	1	18.479	4.013	0	0	4	1.01335	-48.5536	161	0	1.1	0.9;
    5113	2	27.988	6.077	0	0	4	1.00549	-61.3227	161	0	1.1	0.9;
    5114	2	73.848	16.034	0	0	4	1.00478	-67.7434	161	0	1.1	0.9;
    5115	1	22.992	4.991	0	0	4	1.01814	-66.9427	161	0	1.1	0.9;
    5116	1	183.575	39.857	0	0	4	1.01094	-70.1336	161	0	1.1	0.9;
    5117	1	166.356	36.118	0	0	4	1.0011	-66.3997	161	0	1.1	0.9;
    5118	2	11.216	2.436	0	0	4	1	-25.8576	161	0	1.1	0.9;
    5119	1	5.703	1.238	0	0	4	0.9995	-51.2386	161	0	1.1	0.9;
    5120	2	0	0	0	0	4	0.99847	-38.8455	500	0	1.1	0.9;
    5121	2	99.407	21.582	0	90	4	1.01543	-37.4297	161	0	1.1	0.9;
    5122	1	84.285	18.299	0	0	4	1.01557	-69.987	161	0	1.1	0.9;
    5123	1	0	0	0	0	4	1.00453	-55.3205	161	0	1.1	0.9;
    5124	1	34.617	7.515	0	0	4	1.00544	-55.1009	115	0	1.1	0.9;
    5125	1	88.075	19.122	0	0	4	1.00542	-64.254	161	0	1.1	0.9;
    5126	1	9.069	1.969	0	0	4	1.0118	-71.0058	161	0	1.1	0.9;
    5127	1	2.96	0.643	0	0	4	1.0179	-48.9647	161	0	1.1	0.9;
    5128	1	117.376	25.484	0	0	4	1.00574	-69.5364	161	0	1.1	0.9;
    5129	2	13.811	2.999	0	0	4	1	-36.5647	161	0	1.1	0.9;
    5130	1	129.402	28.095	0	0	4	1.00607	-69.1221	161	0	1.1	0.9;
    5131	2	0	0	0	0	4	1.01635	-51.2071	500	0	1.1	0.9;
    5132	2	132.942	28.863	0	0	4	1.00885	-52.9189	161	0	1.1	0.9;
    5133	1	15.767	3.423	0	0	4	1.00393	-48.0216	161	0	1.1	0.9;
    5134	1	34.983	7.595	0	0	4	0.97219	-32.3214	161	0	1.1	0.9;
    5135	1	23.186	5.034	0	0	4	0.9882	-43.0634	161	0	1.1	0.9;
    5136	1	15.484	3.362	0	0	4	0.99332	-62.5365	161	0	1.1	0.9;
    5137	1	0	0	0	0	4	1.01291	-50.5038	500	0	1.1	0.9;
    5138	1	136.222	29.576	0	0	4	1.01658	-52.0744	161	0	1.1	0.9;
    5139	1	112.02	24.321	0	361.28	4	1.03	-71.2768	161	0	1.1	0.9;
    5140	1	11.212	2.435	0	0	4	1.00207	-52.9833	161	0	1.1	0.9;
    5141	1	46.027	9.993	0	0	4	0.99814	-66.4784	161	0	1.1	0.9;
    5142	1	20.145	4.373	0	0	4	1.00626	-52.6231	161	0	1.1	0.9;
    5143	1	53.944	11.712	0	0	4	1.00527	-64.0625	161	0	1.1	0.9;
    5144	2	95.221	20.674	0	0	4	1.00151	-52.2473	161	0	1.1	0.9;
    5145	1	152.834	33.182	0	0	4	1.00457	-67.1363	161	0	1.1	0.9;
    5146	1	117.688	25.551	0	0	4	1.00361	-68.5769	161	0	1.1	0.9;
    5147	1	140.206	30.44	0	0	4	0.99999	-70.5938	161	0	1.1	0.9;
    5148	1	108.16	23.483	0	0	4	0.99867	-69.4697	161	0	1.1	0.9;
    5149	1	118.59	25.748	0	0	4	1.00609	-70.7213	161	0	1.1	0.9;
    5150	1	3.128	0.679	0	0	4	0.9919	-48.8471	161	0	1.1	0.9;
    5151	1	6.913	1.501	0	0	4	1.02095	-50.7862	161	0	1.1	0.9;
    5152	1	79.083	17.17	0	0	4	1.00289	-69.3239	161	0	1.1	0.9;
    5153	1	20.724	4.5	0	0	4	1.00041	-56.6401	161	0	1.1	0.9;
    5154	1	13.975	3.034	0	0	4	1.01005	-51.6127	161	0	1.1	0.9;
    5155	1	4.805	1.043	0	0	4	0.97487	-37.0019	161	0	1.1	0.9;
    5156	1	8.061	1.75	0	0	4	1.01929	-33.9232	161	0	1.1	0.9;
    5157	1	190.15	41.284	0	0	4	0.995	-67.6919	161	0	1.1	0.9;
    5158	1	218.114	47.355	0	0	4	1.01994	-68.194	161	0	1.1	0.9;
    5159	1	8.855	1.923	0	0	4	1.00345	-55.4191	161	0	1.1	0.9;
    5160	1	76.96	16.709	0	0	4	0.99309	-62.88	161	0	1.1	0.9;
    5161	1	258.908	56.212	0	305.4	4	1.03	-70.438	161	0	1.1	0.9;
    5162	1	8.679	1.884	0	0	4	0.99599	-56.176	161	0	1.1	0.9;
    5163	1	19.651	4.266	0	0	4	1.00295	-54.5773	161	0	1.1	0.9;
    5164	1	0	0	0	0	4	0.99882	-59.8044	500	0	1.1	0.9;
    5165	1	72.011	15.634	0	0	4	0.99788	-61.8317	161	0	1.1	0.9;
    5166	2	0	0	0	0	4	1.01603	-57.9808	13.8	0	1.1	0.9;
    5167	2	0	0	0	0	4	0.99956	-59.7264	13.8	0	1.1	0.9;
    5168	1	162.972	35.383	0	0	4	1.00958	-71.0497	161	0	1.1	0.9;
    5169	1	0	0	0	0	4	0.99653	-44.1147	161	0	1.1	0.9;
    5170	2	0	0	0	0	4	1	-42.5083	18	0	1.1	0.9;
    5171	1	1.381	0.3	0	0	4	0.99485	-58.2202	161	0	1.1	0.9;
    5172	1	96.272	20.902	0	271.53	4	1.03	-61.7303	161	0	1.1	0.9;
    5173	1	176.826	38.391	0	0	4	1.00381	-69.453	161	0	1.1	0.9;
    5174	1	2.031	0.441	0	0	4	0.99531	-57.4084	161	0	1.1	0.9;
    5175	1	153.888	33.412	0	0	4	0.99675	-63.552	161	0	1.1	0.9;
    5176	1	9.469	2.056	0	0	4	0.97865	-48.2794	161	0	1.1	0.9;
    5177	1	118.501	25.728	0	0	4	0.99667	-66.6928	161	0	1.1	0.9;
    5178	1	108.876	23.638	0	0	4	1.00048	-69.4428	161	0	1.1	0.9;
    5179	2	0	0	0	0	4	1.01673	-56.0083	500	0	1.1	0.9;
    5180	2	109.444	23.762	0	0	4	1.01302	-56.6499	161	0	1.1	0.9;
    5181	1	231.111	50.177	0	0	4	1.0044	-70.0725	161	0	1.1	0.9;
    5182	1	4.957	1.076	0	0	4	1.00192	-52.4156	161	0	1.1	0.9;
    5183	1	180.373	39.161	0	0	4	1.0174	-71.3899	161	0	1.1	0.9;
    5184	1	96.252	20.898	0	0	4	0.99716	-67.9666	161	0	1.1	0.9;
    5185	1	33.348	7.24	0	0	4	1.01123	-62.359	161	0	1.1	0.9;
    5186	1	32.395	7.033	0	0	4	0.99657	-63.7818	161	0	1.1	0.9;
    5187	1	19.981	4.339	0	0	4	0.98208	-38.0003	161	0	1.1	0.9;
    5188	1	84.059	18.25	0	0	4	1.00007	-69.9821	161	0	1.1	0.9;
    5189	1	102.235	22.197	0	0	4	1.01407	-69.3633	161	0	1.1	0.9;
    5190	1	4.376	0.95	0	0	4	0.9858	-52.3689	161	0	1.1	0.9;
    5191	2	9.827	2.133	0	118.18	4	1.03	-49.7645	161	0	1.1	0.9;
    5192	1	0	0	0	0	4	1.01206	-52.8763	500	0	1.1	0.9;
    5193	1	173.083	37.579	0	0	4	1.00627	-54.3523	161	0	1.1	0.9;
    5194	1	76.52	16.614	0	0	4	1.0053	-67.3213	161	0	1.1	0.9;
    5195	1	71.656	15.558	0	0	4	1.00828	-64.8844	161	0	1.1	0.9;
    5196	1	0	0	0	0	4	0.99691	-46.7534	500	0	1.1	0.9;
    5197	1	0	0	0	0	4	0.99339	-47.5292	161	0	1.1	0.9;
    5198	2	0	0	0	0	4	1	-46.0727	18	0	1.1	0.9;
    5199	1	31.555	6.851	0	0	4	1.00977	-65.6078	161	0	1.1	0.9;
    5200	1	86.043	18.681	0	0	4	0.968	-51.753	161	0	1.1	0.9;
    5201	1	6.241	1.354	0	0	4	1.00458	-55.0383	161	0	1.1	0.9;
    5202	1	11.204	2.433	0	0	4	0.99924	-61.9079	161	0	1.1	0.9;
    5203	1	190.644	41.391	0	0	4	1.00707	-70.6708	161	0	1.1	0.9;
    5204	1	0	0	0	0	4	0.99915	-50.7115	500	0	1.1	0.9;
    5205	1	0	0	0	0	4	1.00036	-52.5212	161	0	1.1	0.9;
    5206	2	0	0	0	0	4	1.01	-48.0696	13.8	0	1.1	0.9;
    5207	2	0	0	0	0	4	1.01	-49.2952	13.8	0	1.1	0.9;
    5208	2	0	0	0	0	4	1.01	-48.9269	13.8	0	1.1	0.9;
    5209	1	4.657	1.011	0	0	4	1.00745	-49.6745	161	0	1.1	0.9;
    5210	1	51.4	11.159	0	0	4	1.00395	-66.1485	161	0	1.1	0.9;
    5211	1	8.955	1.945	0	0	4	0.99676	-56.6008	161	0	1.1	0.9;
    5212	1	43.95	9.542	0	0	4	0.98878	-64.8738	161	0	1.1	0.9;
    5213	1	119.434	25.931	0	0	4	1.00334	-69.6559	161	0	1.1	0.9;
    5214	1	132.405	28.747	0	0	4	1.0058	-68.9384	161	0	1.1	0.9;
    5215	1	25.906	5.624	0	0	4	0.9925	-66.5604	161	0	1.1	0.9;
    5216	1	86.344	18.746	0	0	4	1.00911	-65.8444	161	0	1.1	0.9;
    5217	1	130.11	28.248	0	618.34	4	1.03	-67.0364	161	0	1.1	0.9;
    5218	1	50.956	11.063	0	0	4	1.00228	-63.1079	161	0	1.1	0.9;
    5219	1	17.308	3.758	0	91.59	4	1.02457	-66.9945	161	0	1.1	0.9;
    5220	1	52.501	11.399	0	0	4	0.99974	-60.6768	161	0	1.1	0.9;
    5221	1	118.384	25.703	0	0	4	0.99342	-56.8249	161	0	1.1	0.9;
    5222	1	17.297	3.755	0	0	4	0.99358	-65.6507	161	0	1.1	0.9;
    5223	1	45.12	9.796	0	0	4	0.99396	-55.8062	161	0	1.1	0.9;
    5224	1	200.837	43.604	0	0	4	1.01079	-70.7354	161	0	1.1	0.9;
    5225	1	16.935	3.677	0	0	4	1.01899	-68.0845	161	0	1.1	0.9;
    5226	1	7.119	1.545	0	0	4	1.01665	-36.1675	161	0	1.1	0.9;
    5227	1	91.918	19.957	0	0	4	1.00592	-70.4629	161	0	1.1	0.9;
    5228	1	105.297	22.861	0	0	4	1.0076	-66.6277	161	0	1.1	0.9;
    5229	1	56.986	12.373	0	0	4	1.00809	-68.3134	161	0	1.1	0.9;
    5230	1	86.07	18.687	0	0	4	1.01741	-69.6913	161	0	1.1	0.9;
    5231	2	19.366	4.204	0	0	4	1.0127	-44.2938	161	0	1.1	0.9;
    5232	1	64.806	14.07	0	0	4	1.00544	-67.8204	161	0	1.1	0.9;
    5233	1	128.09	27.81	0	0	4	1.00947	-66.8506	161	0	1.1	0.9;
    5234	1	184.999	40.166	0	0	4	0.9969	-67.9206	161	0	1.1	0.9;
    5235	1	26.416	5.735	0	0	4	1.00677	-54.8434	161	0	1.1	0.9;
    5236	1	0	0	0	0	4	0.98505	-39.3547	500	0	1.1	0.9;
    5237	1	0	0	0	0	4	0.98136	-36.0916	161	0	1.1	0.9;
    5238	2	0	0	0	0	4	0.9899	-38.4426	18	0	1.1	0.9;
    5239	1	0	0	0	0	4	1.00896	-44.5709	500	0	1.1	0.9;
    5240	1	0	0	0	0	4	0.99162	-41.2357	161	0	1.1	0.9;
    5241	1	0	0	0	0	4	0.99247	-44.6085	115	0	1.1	0.9;
    5242	1	0	0	0	0	4	0.99247	-44.6085	115	0	1.1	0.9;
    5243	2	0	0	0	0	4	1.00338	-42.997	13.8	0	1.1	0.9;
    5244	1	84.46	18.337	0	0	4	1.00275	-65.0112	161	0	1.1	0.9;
    5245	1	180.203	39.124	0	0	4	1.01293	-69.2363	161	0	1.1	0.9;
    5246	1	27.509	5.972	0	0	4	1.00695	-48.6729	161	0	1.1	0.9;
    5247	1	4.229	0.918	0	0	4	1.00849	-50.6429	161	0	1.1	0.9;
    5248	1	131.001	28.442	0	0	4	1.00349	-66.2883	161	0	1.1	0.9;
    5249	1	148.718	32.289	0	0	4	0.99636	-61.0856	161	0	1.1	0.9;
    5250	1	214.084	46.481	0	0	4	1.00864	-66.4422	161	0	1.1	0.9;
    5251	1	159.665	34.666	0	0	4	1.00326	-68.0493	161	0	1.1	0.9;
    5252	1	104.784	22.75	0	0	4	1.01528	-70.6923	161	0	1.1	0.9;
    5253	1	164.275	35.666	0	0	4	0.99511	-67.5611	161	0	1.1	0.9;
    5254	1	107.561	23.353	0	0	4	1.00565	-66.1951	161	0	1.1	0.9;
    5255	1	12.224	2.654	0	0	4	0.9732	-52.1014	161	0	1.1	0.9;
    5256	1	1.688	0.367	0	0	4	0.99414	-60.6572	161	0	1.1	0.9;
    5257	1	12.838	2.787	0	0	4	0.9947	-59.6549	161	0	1.1	0.9;
    5258	1	129.923	28.208	0	0	4	0.99769	-69.2911	161	0	1.1	0.9;
    5259	1	11.943	2.593	0	0	4	1.01264	-68.5713	161	0	1.1	0.9;
    5260	1	0	0	0	0	4	0.99938	-46.5266	500	0	1.1	0.9;
    5261	1	0	0	0	0	4	1.00521	-47.811	161	0	1.1	0.9;
    5262	2	0	0	0	0	4	1.01	-44.4717	13.8	0	1.1	0.9;
    5263	2	0	0	0	0	4	1.00938	-45.0602	13.8	0	1.1	0.9;
    5264	2	15.724	3.414	0	31.28	4	1	-45.9786	161	0	1.1	0.9;
    5265	1	134.79	29.265	0	0	4	1.01153	-64.964	161	0	1.1	0.9;
    5266	1	176.518	38.324	0	0	4	1.01962	-67.4473	161	0	1.1	0.9;
    5267	1	11.037	2.396	0	0	4	1.00553	-53.7081	161	0	1.1	0.9;
    5268	1	41.798	9.075	0	0	4	0.9879	-63.9183	161	0	1.1	0.9;
    5269	1	112.766	24.483	0	0	4	0.99758	-61.1554	161	0	1.1	0.9;
    5270	1	25.108	5.451	0	0	4	0.99808	-55.0885	161	0	1.1	0.9;
    5271	1	12.975	2.817	0	0	4	1.00562	-54.7543	161	0	1.1	0.9;
    5272	1	13.64	2.961	0	0	4	1.01541	-69.7482	161	0	1.1	0.9;
    5273	1	150.425	32.659	0	0	4	1.02479	-69.7897	161	0	1.1	0.9;
    5274	1	15.391	3.342	0	0	4	1.00056	-67.3757	161	0	1.1	0.9;
    5275	1	6.162	1.338	0	0	4	0.99326	-57.4873	161	0	1.1	0.9;
    5276	1	13.67	2.968	0	0	4	1.00831	-54.2896	161	0	1.1	0.9;
    5277	1	135.907	29.507	0	0	4	0.9963	-68.2247	161	0	1.1	0.9;
    5278	1	65.736	14.272	0	0	4	1.00751	-53.5565	161	0	1.1	0.9;
    5279	1	0	0	0	0	4	1.01492	-51.8201	500	0	1.1	0.9;
    5280	1	122.722	26.644	0	0	4	1.01068	-52.8709	161	0	1.1	0.9;
    5281	2	0	0	0	0	4	1.00915	-50.9746	13.8	0	1.1	0.9;
    5282	2	0	0	0	0	4	1.01008	-51.1052	13.8	0	1.1	0.9;
    5283	2	0	0	0	0	4	1.01492	-51.8201	13.8	0	1.1	0.9;
    5284	1	57.897	12.57	0	0	4	0.99976	-67.7393	161	0	1.1	0.9;
    5285	1	13.165	2.858	0	0	4	0.98246	-52.909	161	0	1.1	0.9;
    5286	1	0.825	0.179	0	0	4	1.00153	-45.2431	161	0	1.1	0.9;
    5287	1	104.799	22.753	0	0	4	1.00264	-68.2214	161	0	1.1	0.9;
    5288	1	17.65	3.832	0	0	4	0.99074	-63.807	161	0	1.1	0.9;
    5289	1	90.462	19.641	0	750	4	1.02431	-70.451	161	0	1.1	0.9;
    5290	1	39.351	8.544	0	0	4	1.0055	-53.0199	161	0	1.1	0.9;
    5291	1	186.964	40.592	0	0	4	1.00649	-65.3123	161	0	1.1	0.9;
    5292	1	80.469	17.47	0	0	4	0.99696	-62.7859	161	0	1.1	0.9;
    5293	1	81.655	17.729	0	0	4	0.98464	-57.1201	161	0	1.1	0.9;
    5294	1	144.147	31.296	0	0	4	1.01013	-70.9776	161	0	1.1	0.9;
    5295	1	0	0	0	0	4	1.01366	-62.0279	500	0	1.1	0.9;
    5296	1	132.693	28.81	0	0	4	1.0063	-65.1112	161	0	1.1	0.9;
    5297	2	0	0	0	0	4	1.01468	-61.9232	13.8	0	1.1	0.9;
    5298	2	0	0	0	0	4	1.01366	-62.0279	13.8	0	1.1	0.9;
    5299	2	0	0	0	0	4	1.0264	-60.7017	13.8	0	1.1	0.9;
    5300	2	0	0	0	0	4	1.02429	-60.9252	13.8	0	1.1	0.9;
    5301	2	0	0	0	0	4	1.02649	-60.7094	13.8	0	1.1	0.9;
    5302	2	0	0	0	0	4	1.04	-60.7895	13.8	0	1.1	0.9;
    5303	2	0	0	0	0	4	1.04	-61.1046	13.8	0	1.1	0.9;
    5304	1	0	0	0	0	4	1.01135	-62.1347	500	0	1.1	0.9;
    5305	1	245.638	53.331	0	0	4	1.01288	-66.8913	161	0	1.1	0.9;
    5306	1	52.917	11.489	0	0	4	1.00682	-60.6691	161	0	1.1	0.9;
    5307	1	186.163	40.418	0	0	4	1.01531	-69.4215	161	0	1.1	0.9;
    5308	1	19.911	4.323	0	0	4	1.0052	-67.7772	161	0	1.1	0.9;
    5309	1	128.188	27.832	0	0	4	1.00598	-70.3843	161	0	1.1	0.9;
    5310	1	90.767	19.706	0	0	4	1.02319	-67.3523	161	0	1.1	0.9;
    5311	1	53.115	11.532	0	0	4	1.01605	-70.8112	161	0	1.1	0.9;
    5312	1	106.091	23.033	0	0	4	0.99174	-63.4915	161	0	1.1	0.9;
    5313	1	20.907	4.539	0	0	4	1.00976	-65.0723	161	0	1.1	0.9;
    5314	1	15.546	3.376	0	0	4	1.00592	-51.4186	161	0	1.1	0.9;
    5315	1	41.157	8.935	0	0	4	0.9926	-65.9537	161	0	1.1	0.9;
    5316	1	228.482	49.606	0	371.7	4	1.03	-69.5127	161	0	1.1	0.9;
    5317	1	0	0	0	0	4	0.99951	-47.5405	500	0	1.1	0.9;
    5318	1	0	0	0	0	4	0.99771	-51.8129	161	0	1.1	0.9;
    5319	2	0	0	0	0	4	1.01	-46.7451	13.2	0	1.1	0.9;
    5320	2	0	0	0	0	4	0.99951	-47.5405	13.2	0	1.1	0.9;
    5321	2	0	0	0	0	4	1.01	-46.7809	13.2	0	1.1	0.9;
    5322	1	0	0	0	0	4	1.01098	-61.1464	500	0	1.1	0.9;
    5323	1	284.566	61.783	0	0	4	1.00743	-66.2204	161	0	1.1	0.9;
    5324	2	0	0	0	0	4	1.03933	-58.1389	13.8	0	1.1	0.9;
    5325	2	0	0	0	0	4	1.03896	-58.1245	13.8	0	1.1	0.9;
    5326	2	0	0	0	0	4	1.02125	-60.0961	13.8	0	1.1	0.9;
    5327	1	5.205	1.13	0	0	4	1.00015	-55.9224	161	0	1.1	0.9;
    5328	2	10.349	2.247	0	0	4	1.02758	-48.8288	161	0	1.1	0.9;
    5329	1	192.247	41.74	0	0	4	1.00267	-69.0969	161	0	1.1	0.9;
    5330	1	84.009	18.24	0	0	4	1.00453	-65.0989	161	0	1.1	0.9;
    5331	1	34.177	7.42	0	0	4	0.99642	-68.3692	161	0	1.1	0.9;
    5332	1	110.385	23.966	0	0	4	1.00901	-66.4836	161	0	1.1	0.9;
    5333	1	140.214	30.442	0	0	4	0.99136	-66.5492	161	0	1.1	0.9;
    5334	1	31.053	6.742	0	0	4	1.00083	-28.4144	161	0	1.1	0.9;
    5335	1	216.185	46.937	0	0	4	0.99991	-70.0871	161	0	1.1	0.9;
    5336	1	96.139	20.873	0	0	4	1.00443	-67.597	161	0	1.1	0.9;
    5337	2	24.358	5.289	0	0	4	1	-48.8124	161	0	1.1	0.9;
    5338	1	104.075	22.596	0	0	4	0.98546	-60.9586	161	0	1.1	0.9;
    5339	1	103.752	22.526	0	278.84	4	1.03	-68.4886	161	0	1.1	0.9;
    5340	1	6.481	1.407	0	0	4	1.01251	-69.9714	161	0	1.1	0.9;
    5341	1	50.185	10.896	0	0	4	1.01965	-68.574	161	0	1.1	0.9;
    5342	2	0	0	0	0	4	1.02808	-67.5002	13.8	0	1.1	0.9;
    5343	2	0	0	0	0	4	1.03805	-66.021	13.8	0	1.1	0.9;
    5344	1	122.823	26.666	0	0	4	1.02155	-71.2843	161	0	1.1	0.9;
    5345	2	42.946	9.324	0	0	4	1.00522	-54.1943	161	0	1.1	0.9;
    5346	1	118.4	25.706	0	780	4	1.0229	-64.9541	161	0	1.1	0.9;
    5347	1	24.226	5.26	0	0	4	0.98754	-27.3147	161	0	1.1	0.9;
    5348	1	11.998	2.605	0	0	4	0.99834	-59.5503	161	0	1.1	0.9;
    5349	1	78.882	17.127	0	0	4	1.00476	-67.5633	161	0	1.1	0.9;
    5350	1	0	0	0	0	4	1.0088	-62.3317	500	0	1.1	0.9;
    5351	1	226.008	49.069	0	0	4	1.00671	-66.3361	161	0	1.1	0.9;
    5352	1	54.26	11.78	0	0	4	1.01042	-68.4659	161	0	1.1	0.9;
    5353	1	73.377	15.931	0	0	4	1.01748	-67.0227	161	0	1.1	0.9;
    5354	1	100.792	21.883	0	0	4	1.01063	-70.2639	161	0	1.1	0.9;
    5355	1	7.326	1.591	0	0	4	0.99803	-61.6985	161	0	1.1	0.9;
    5356	1	158.77	34.471	0	0	4	1.02385	-70.2242	161	0	1.1	0.9;
    5357	1	118.061	25.633	0	0	4	1.00535	-68.5251	161	0	1.1	0.9;
    5358	1	0	0	0	0	4	1.01924	-52.1471	500	0	1.1	0.9;
    5359	1	0	0	0	0	4	1.01538	-53.0019	161	0	1.1	0.9;
    5360	2	0	0	0	0	4	1.01	-50.3532	13.8	0	1.1	0.9;
    5361	1	0	0	0	0	4	0.99941	-51.9327	500	0	1.1	0.9;
    5362	1	43.969	9.547	0	0	4	0.99549	-52.596	161	0	1.1	0.9;
    5363	2	0	0	0	0	4	1	-51.7472	13.8	0	1.1	0.9;
    5364	2	0	0	0	0	4	1	-50.835	13.8	0	1.1	0.9;
    5365	2	0	0	0	0	4	1	-49.6474	13.8	0	1.1	0.9;
    5366	2	0	0	0	0	4	1	-49.3334	13.8	0	1.1	0.9;
    5367	2	0	0	0	0	4	1	-49.4099	13.8	0	1.1	0.9;
    5368	2	0	0	0	0	4	1	-50.2546	13.8	0	1.1	0.9;
    5369	2	0	0	0	0	4	1	-49.1966	13.8	0	1.1	0.9;
    5370	1	137.447	29.842	0	0	4	0.99381	-66.1949	161	0	1.1	0.9;
    5371	1	89.475	19.426	0	0	4	1.01269	-65.6418	161	0	1.1	0.9;
    5372	1	51.609	11.205	0	0	4	1.01604	-70.904	161	0	1.1	0.9;
    5373	1	84.363	18.316	0	0	4	0.99404	-68.9021	161	0	1.1	0.9;
    5374	1	89.599	19.453	0	0	4	1.01312	-66.0071	161	0	1.1	0.9;
    5375	1	80.515	17.481	0	0	4	1.01658	-65.0494	161	0	1.1	0.9;
    5376	1	62.047	13.472	0	0	4	1.01057	-66.8966	161	0	1.1	0.9;
    5377	1	74.718	16.222	0	0	4	0.99499	-56.7944	161	0	1.1	0.9;
    5378	1	88.257	19.162	0	188.56	4	1.03	-52.6612	161	0	1.1	0.9;
    5379	1	213.625	46.38	0	0	4	1.01468	-67.7036	161	0	1.1	0.9;
    5380	1	0	0	0	0	4	1.01701	-58.2707	500	0	1.1	0.9;
    5381	1	103.488	22.469	0	0	4	1.00821	-59.7565	161	0	1.1	0.9;
    5382	2	0	0	0	0	4	1.03185	-56.7308	13.8	0	1.1	0.9;
    5383	2	0	0	0	0	4	1.03381	-56.519	13.8	0	1.1	0.9;
    5384	1	0	0	0	0	4	1.01166	-62.0098	500	0	1.1	0.9;
    5385	1	312.49	67.846	0	0	4	1.01214	-64.3534	161	0	1.1	0.9;
    5386	1	82.406	17.892	0	480	4	1.02885	-69.92	161	0	1.1	0.9;
    5387	1	100.827	21.89	0	0	4	1.00265	-66.9538	161	0	1.1	0.9;
    5388	1	0	0	0	0	4	1.0114	-50.3119	500	0	1.1	0.9;
    5389	1	113.424	24.626	0	0	4	1.00797	-51.5916	161	0	1.1	0.9;
    5390	1	0	0	0	0	4	1.00642	-54.1954	161	0	1.1	0.9;
    5391	1	0	0	0	0	4	1.00485	-54.5877	115	0	1.1	0.9;
    5392	1	9.718	2.11	0	0	4	0.99647	-56.2889	115	0	1.1	0.9;
    5393	1	19.347	4.2	0	0	4	1.00564	-52.4623	161	0	1.1	0.9;
    5394	2	0	0	0	0	4	0.9922	-31.4796	500	0	1.1	0.9;
    5395	2	0	0	0	0	4	0.99391	-29.5606	230	0	1.1	0.9;
    5396	2	0	0	0	0	4	0.98126	-24.7647	161	0	1.1	0.9;
    5397	2	0	0	0	0	4	0.97732	-19.8427	115	0	1.1	0.9;
    5398	2	0	0	0	0	4	1	-13.6135	115	0	1.1	0.9;
    5399	2	0	0	0	0	4	0.99734	-30.6695	13.8	0	1.1	0.9;
    5400	1	140.403	30.483	0	0	4	0.99767	-67.0599	161	0	1.1	0.9;
    5401	1	0	0	0	0	4	0.99884	-48.6137	500	0	1.1	0.9;
    5402	1	85.546	18.573	0	0	4	0.99173	-53.2777	161	0	1.1	0.9;
    5403	2	0	0	0	0	4	1.01206	-47.2022	18	0	1.1	0.9;
    5404	2	0	0	0	0	4	1.00795	-47.6574	18	0	1.1	0.9;
    5405	2	0	0	0	0	4	1.00806	-47.6492	18	0	1.1	0.9;
    5406	2	0	0	0	0	4	1.01165	-47.2438	18	0	1.1	0.9;
    5407	1	27.594	5.991	0	0	4	1.0235	-50.8378	161	0	1.1	0.9;
    5408	1	34.461	7.482	0	0	4	1.00945	-66.9298	161	0	1.1	0.9;
    5409	1	120.026	26.059	0	0	4	0.99579	-66.2703	161	0	1.1	0.9;
    5410	1	0	0	0	0	4	1.01373	-50.8419	500	0	1.1	0.9;
    5411	1	155.712	33.807	0	174.61	4	1.01392	-54.712	161	0	1.1	0.9;
    5412	1	187.504	40.709	0	0	4	1.00714	-68.9542	161	0	1.1	0.9;
    5413	1	0	0	0	0	4	0.99369	-45.5699	500	0	1.1	0.9;
    5414	1	0	0	0	0	4	0.99617	-45.4359	161	0	1.1	0.9;
    5415	2	0	0	0	0	4	1	-43.4519	13.8	0	1.1	0.9;
    5416	2	0	0	0	0	4	1	-43.4269	13.8	0	1.1	0.9;
    5417	2	0	0	0	0	4	1	-43.6807	13.8	0	1.1	0.9;
    5418	2	0	0	0	0	4	1	-43.7943	13.8	0	1.1	0.9;
    5419	2	0	0	0	0	4	1	-44.5311	13.8	0	1.1	0.9;
    5420	1	19.028	4.131	0	0	4	1.00645	-64.6682	161	0	1.1	0.9;
    5421	1	2.61	0.566	0	167.52	4	1.02544	-67.5022	161	0	1.1	0.9;
    5422	1	237.243	51.509	0	471.53	4	1.03	-69.4108	161	0	1.1	0.9;
    5423	2	0	0	0	0	4	1.02889	-68.7846	13.8	0	1.1	0.9;
    5424	2	0	0	0	0	4	1.03	-69.4108	13.8	0	1.1	0.9;
    5425	1	66.825	14.508	0	0	4	1.00288	-68.503	161	0	1.1	0.9;
    5426	1	56.873	12.348	0	0	4	0.99134	-64.4096	161	0	1.1	0.9;
    5427	2	32.819	7.126	0	0	4	0.99273	-62.9859	161	0	1.1	0.9;
    5428	1	110.568	24.006	0	0	4	1.00388	-65.4119	161	0	1.1	0.9;
    5429	1	137.677	29.892	0	0	4	1.0027	-66.7948	161	0	1.1	0.9;
    5430	1	78.57	17.059	0	0	4	1.00815	-61.2053	161	0	1.1	0.9;
    5431	1	109.495	23.773	0	0	4	1.00791	-68.9987	161	0	1.1	0.9;
    5432	1	9.753	2.118	0	0	4	0.99836	-59.6159	161	0	1.1	0.9;
    5433	1	151.698	32.936	0	0	4	1.00431	-67.7673	161	0	1.1	0.9;
    5434	1	12.916	2.804	0	0	4	1.02249	-63.9495	161	0	1.1	0.9;
    5435	1	5.832	1.266	0	0	4	0.99941	-46.6922	161	0	1.1	0.9;
    5436	1	94.521	20.522	0	0	4	1.02063	-70.5679	161	0	1.1	0.9;
    5437	1	11.691	2.538	0	0	4	0.99616	-55.8638	161	0	1.1	0.9;
    5438	1	65.156	14.146	0	0	4	1.01042	-66.0117	161	0	1.1	0.9;
    5439	1	147.702	32.068	0	0	4	1.00053	-60.6233	161	0	1.1	0.9;
    5440	1	216.717	47.052	0	200	4	1.00843	-67.9586	161	0	1.1	0.9;
    5441	1	188.271	40.876	0	0	4	1.01242	-63.2837	161	0	1.1	0.9;
    5442	1	56.69	12.308	0	0	4	1.00777	-66.3056	161	0	1.1	0.9;
    5443	1	67.871	14.736	0	0	4	1.0178	-65.349	161	0	1.1	0.9;
    5444	2	0	0	0	0	4	1.01	-56.3511	500	0	1.1	0.9;
    5445	1	0	0	0	0	4	1.0015	-60.2871	161	0	1.1	0.9;
    5446	1	52.73	11.449	0	0	4	1.02223	-51.1933	161	0	1.1	0.9;
    5447	1	173.993	37.776	0	0	4	0.99646	-65.4633	161	0	1.1	0.9;
    5448	1	0	0	0	0	4	1.0088	-61.1544	500	0	1.1	0.9;
    5449	1	346.228	75.171	0	0	4	1.02229	-65.3446	161	0	1.1	0.9;
    5450	1	22.172	4.814	0	0	4	0.99171	-67.7479	161	0	1.1	0.9;
    5451	1	0	0	0	0	4	1.01174	-49.1231	500	0	1.1	0.9;
    5452	1	138.241	30.014	0	0	4	1.00782	-50.4043	161	0	1.1	0.9;
    5453	1	69.089	15	0	0	4	0.99857	-61.7529	161	0	1.1	0.9;
    5454	2	61.935	13.447	0	0	4	1.00817	-65.7213	161	0	1.1	0.9;
    5455	1	12.278	2.666	0	0	4	0.98153	-53.2779	161	0	1.1	0.9;
    5456	2	8.947	1.943	0	0	4	1.00414	-31.3693	161	0	1.1	0.9;
    5457	1	45.766	9.936	0	0	4	0.99963	-67.3037	161	0	1.1	0.9;
    5458	1	0	0	0	0	4	1.00624	-54.2561	161	0	1.1	0.9;
    5459	1	0	0	0	0	4	1.00559	-54.4922	115	0	1.1	0.9;
    5460	1	18.359	3.986	0	0	4	0.98598	-58.1335	115	0	1.1	0.9;
    5461	1	94.411	20.498	0	0	4	1.00455	-53.5749	161	0	1.1	0.9;
    5462	1	111.584	24.227	0	0	4	1.0042	-68.2494	161	0	1.1	0.9;
    5463	1	207.909	45.14	0	0	4	0.99917	-69.3581	161	0	1.1	0.9;
    5464	1	0	0	0	0	4	1.00752	-62.3442	500	0	1.1	0.9;
    5465	1	282.92	61.426	0	0	4	1.01404	-66.8329	161	0	1.1	0.9;
    5466	1	9.644	2.094	0	0	4	1.00273	-53.0822	161	0	1.1	0.9;
    5467	1	36.604	7.948	0	0	4	1.01371	-70.0223	161	0	1.1	0.9;
    5468	1	54.632	11.862	0	0	4	1.00558	-68.457	161	0	1.1	0.9;
    5469	1	11.021	2.393	0	0	4	1.00851	-65.9804	161	0	1.1	0.9;
    5470	1	91.447	19.854	0	0	4	1.02216	-52.177	161	0	1.1	0.9;
    5471	1	1.871	0.406	0	0	4	0.99791	-45.3515	161	0	1.1	0.9;
    5472	2	5.922	1.286	0	0	4	1	-25.3046	161	0	1.1	0.9;
    5473	1	2.295	0.498	0	0	4	0.99377	-54.3654	161	0	1.1	0.9;
    5474	1	4.034	0.875	0	0	4	0.99657	-56.2659	161	0	1.1	0.9;
    5475	1	76.869	16.689	0	0	4	1.00433	-65.3805	161	0	1.1	0.9;
    5476	1	14.231	3.089	0	0	4	0.98859	-61.3253	161	0	1.1	0.9;
    5477	1	102.488	22.251	0	0	4	1.00046	-56.293	161	0	1.1	0.9;
    5478	1	178.88	38.837	0	120	4	1.00436	-68.6134	161	0	1.1	0.9;
    5479	1	0	0	0	0	4	0.99907	-57.8689	500	0	1.1	0.9;
    5480	1	232.427	50.463	0	0	4	0.99769	-62.1134	161	0	1.1	0.9;
    5481	1	75.453	16.382	0	0	4	0.99321	-63.3687	161	0	1.1	0.9;
    5482	1	89.716	19.479	0	260	4	1.02367	-70.9942	161	0	1.1	0.9;
    5483	1	109.743	23.827	0	0	4	1.01621	-65.8711	161	0	1.1	0.9;
    5484	1	7.38	1.602	0	0	4	1.00421	-32.5163	161	0	1.1	0.9;
    5485	1	6.081	1.321	0	0	4	1.01102	-57.6887	161	0	1.1	0.9;
    6001	1	134.619	29.228	0	284.76	5	1.02649	-62.9488	115	0	1.1	0.9;
    6002	1	42.117	9.144	0	0	5	1.00287	-62.097	115	0	1.1	0.9;
    6003	2	0	0	0	0	5	1.0299	-47.5636	500	0	1.1	0.9;
    6004	2	0	0	0	0	5	1.02757	-48.909	230	0	1.1	0.9;
    6005	2	97.882	21.251	0	0	5	1.02666	-53.2918	115	0	1.1	0.9;
    6006	2	0	0	0	0	5	1.04	-46.1631	13.8	0	1.1	0.9;
    6007	2	0	0	0	0	5	1.02991	-47.5168	13.8	0	1.1	0.9;
    6008	2	0	0	0	0	5	1.04	-46.0352	13.8	0	1.1	0.9;
    6009	2	0	0	0	0	5	1.04	-45.0011	13.8	0	1.1	0.9;
    6010	2	0	0	0	0	5	1.04	-45.786	13.8	0	1.1	0.9;
    6011	1	21.821	4.738	0	0	5	1.00749	-57.2014	115	0	1.1	0.9;
    6012	1	17.514	3.803	0	95.25	5	1.03	-56.7094	115	0	1.1	0.9;
    6013	1	122.138	26.518	0	0	5	0.98429	-63.6242	115	0	1.1	0.9;
    6014	1	7.147	1.551	0	0	5	1.01873	-56.4342	115	0	1.1	0.9;
    6015	1	32.115	6.973	0	0	5	0.99705	-61.2046	115	0	1.1	0.9;
    6016	1	228.797	49.675	0	0	5	1.00472	-61.8418	115	0	1.1	0.9;
    6017	1	108.036	23.457	0	0	5	0.99986	-60.9636	115	0	1.1	0.9;
    6018	1	3.19	0.693	0	0	5	0.97736	-59.093	115	0	1.1	0.9;
    6019	1	76.601	16.631	0	0	5	0.97453	-59.6033	115	0	1.1	0.9;
    6020	1	21.432	4.654	0	0	5	0.97641	-49.4994	115	0	1.1	0.9;
    6021	1	0	0	0	0	5	1.01438	-49.8144	500	0	1.1	0.9;
    6022	1	0	0	0	0	5	0.99949	-53.1741	230	0	1.1	0.9;
    6023	1	172.324	37.414	0	0	5	0.98039	-57.7595	115	0	1.1	0.9;
    6024	1	110.214	23.93	0	250	5	1.0043	-62.7079	115	0	1.1	0.9;
    6025	1	30.757	6.678	0	431.38	5	1.02536	-63.0515	115	0	1.1	0.9;
    6026	1	28.679	6.227	0	0	5	0.99294	-61.3885	115	0	1.1	0.9;
    6027	1	84.262	18.294	0	0	5	1.01397	-59.0532	115	0	1.1	0.9;
    6028	1	134.02	29.098	0	0	5	0.97271	-60.0584	115	0	1.1	0.9;
    6029	2	1.517	0.33	0	0	5	1.01572	-47.3723	115	0	1.1	0.9;
    6030	1	0	0	0	0	5	1.01424	-43.2609	230	0	1.1	0.9;
    6031	1	37.845	8.217	0	0	5	1.0093	-46.2795	115	0	1.1	0.9;
    6032	1	47.206	10.249	0	0	5	0.96535	-57.3177	115	0	1.1	0.9;
    6033	1	0	0	0	0	5	1.00689	-52.8261	500	0	1.1	0.9;
    6034	1	0	0	0	0	5	0.99321	-55.2547	230	0	1.1	0.9;
    6035	1	267.615	58.103	0	0	5	0.97915	-58.8376	115	0	1.1	0.9;
    6036	1	0	0	0	0	5	1.00566	-56.9331	230	0	1.1	0.9;
    6037	1	191.313	41.537	0	0	5	1.00105	-60.201	115	0	1.1	0.9;
    6038	1	0	0	0	0	5	1.01649	-50.4053	500	0	1.1	0.9;
    6039	1	0	0	0	0	5	0.99085	-55.4848	230	0	1.1	0.9;
    6040	1	104.76	22.745	0	0	5	0.97654	-59.3038	115	0	1.1	0.9;
    6041	2	0	0	0	0	5	1.02067	-49.8487	13.8	0	1.1	0.9;
    6042	2	0	0	0	0	5	1.04	-45.3202	13.8	0	1.1	0.9;
    6043	1	192.321	41.756	0	0	5	0.99516	-60.2829	115	0	1.1	0.9;
    6044	1	23.728	5.151	0	0	5	0.98743	-62.8681	115	0	1.1	0.9;
    6045	1	0	0	0	0	5	1.01664	-53.1685	500	0	1.1	0.9;
    6046	1	0	0	0	0	5	1.01244	-55.8301	230	0	1.1	0.9;
    6047	1	194.328	42.191	0	0	5	1.00682	-61.5982	115	0	1.1	0.9;
    6048	2	0	0	0	0	5	1.01664	-53.1685	13.8	0	1.1	0.9;
    6049	2	0	0	0	0	5	1.01664	-53.1685	13.8	0	1.1	0.9;
    6050	2	0	0	0	0	5	1.01664	-53.1685	13.8	0	1.1	0.9;
    6051	2	0	0	0	0	5	1.02399	-52.4141	13.8	0	1.1	0.9;
    6052	2	0	0	0	0	5	1.01664	-53.1685	13.8	0	1.1	0.9;
    6053	2	0	0	0	0	5	1.02501	-52.2995	13.8	0	1.1	0.9;
    6054	2	0	0	0	0	5	1.03231	-51.5257	13.8	0	1.1	0.9;
    6055	1	6.388	1.387	0	0	5	1.00185	-61.5132	115	0	1.1	0.9;
    6056	1	0	0	0	0	5	1.02151	-50.305	500	0	1.1	0.9;
    6057	1	0	0	0	0	5	1.01333	-53.7535	230	0	1.1	0.9;
    6058	1	231.657	50.296	0	0	5	1.00405	-56.6448	115	0	1.1	0.9;
    6059	1	4.455	0.967	0	0	5	1.02255	-51.0563	115	0	1.1	0.9;
    6060	1	96.652	20.984	0	0	5	0.99886	-63.6799	115	0	1.1	0.9;
    6061	1	191.799	41.642	0	0	5	0.97117	-60.9205	115	0	1.1	0.9;
    6062	1	0	0	0	0	5	1.02341	-48.4224	500	0	1.1	0.9;
    6063	1	0	0	0	0	5	1.01917	-50.5893	230	0	1.1	0.9;
    6064	1	106.954	23.221	0	0	5	1.01419	-52.8597	115	0	1.1	0.9;
    6065	1	19.265	4.183	0	0	5	0.96911	-57.5608	115	0	1.1	0.9;
    6066	1	0	0	0	0	5	1.02256	-50.6997	500	0	1.1	0.9;
    6067	1	0	0	0	0	5	1.01417	-53.8049	230	0	1.1	0.9;
    6068	1	0	0	0	0	5	1.00609	-58.5269	115	0	1.1	0.9;
    6069	2	0	0	0	0	5	1.03	-49.572	18	0	1.1	0.9;
    6070	2	0	0	0	0	5	1.03	-47.9542	18	0	1.1	0.9;
    6071	2	0	0	0	0	5	1.03	-49.8044	18	0	1.1	0.9;
    6072	2	0	0	0	0	5	1.02256	-50.6997	18	0	1.1	0.9;
    6073	2	0	0	0	0	5	1.03	-49.1961	18	0	1.1	0.9;
    6074	2	0	0	0	0	5	1.03	-49.2116	18	0	1.1	0.9;
    6075	1	0	0	0	0	5	1.02648	-45.4967	500	0	1.1	0.9;
    6076	1	0	0	0	0	5	1.02561	-46.5573	230	0	1.1	0.9;
    6077	1	0	0	0	0	5	1.02213	-48.1275	115	0	1.1	0.9;
    6078	2	0	0	0	0	5	1.0185	-43.5155	22	0	1.1	0.9;
    6079	2	0	0	0	0	5	1.02298	-44.6263	22	0	1.1	0.9;
    6080	2	0	0	0	0	5	1.0215	-44.2418	22	0	1.1	0.9;
    6081	1	0	0	0	0	5	0.97785	-47.1143	115	0	1.1	0.9;
    6082	2	0	0	0	0	5	0.99376	-45.0342	13.8	0	1.1	0.9;
    6083	2	0	0	0	0	5	1.00819	-42.607	13.8	0	1.1	0.9;
    6084	1	0	0	0	0	5	0.98775	-58.4134	115	0	1.1	0.9;
    6085	2	0	0	0	0	5	0.98785	-58.1489	13.8	0	1.1	0.9;
    6086	2	0	0	0	0	5	0.98791	-55.7462	13.8	0	1.1	0.9;
    6087	2	0	0	0	0	5	0.98775	-58.4134	13.8	0	1.1	0.9;
    6088	2	0	0	0	0	5	0.98795	-57.9956	13.8	0	1.1	0.9;
    6089	2	0	0	0	0	5	0.98798	-56.9259	13.8	0	1.1	0.9;
    6090	2	0	0	0	0	5	0.98795	-56.7318	13.8	0	1.1	0.9;
    6091	1	49.027	10.645	0	80	5	0.98415	-62.9504	115	0	1.1	0.9;
    6092	1	46.245	10.04	0	47.57	5	1.03	-54.8477	115	0	1.1	0.9;
    6093	1	52.57	11.414	0	0	5	0.99151	-62.0955	115	0	1.1	0.9;
    6094	1	88.156	19.14	0	0	5	1.00013	-61.5232	115	0	1.1	0.9;
    6095	1	88.666	19.25	0	0	5	0.98654	-61.24	115	0	1.1	0.9;
    6096	1	33.43	7.258	0	90	5	1.02913	-58.2035	115	0	1.1	0.9;
    6097	1	136.63	29.664	0	0	5	0.9889	-62.8032	115	0	1.1	0.9;
    6098	1	171.457	37.225	0	0	5	0.96482	-61.648	115	0	1.1	0.9;
    6099	1	27.723	6.019	0	0	5	0.98911	-62.8429	115	0	1.1	0.9;
    6100	1	48.905	10.618	0	0	5	0.99388	-61.8349	115	0	1.1	0.9;
    6101	1	0	0	0	0	5	1.03076	-46.4522	500	0	1.1	0.9;
    6102	1	0	0	0	0	5	1.02902	-47.5278	230	0	1.1	0.9;
    6103	1	40.826	8.864	0	34.97	5	1.03	-51.8765	115	0	1.1	0.9;
    6104	2	0	0	0	0	5	1.03804	-45.7138	13.8	0	1.1	0.9;
    6105	2	0	0	0	0	5	1.04	-45.2632	13.8	0	1.1	0.9;
    6106	2	0	0	0	0	5	1.03663	-45.8663	13.8	0	1.1	0.9;
    6107	1	0	0	0	0	5	1.02688	-49.6347	500	0	1.1	0.9;
    6108	1	0	0	0	0	5	1.01234	-52.6821	230	0	1.1	0.9;
    6109	1	6.871	1.492	0	0	5	1.00507	-54.7005	115	0	1.1	0.9;
    6110	2	0	0	0	0	5	1.04	-48.2192	13.8	0	1.1	0.9;
    6111	2	0	0	0	0	5	1.04	-48.0623	13.8	0	1.1	0.9;
    6112	1	20.957	4.55	0	0	5	0.99135	-59.1632	115	0	1.1	0.9;
    6113	1	26.615	5.778	0	0	5	0.9715	-60.2356	115	0	1.1	0.9;
    6114	1	91.478	19.861	0	0	5	0.9813	-64.2389	115	0	1.1	0.9;
    6115	1	170.049	36.92	0	0	5	0.98958	-63.2423	115	0	1.1	0.9;
    6116	1	68.708	14.918	0	0	5	0.97848	-63.0646	115	0	1.1	0.9;
    6117	1	35.274	7.659	0	0	5	1.02671	-52.9032	115	0	1.1	0.9;
    6118	1	0	0	0	0	5	1.01405	-50.436	500	0	1.1	0.9;
    6119	1	0	0	0	0	5	0.99399	-55.0303	230	0	1.1	0.9;
    6120	1	253.26	54.986	0	0	5	0.9797	-58.9802	115	0	1.1	0.9;
    6121	1	156.654	34.012	0	0	5	1.0005	-62.7549	115	0	1.1	0.9;
    6122	1	29.447	6.394	0	0	5	1.00784	-48.9125	115	0	1.1	0.9;
    6123	1	58.496	12.701	0	0	5	0.9684	-60.7839	115	0	1.1	0.9;
    6124	1	74.458	16.166	0	0	5	0.99552	-59.2313	115	0	1.1	0.9;
    6125	1	3.362	0.729	0	0	5	0.99216	-57.8782	115	0	1.1	0.9;
    6126	1	65.328	14.183	0	0	5	0.9745	-60.1256	115	0	1.1	0.9;
    6127	1	32.73	7.106	0	9.38	5	1.00548	-54.3938	115	0	1.1	0.9;
    6128	1	68.475	14.867	0	0	5	0.98348	-64.1343	115	0	1.1	0.9;
    6129	1	6.901	1.499	0	0	5	0.99074	-60.4518	115	0	1.1	0.9;
    6130	1	17.374	3.772	0	0	5	0.97812	-60.1054	115	0	1.1	0.9;
    6131	1	56.869	12.347	0	0	5	0.975	-62.8032	115	0	1.1	0.9;
    6132	1	83.951	18.227	0	0	5	0.96395	-60.6814	115	0	1.1	0.9;
    6133	1	13.534	2.938	0	0	5	1.01687	-54.995	115	0	1.1	0.9;
    6134	1	9.881	2.145	0	0	5	1.00451	-59.2096	115	0	1.1	0.9;
    6135	1	9.146	1.985	0	0	5	1.00464	-50.4201	115	0	1.1	0.9;
    6136	1	92.307	20.041	0	0	5	0.99169	-61.0065	115	0	1.1	0.9;
    6137	1	54.699	11.876	0	0	5	0.96003	-59.1227	115	0	1.1	0.9;
    6138	1	35.897	7.794	0	0	5	0.99383	-63.4549	115	0	1.1	0.9;
    6139	1	8.823	1.916	0	0	5	1.0084	-56.4483	115	0	1.1	0.9;
    6140	1	15.157	3.291	0	0	5	1.00287	-57.0012	115	0	1.1	0.9;
    6141	1	0	0	0	0	5	1.02355	-50.5376	500	0	1.1	0.9;
    6142	1	0	0	0	0	5	1.01306	-54.6659	230	0	1.1	0.9;
    6143	1	0	0	0	0	5	1.0093	-58.9867	115	0	1.1	0.9;
    6144	2	0	0	0	0	5	1.02355	-50.5376	13.8	0	1.1	0.9;
    6145	2	0	0	0	0	5	1.03	-46.4362	13.8	0	1.1	0.9;
    6146	2	0	0	0	0	5	1.03	-46.5875	13.8	0	1.1	0.9;
    6147	2	0	0	0	0	5	1.03	-48.3918	13.8	0	1.1	0.9;
    6148	2	0	0	0	0	5	1.02355	-50.5376	13.8	0	1.1	0.9;
    6149	2	0	0	0	0	5	1.03	-50.0118	13.8	0	1.1	0.9;
    6150	1	152.071	33.017	0	0	5	1.01206	-62.9317	115	0	1.1	0.9;
    6151	2	20.935	4.545	0	22.63	5	1.03	-49.3299	115	0	1.1	0.9;
    6152	1	0	0	0	0	5	1.00995	-57.6825	230	0	1.1	0.9;
    6153	1	140.015	30.399	0	0	5	0.98592	-61.0265	115	0	1.1	0.9;
    6154	1	55.893	12.135	0	0	5	0.96818	-56.5065	115	0	1.1	0.9;
    6155	1	48.003	10.422	0	0	5	0.98085	-61.2324	115	0	1.1	0.9;
    6156	1	68.288	14.826	0	0	5	0.96271	-46.0658	115	0	1.1	0.9;
    6157	1	37.356	8.111	0	0	5	0.99089	-64.3341	115	0	1.1	0.9;
    6158	1	7.31	1.587	0	66.9	5	1.02599	-56.8644	115	0	1.1	0.9;
    6159	1	118.061	25.633	0	0	5	0.9992	-62.0604	115	0	1.1	0.9;
    6160	1	82.998	18.02	0	0	5	0.9728	-60.0962	115	0	1.1	0.9;
    6161	1	0	0	0	0	5	1.02505	-49.2288	500	0	1.1	0.9;
    6162	1	0	0	0	0	5	1.017	-53.2958	230	0	1.1	0.9;
    6163	1	0	0	0	0	5	1.01146	-55.9084	115	0	1.1	0.9;
    6164	2	0	0	0	0	5	1.03	-47.2364	13.8	0	1.1	0.9;
    6165	2	0	0	0	0	5	1.03	-47.0093	13.8	0	1.1	0.9;
    6166	2	0	0	0	0	5	1.03	-48.2963	13.8	0	1.1	0.9;
    6167	2	0	0	0	0	5	1.03	-47.4843	13.8	0	1.1	0.9;
    6168	1	179.256	38.919	0	0	5	0.98933	-63.375	115	0	1.1	0.9;
    6169	1	0	0	0	0	5	1.02628	-50.2318	500	0	1.1	0.9;
    6170	1	0	0	0	0	5	1.01586	-54.511	230	0	1.1	0.9;
    6171	1	112.848	24.501	0	0	5	1.00167	-58.3532	115	0	1.1	0.9;
    6172	1	0	0	0	0	5	1.01273	-44.1554	230	0	1.1	0.9;
    6173	1	46.012	9.99	0	0	5	1.01358	-46.4718	115	0	1.1	0.9;
    6174	1	124.169	26.958	0	0	5	0.99463	-63.0836	115	0	1.1	0.9;
    6175	1	125.27	27.198	0	0	5	0.97041	-60.3711	115	0	1.1	0.9;
    6176	1	58.772	12.76	0	0	5	0.98196	-59.7853	115	0	1.1	0.9;
    6177	1	0	0	0	467.97	5	1.02267	-56.764	230	0	1.1	0.9;
    6178	1	174.355	37.854	0	0	5	1.01146	-59.4427	115	0	1.1	0.9;
    6179	1	15.367	3.336	0	0	5	1.00314	-62.2611	115	0	1.1	0.9;
    6180	1	44.277	9.613	0	0	5	0.9901	-59.0223	115	0	1.1	0.9;
    6181	1	63.705	13.831	0	0	5	0.99632	-62.0776	115	0	1.1	0.9;
    6182	1	124.274	26.981	0	0	5	0.98991	-64.1781	115	0	1.1	0.9;
    6183	1	34.971	7.593	0	0	5	1.01596	-53.7713	115	0	1.1	0.9;
    6184	1	62.756	13.625	0	0	5	0.96325	-60.4655	115	0	1.1	0.9;
    6185	1	27.023	5.867	0	0	5	0.96437	-60.1714	115	0	1.1	0.9;
    6186	1	51.05	11.084	0	0	5	0.97895	-58.7692	115	0	1.1	0.9;
    6187	1	104.317	22.649	0	0	5	0.97544	-59.6778	115	0	1.1	0.9;
    6188	1	0	0	0	0	5	1.02152	-45.397	230	0	1.1	0.9;
    6189	1	26.112	5.669	0	0	5	1.01645	-47.4141	115	0	1.1	0.9;
    6190	1	23.945	5.199	0	0	5	1.01925	-52.6688	115	0	1.1	0.9;
    6191	1	21.751	4.722	0	0	5	0.9912	-61.9771	115	0	1.1	0.9;
    6192	1	0	0	0	0	5	1.01335	-52.6089	230	0	1.1	0.9;
    6193	1	46.28	10.048	0	0	5	1.0083	-55.6908	115	0	1.1	0.9;
    6194	2	57.608	12.508	0	0	5	0.9813	-59.0904	115	0	1.1	0.9;
    6195	1	2.186	0.475	0	0	5	0.98758	-53.0931	115	0	1.1	0.9;
    6196	1	27.59	5.99	0	0	5	0.99938	-59.3037	115	0	1.1	0.9;
    6197	1	0	0	0	0	5	1.01756	-52.9103	500	0	1.1	0.9;
    6198	1	0	0	0	0	5	1.0072	-57.6186	230	0	1.1	0.9;
    6199	1	310.899	67.501	0	0	5	1.0061	-60.6091	115	0	1.1	0.9;
    6200	1	45.482	9.875	0	0	5	0.98146	-63.3977	115	0	1.1	0.9;
    6201	1	50.672	11.001	0	0	5	0.99888	-64.1759	115	0	1.1	0.9;
    6202	1	13.764	2.988	0	0	5	1.0141	-57.4075	115	0	1.1	0.9;
    6203	1	152.491	33.107	0	0	5	0.98513	-63.9764	115	0	1.1	0.9;
    6204	1	10.127	2.199	0	0	5	0.99026	-62.9121	115	0	1.1	0.9;
    6205	1	158.148	34.336	0	0	5	0.97044	-59.9255	115	0	1.1	0.9;
    6206	1	17.41	3.78	0	0	5	1.00893	-55.1689	115	0	1.1	0.9;
    6207	1	38.02	8.255	0	176.64	5	0.97621	-54.9815	115	0	1.1	0.9;
    6208	1	78.971	17.145	0	0	5	0.96896	-61.9163	115	0	1.1	0.9;
    6209	1	7.458	1.619	0	0	5	1.00398	-60.0823	115	0	1.1	0.9;
    6210	1	0	0	0	0	5	1.02391	-46.1494	500	0	1.1	0.9;
    6211	1	0	0	0	0	5	0.98704	-44.0354	230	0	1.1	0.9;
    6212	1	0	0	0	0	5	0.97918	-48.6183	115	0	1.1	0.9;
    6213	2	0	0	0	0	5	1.04	-42.101	13.8	0	1.1	0.9;
    6214	2	0	0	0	0	5	1.04	-38.387	13.8	0	1.1	0.9;
    6215	2	0	0	0	0	5	1.03131	-45.1476	13.8	0	1.1	0.9;
    6216	2	0	0	0	0	5	1.04	-41.6663	13.8	0	1.1	0.9;
    6217	1	68.684	14.913	0	0	5	0.9632	-58.2468	115	0	1.1	0.9;
    6218	1	66.451	14.428	0	0	5	0.97694	-60.832	115	0	1.1	0.9;
    6219	1	82.904	17.999	0	0	5	0.97587	-61.4176	115	0	1.1	0.9;
    6220	1	125.134	27.168	0	0	5	0.99661	-61.6553	115	0	1.1	0.9;
    6221	1	2.408	0.523	0	86.87	5	1.03	-51.8694	115	0	1.1	0.9;
    6222	1	0	0	0	0	5	0.98794	-56.0584	230	0	1.1	0.9;
    6223	1	216.36	46.975	0	0	5	0.97626	-59.1284	115	0	1.1	0.9;
    6224	1	151.3	32.849	0	0	5	0.969	-61.1648	115	0	1.1	0.9;
    6225	1	110.545	24.001	0	0	5	0.98311	-63.4766	115	0	1.1	0.9;
    6226	1	23.373	5.075	0	0	5	0.98905	-62.6258	115	0	1.1	0.9;
    6227	1	163.851	35.574	0	0	5	0.96844	-60.7428	115	0	1.1	0.9;
    6228	1	0	0	0	0	5	1.01918	-51.0337	500	0	1.1	0.9;
    6229	1	0	0	0	351.53	5	1.02138	-55.0576	230	0	1.1	0.9;
    6230	1	248.346	53.92	0	0	5	0.99222	-59.0775	115	0	1.1	0.9;
    6231	1	91.431	19.851	0	0	5	0.97397	-60.4946	115	0	1.1	0.9;
    6232	1	86.405	18.76	0	0	5	0.99314	-55.8843	115	0	1.1	0.9;
    6233	1	84.406	18.326	0	0	5	0.96617	-61.0151	115	0	1.1	0.9;
    6234	1	0	0	0	0	5	1.01591	-53.6034	500	0	1.1	0.9;
    6235	1	0	0	0	0	5	1.01394	-55.2679	230	0	1.1	0.9;
    6236	1	219.85	47.732	0	0	5	0.99839	-59.8366	115	0	1.1	0.9;
    6237	1	2.436	0.529	0	0	5	1.01255	-52.1723	115	0	1.1	0.9;
    6238	1	174.815	37.955	0	0	5	0.96486	-61.4015	115	0	1.1	0.9;
    6239	1	0	0	0	0	5	1.03282	-48.3934	500	0	1.1	0.9;
    6240	1	0	0	0	0	5	1.00975	-53.0554	230	0	1.1	0.9;
    6241	1	196.997	42.77	0	0	5	0.98947	-59.2498	115	0	1.1	0.9;
    6242	2	0	0	0	0	5	1.04	-46.9443	13.8	0	1.1	0.9;
    6243	2	0	0	0	0	5	1.04	-46.6102	13.8	0	1.1	0.9;
    6244	2	0	0	0	0	5	1.04	-45.9343	13.8	0	1.1	0.9;
    6245	2	0	0	0	0	5	1.04	-46.317	13.8	0	1.1	0.9;
    6246	2	0	0	0	0	5	1.04	-47.329	13.8	0	1.1	0.9;
    6247	2	0	0	0	0	5	1.04	-47.5967	13.8	0	1.1	0.9;
    6248	2	0	0	0	0	5	1.04	-46.7775	13.8	0	1.1	0.9;
    6249	2	0	0	0	0	5	1.04	-46.056	13.8	0	1.1	0.9;
    6250	1	111.793	24.272	0	0	5	0.9907	-63.4426	115	0	1.1	0.9;
    6251	1	63.292	13.742	0	0	5	0.97349	-63.7982	115	0	1.1	0.9;
    6252	1	14.585	3.167	0	0	5	0.97119	-51.9516	115	0	1.1	0.9;
    6253	1	14.768	3.207	0	0	5	1.0095	-40.9845	115	0	1.1	0.9;
    6254	1	0	0	0	0	5	1.01612	-49.7236	500	0	1.1	0.9;
    6255	1	0	0	0	0	5	1.00937	-51.393	230	0	1.1	0.9;
    6256	1	23.665	5.138	0	0	5	0.9845	-57.6911	115	0	1.1	0.9;
    6257	2	0	0	0	0	5	1.02	-48.5606	13.8	0	1.1	0.9;
    6258	2	0	0	0	0	5	1.02	-47.5065	13.8	0	1.1	0.9;
    6259	2	0	0	0	0	5	1.01612	-49.7236	13.8	0	1.1	0.9;
    6260	2	0	0	0	0	5	1.02	-48.3305	13.8	0	1.1	0.9;
    6261	1	40.429	8.777	0	0	5	0.98734	-63.5289	115	0	1.1	0.9;
    6262	1	36.83	7.996	0	0	5	0.97258	-58.4335	115	0	1.1	0.9;
    6263	1	0	0	0	0	5	1.00115	-43.4023	230	0	1.1	0.9;
    6264	1	15.468	3.359	0	0	5	0.99196	-42.073	115	0	1.1	0.9;
    6265	1	0	0	0	0	5	1.01652	-47.0956	115	0	1.1	0.9;
    6266	2	0	0	0	0	5	1.02082	-46.5363	13.8	0	1.1	0.9;
    6267	2	0	0	0	0	5	1.03176	-45.0684	13.8	0	1.1	0.9;
    6268	2	0	0	0	0	5	1.01978	-46.6934	13.8	0	1.1	0.9;
    6269	2	0	0	0	0	5	1.03276	-44.9298	13.8	0	1.1	0.9;
    6270	2	0	0	0	0	5	1.01652	-47.0956	13.8	0	1.1	0.9;
    6271	2	0	0	0	0	5	1.01652	-47.0956	13.8	0	1.1	0.9;
    6272	2	0	0	0	0	5	1.01652	-47.0956	13.8	0	1.1	0.9;
    6273	2	0	0	0	0	5	1.01652	-47.0956	13.8	0	1.1	0.9;
    6274	2	0	0	0	0	5	1.02969	-45.293	13.8	0	1.1	0.9;
    6275	1	143.418	31.138	0	0	5	0.97999	-63.5144	115	0	1.1	0.9;
    6276	1	51.773	11.241	0	0	5	0.98921	-64.1843	115	0	1.1	0.9;
    6277	1	0	0	0	0	5	1.01011	-55.8092	230	0	1.1	0.9;
    6278	1	167.107	36.281	0	0	5	0.99085	-59.4537	115	0	1.1	0.9;
    6279	1	0	0	0	0	5	1.01495	-53.7695	230	0	1.1	0.9;
    6280	1	176.394	38.298	0	0	5	1.0104	-55.9099	115	0	1.1	0.9;
    6281	1	78.391	17.02	0	0	5	1.00757	-62.6607	115	0	1.1	0.9;
    6282	1	33.967	7.374	0	0	5	0.9705	-51.89	115	0	1.1	0.9;
    6283	1	8.925	1.938	0	0	5	1.00917	-62.3381	115	0	1.1	0.9;
    6284	1	90.805	19.715	0	0	5	0.99098	-61.7566	115	0	1.1	0.9;
    6285	1	0	0	0	0	5	1.00694	-58.7779	230	0	1.1	0.9;
    6286	1	107.211	23.277	0	107.31	5	1.00876	-60.8254	115	0	1.1	0.9;
    6287	1	0	0	0	0	5	1.00359	-57.4815	230	0	1.1	0.9;
    6288	1	215.97	46.89	0	0	5	0.98569	-62.5954	115	0	1.1	0.9;
    6289	1	95.758	20.79	0	0	5	0.96658	-60.9517	115	0	1.1	0.9;
    6290	1	87.681	19.037	0	0	5	0.97491	-60.8349	115	0	1.1	0.9;
    6291	1	26.668	5.79	0	0	5	1.00441	-61.9368	115	0	1.1	0.9;
    6292	1	0	0	0	0	5	1.01919	-48.9072	500	0	1.1	0.9;
    6293	1	0	0	0	0	5	1.00349	-52.9686	230	0	1.1	0.9;
    6294	1	0	0	0	0	5	0.99864	-54.8711	115	0	1.1	0.9;
    6295	2	0	0	0	0	5	1.02	-47.9432	13.8	0	1.1	0.9;
    6296	2	0	0	0	0	5	1.02	-48.0832	13.8	0	1.1	0.9;
    6297	2	0	0	0	0	5	1.02	-46.664	13.8	0	1.1	0.9;
    6298	1	0	0	0	0	5	1.02019	-50.2291	500	0	1.1	0.9;
    6299	1	0	0	0	0	5	1.01828	-52.9319	230	0	1.1	0.9;
    6300	1	0	0	0	0	5	1.00829	-55.8284	115	0	1.1	0.9;
    6301	2	0	0	0	0	5	1.02019	-50.2291	22	0	1.1	0.9;
    6302	2	0	0	0	0	5	1.01378	-47.4189	22	0	1.1	0.9;
    6303	2	0	0	0	0	5	1.01831	-49.2809	22	0	1.1	0.9;
    6304	2	0	0	0	0	5	1.01502	-47.8716	22	0	1.1	0.9;
    6305	2	0	0	0	0	5	1.01387	-47.3842	22	0	1.1	0.9;
    6306	1	70.276	15.257	0	0	5	0.96987	-60.0469	115	0	1.1	0.9;
    6307	1	25.863	5.615	0	0	5	0.98174	-63.294	115	0	1.1	0.9;
    6308	1	0	0	0	0	5	1.01491	-54.7142	230	0	1.1	0.9;
    6309	1	53.302	11.573	0	0	5	1.00919	-57.5145	115	0	1.1	0.9;
    6310	1	119.657	25.979	0	0	5	1.00156	-61.3375	115	0	1.1	0.9;
    6311	1	7.929	1.721	0	0	5	1.02356	-48.7133	115	0	1.1	0.9;
    6312	1	59.231	12.86	0	0	5	1.00782	-60.405	115	0	1.1	0.9;
    6313	1	34.087	7.401	0	0	5	0.97169	-59.319	115	0	1.1	0.9;
    6314	1	38.274	8.309	0	0	5	0.99386	-62.9932	115	0	1.1	0.9;
    6315	1	0	0	0	0	5	0.99816	-54.385	230	0	1.1	0.9;
    6316	1	0	0	0	0	5	1.00403	-54.7912	161	0	1.1	0.9;
    6317	1	0	0	0	0	5	0.9897	-56.587	161	0	1.1	0.9;
    6318	1	0	0	0	0	5	0.97416	-58.7765	161	0	1.1	0.9;
    6319	1	91.062	19.771	0	0	5	0.96341	-60.3991	115	0	1.1	0.9;
    6320	1	62.11	13.485	0	221.36	5	1.00799	-61.2546	115	0	1.1	0.9;
    6321	1	0	0	0	0	5	1.00039	-50.6225	230	0	1.1	0.9;
    6322	1	78.208	16.981	0	0	5	1.0008	-54.1189	115	0	1.1	0.9;
    6323	1	43.28	9.397	0	0	5	0.98592	-62.7674	115	0	1.1	0.9;
    6324	1	75.504	16.393	0	0	5	0.98684	-62.4065	115	0	1.1	0.9;
    6325	2	6.151	1.336	0	0	5	1.02113	-49.8274	115	0	1.1	0.9;
    6326	1	18.168	3.944	0	0	5	0.99717	-58.1876	115	0	1.1	0.9;
    6327	1	18.514	4.02	0	0	5	1.01421	-48.9651	115	0	1.1	0.9;
    6328	1	36.243	7.869	0	0	5	0.98847	-62.215	115	0	1.1	0.9;
    6329	1	2.318	0.504	0	0	5	1.01082	-43.939	115	0	1.1	0.9;
    6330	1	166.586	36.168	0	0	5	0.96975	-61.6918	115	0	1.1	0.9;
    6331	1	105.461	22.897	0	147.19	5	0.97469	-61.5109	115	0	1.1	0.9;
    6332	1	94.669	20.554	0	0	5	1.00313	-61.2611	115	0	1.1	0.9;
    6333	1	0	0	0	0	5	1.01692	-53.1845	500	0	1.1	0.9;
    6334	1	0	0	0	0	5	1.01407	-56.3756	230	0	1.1	0.9;
    6335	1	213.593	46.374	0	0	5	0.99861	-59.7249	115	0	1.1	0.9;
    6336	1	33.803	7.34	0	0	5	0.98414	-62.0207	115	0	1.1	0.9;
    6337	1	157.155	34.121	0	0	5	1.00768	-62.0412	115	0	1.1	0.9;
    6338	1	34.951	7.588	0	0	5	0.99694	-55.521	115	0	1.1	0.9;
    6339	1	44.572	9.677	0	0	5	0.99423	-55.7562	115	0	1.1	0.9;
    6340	1	16.955	3.681	0	0	5	1.01816	-57.3542	115	0	1.1	0.9;
    6341	1	8.169	1.774	0	0	5	1.00748	-55.9884	115	0	1.1	0.9;
    6342	1	0	0	0	0	5	1.00553	-53.0314	500	0	1.1	0.9;
    6343	1	0	0	0	0	5	0.99205	-55.6734	230	0	1.1	0.9;
    6344	1	205.926	44.709	0	0	5	0.98618	-58.3429	115	0	1.1	0.9;
    6345	1	22.957	4.984	0	0	5	0.97005	-60.8932	115	0	1.1	0.9;
    6346	1	2.984	0.648	0	0	5	0.9931	-55.318	115	0	1.1	0.9;
    6349	2	0	0	0	0	5	1.01777	-50.4712	500	0	1.1	0.9;
    6350	1	0	0	0	0	5	0.99918	-53.1015	230	0	1.1	0.9;
    6351	1	30.948	6.719	0	0	5	0.98383	-57.6547	115	0	1.1	0.9;
    6352	1	157.895	34.281	0	0	5	1.00516	-62.5696	115	0	1.1	0.9;
    6353	1	139.995	30.395	0	0	5	0.98236	-59.8759	115	0	1.1	0.9;
    6354	1	0	0	0	0	5	0.99037	-55.9897	230	0	1.1	0.9;
    6355	1	196.876	42.744	0	0	5	0.98608	-57.9712	115	0	1.1	0.9;
    6356	2	176.261	38.269	0	408.09	5	1.02525	-63.3441	115	0	1.1	0.9;
    6357	1	37.464	8.134	0	0	5	1.01721	-50.5567	115	0	1.1	0.9;
    6358	1	101.134	21.958	0	160	5	1.01127	-61.8879	115	0	1.1	0.9;
    6359	1	0	0	0	0	5	0.98404	-46.1899	230	0	1.1	0.9;
    6360	1	50.485	10.961	0	0	5	0.9465	-42.1336	115	0	1.1	0.9;
    7001	1	12.06	2.618	0	0	6	1.01248	-44.1138	115	0	1.1	0.9;
    7002	1	0	0	0	0	6	1.02981	-43.5908	500	0	1.1	0.9;
    7003	1	0	0	0	0	6	1.0122	-48.2493	230	0	1.1	0.9;
    7004	1	287.779	62.481	0	0	6	1.00399	-53.4788	115	0	1.1	0.9;
    7005	2	0	0	0	0	6	1.04	-41.5408	13.8	0	1.1	0.9;
    7006	2	0	0	0	0	6	1.04	-42.4252	13.8	0	1.1	0.9;
    7007	2	0	0	0	0	6	1.04	-41.8363	13.8	0	1.1	0.9;
    7008	2	0	0	0	0	6	1.04	-41.7476	13.8	0	1.1	0.9;
    7009	2	0	0	0	0	6	1.04	-41.5375	13.8	0	1.1	0.9;
    7010	1	20.297	4.406	0	0	6	0.98386	-58.8444	115	0	1.1	0.9;
    7011	1	46.416	10.077	0	0	6	1.01812	-59.1072	115	0	1.1	0.9;
    7012	1	1.217	0.264	0	0	6	0.9722	-54.2813	115	0	1.1	0.9;
    7013	1	179.024	38.868	0	0	6	0.98992	-58.5913	115	0	1.1	0.9;
    7014	1	68.479	14.868	0	0	6	0.98287	-57.6396	115	0	1.1	0.9;
    7015	2	0	0	0	0	6	0.98287	-57.6396	18	0	1.1	0.9;
    7016	1	110.958	24.091	0	0	6	0.99455	-54.6573	115	0	1.1	0.9;
    7017	1	176.137	38.242	0	0	6	0.98713	-58.6595	115	0	1.1	0.9;
    7018	1	0	0	0	0	6	1.03311	-41.74	500	0	1.1	0.9;
    7019	1	0	0	0	0	6	1.01833	-40.5589	230	0	1.1	0.9;
    7020	1	97.267	21.118	0	0	6	1.01362	-43.9114	115	0	1.1	0.9;
    7021	2	0	0	0	0	6	1.03903	-41.1417	18	0	1.1	0.9;
    7022	2	0	0	0	0	6	1.04	-40.388	18	0	1.1	0.9;
    7023	2	0	0	0	0	6	1.04	-40.9115	18	0	1.1	0.9;
    7024	2	0	0	0	0	6	1.03864	-41.1859	18	0	1.1	0.9;
    7025	2	0	0	0	0	6	1.03311	-41.74	18	0	1.1	0.9;
    7026	1	22.525	4.891	0	0	6	1.00808	-52.8534	115	0	1.1	0.9;
    7027	1	141.637	30.751	0	0	6	0.98583	-58.2993	115	0	1.1	0.9;
    7028	1	99.87	21.683	0	481.69	6	1.00291	-58.0983	115	0	1.1	0.9;
    7029	1	0	0	0	0	6	1.02442	-39.344	230	0	1.1	0.9;
    7030	1	0	0	0	0	6	1.01421	-38.6797	115	0	1.1	0.9;
    7031	2	0	0	0	0	6	1.02432	-36.5498	13.8	0	1.1	0.9;
    7032	2	0	0	0	0	6	1.02477	-38.4447	13.8	0	1.1	0.9;
    7033	2	0	0	0	0	6	1.0247	-38.5127	13.8	0	1.1	0.9;
    7034	2	0	0	0	0	6	1.02442	-39.344	13.8	0	1.1	0.9;
    7035	1	0	0	0	0	6	1.00416	-51.5054	230	0	1.1	0.9;
    7036	1	119.703	25.99	0	0	6	0.99227	-54.9949	115	0	1.1	0.9;
    7037	1	0	0	0	0	6	1.01638	-48.462	500	0	1.1	0.9;
    7038	1	0	0	0	0	6	1.00234	-51.2495	230	0	1.1	0.9;
    7039	1	305.398	66.306	0	0	6	0.98929	-55.8766	115	0	1.1	0.9;
    7040	1	0	0	0	0	6	1.01056	-48.5009	230	0	1.1	0.9;
    7041	1	121.749	26.434	0	0	6	0.99806	-53.0256	115	0	1.1	0.9;
    7042	1	0	0	0	0	6	1.03143	-40.6521	500	0	1.1	0.9;
    7043	1	0	0	0	0	6	1.02139	-40.4893	230	0	1.1	0.9;
    7044	1	161.637	35.094	0	0	6	1.01248	-43.072	115	0	1.1	0.9;
    7045	2	0	0	0	0	6	1.03	-38.7727	20	0	1.1	0.9;
    7046	2	0	0	0	0	6	1.03	-39.7845	20	0	1.1	0.9;
    7047	1	0	0	0	0	6	1.01493	-48.9137	500	0	1.1	0.9;
    7048	1	0	0	0	0	6	1.00361	-51.7901	230	0	1.1	0.9;
    7049	1	367.182	79.72	0	0	6	0.99781	-57.2066	115	0	1.1	0.9;
    7050	1	93.408	20.281	0	0	6	0.98226	-59.1243	115	0	1.1	0.9;
    7051	1	182.572	39.639	0	0	6	0.9863	-58.7188	115	0	1.1	0.9;
    7052	1	138.319	30.031	0	0	6	0.99481	-56.1863	115	0	1.1	0.9;
    7053	2	137.412	29.834	0	0	6	1.0073	-50.164	115	0	1.1	0.9;
    7054	1	120.403	26.142	0	0	6	0.97524	-59.2695	115	0	1.1	0.9;
    7055	1	127.184	27.613	0	0	6	0.9908	-56.4357	115	0	1.1	0.9;
    7056	1	0	0	0	0	6	0.99931	-52.701	230	0	1.1	0.9;
    7057	1	137.599	29.875	0	0	6	0.9785	-58.4062	115	0	1.1	0.9;
    7058	2	0	0	0	0	6	1.0333	-39.2164	500	0	1.1	0.9;
    7059	2	0	0	0	0	6	1.03103	-39.78	230	0	1.1	0.9;
    7060	2	0	0	0	0	6	1.03241	-42.2373	115	0	1.1	0.9;
    7061	2	0	0	0	0	6	1.03023	-37.6859	13.8	0	1.1	0.9;
    7062	2	0	0	0	0	6	1.03056	-37.8174	13.8	0	1.1	0.9;
    7063	2	0	0	0	0	6	1.03039	-37.7055	13.8	0	1.1	0.9;
    7064	2	0	0	0	0	6	1.03099	-38.0609	13.8	0	1.1	0.9;
    7065	2	0	0	0	0	6	1.03087	-37.945	13.8	0	1.1	0.9;
    7066	2	0	0	0	0	6	1.03063	-37.8493	13.8	0	1.1	0.9;
    7067	1	107.226	23.281	0	0	6	0.96743	-60.5991	115	0	1.1	0.9;
    7068	2	0	0	0	0	6	1.01259	-43.1299	230	0	1.1	0.9;
    7069	2	66.346	14.405	0	0	6	1	-43.9392	115	0	1.1	0.9;
    7070	1	131.02	28.446	0	0	6	0.98797	-55.1671	115	0	1.1	0.9;
    7071	1	4.874	1.058	0	0	6	1.01877	-40.6615	115	0	1.1	0.9;
    7072	1	150.97	32.778	0	0	6	1.00329	-52.6138	115	0	1.1	0.9;
    7073	1	0	0	0	0	6	1.01374	-48.7545	230	0	1.1	0.9;
    7074	1	89.646	19.464	0	0	6	1.00936	-51.4678	115	0	1.1	0.9;
    7075	1	208.606	45.291	0	342.5	6	1.00815	-54.7657	115	0	1.1	0.9;
    7076	1	0	0	0	0	6	1.03146	-43.3743	500	0	1.1	0.9;
    7077	1	0	0	0	0	6	1.02567	-45.1133	230	0	1.1	0.9;
    7078	1	0	0	0	0	6	1.0165	-49.0128	115	0	1.1	0.9;
    7079	2	0	0	0	0	6	1.04	-41.4434	13.8	0	1.1	0.9;
    7080	2	0	0	0	0	6	1.04	-40.8986	13.8	0	1.1	0.9;
    7081	2	0	0	0	0	6	1.04	-40.8751	13.8	0	1.1	0.9;
    7082	2	0	0	0	0	6	1.04	-41.3934	13.8	0	1.1	0.9;
    7083	1	0	0	0	0	6	1.0146	-47.4375	230	0	1.1	0.9;
    7084	1	278.474	60.46	0	0	6	1.00436	-51.3424	115	0	1.1	0.9;
    7085	1	5.322	1.156	0	0	6	0.9952	-51.9489	115	0	1.1	0.9;
    7086	1	69.303	15.047	0	0	6	0.98492	-56.775	115	0	1.1	0.9;
    7087	1	96.244	20.896	0	0	6	0.99424	-55.1581	115	0	1.1	0.9;
    7088	1	131.036	28.45	0	0	6	0.97305	-54.5321	115	0	1.1	0.9;
    7089	1	90.872	19.729	0	316.53	6	1.00376	-59.6271	115	0	1.1	0.9;
    7090	1	17.896	3.885	0	0	6	0.98463	-58.2747	115	0	1.1	0.9;
    7091	1	273.214	59.319	0	307.42	6	1.01462	-59.4957	115	0	1.1	0.9;
    7092	1	50.871	11.045	0	0	6	0.98309	-58.1104	115	0	1.1	0.9;
    7093	1	141.551	30.732	0	0	6	0.97848	-58.8245	115	0	1.1	0.9;
    7094	1	99.45	21.592	0	0	6	0.99338	-59.7096	115	0	1.1	0.9;
    7095	2	0	0	0	0	6	1.02407	-36.8141	500	0	1.1	0.9;
    7096	2	0	0	0	0	6	1.02418	-38.8428	230	0	1.1	0.9;
    7097	2	0	0	0	0	6	1.01788	-39.2251	115	0	1.1	0.9;
    7098	2	0	0	0	0	6	1	-25.9228	13.8	0	1.1	0.9;
    7099	2	0	0	0	0	6	1.01638	-32.8704	13.8	0	1.1	0.9;
    7100	1	80.605	17.5	0	0	6	0.98636	-56.1781	115	0	1.1	0.9;
    7101	1	275.583	59.832	0	0	6	0.98702	-57.3656	115	0	1.1	0.9;
    7102	1	153.09	33.238	0	0	6	0.97335	-59.1224	115	0	1.1	0.9;
    7103	1	76.046	16.511	0	0	6	0.98668	-56.6771	115	0	1.1	0.9;
    7104	1	0	0	0	0	6	1.0302	-43.2024	500	0	1.1	0.9;
    7105	1	0	0	0	0	6	1.01374	-47.9007	230	0	1.1	0.9;
    7106	1	119.395	25.923	0	0	6	1.00574	-52.722	115	0	1.1	0.9;
    7107	2	0	0	0	0	6	1.03777	-42.4384	24	0	1.1	0.9;
    7108	2	0	0	0	0	6	1.04	-42.0375	24	0	1.1	0.9;
    7109	2	0	0	0	0	6	1.03963	-42.2342	24	0	1.1	0.9;
    7110	2	0	0	0	0	6	1.04	-41.3262	24	0	1.1	0.9;
    7111	2	0	0	0	0	6	1.04	-41.2799	24	0	1.1	0.9;
    7112	2	0	0	0	0	6	1.04	-42.0433	24	0	1.1	0.9;
    7113	2	0	0	0	0	6	1.04	-40.956	24	0	1.1	0.9;
    7114	2	0	0	0	0	6	1.04	-42.1212	24	0	1.1	0.9;
    7115	2	0	0	0	0	6	1.04	-42.1202	24	0	1.1	0.9;
    7116	1	15.771	3.424	0	0	6	0.9733	-53.1318	115	0	1.1	0.9;
    7117	1	108.965	23.658	0	0	6	0.98997	-56.8681	115	0	1.1	0.9;
    7118	1	157.109	34.11	0	0	6	0.97483	-58.7241	115	0	1.1	0.9;
    7119	1	64.456	13.994	0	0	6	0.98649	-56.1492	115	0	1.1	0.9;
    7120	1	194.129	42.148	0	0	6	0.97457	-59.5871	115	0	1.1	0.9;
    7121	2	0	0	0	0	6	0.97457	-59.5871	18	0	1.1	0.9;
    7122	2	0	0	0	0	6	0.97457	-59.5871	18	0	1.1	0.9;
    7123	2	8.594	1.866	0	0	6	1.02166	-39.9845	115	0	1.1	0.9;
    7124	1	213.532	46.361	0	0	6	0.98204	-58.0489	115	0	1.1	0.9;
    7125	1	0	0	0	0	6	1.02658	-45.4464	500	0	1.1	0.9;
    7126	1	0	0	0	0	6	1.00484	-50.7969	230	0	1.1	0.9;
    7127	1	289.887	62.939	0	0	6	1.00024	-53.2527	115	0	1.1	0.9;
    7128	1	82.919	18.003	0	0	6	0.99362	-54.4649	115	0	1.1	0.9;
    7129	1	1.988	0.431	0	0	6	1.02667	-44.6754	115	0	1.1	0.9;
    7130	1	0	0	0	0	6	1.02708	-42.9756	500	0	1.1	0.9;
    7131	1	0	0	0	0	6	1.01349	-47.7461	230	0	1.1	0.9;
    7132	1	94.346	20.483	0	0	6	1.00276	-51.6788	115	0	1.1	0.9;
    7133	2	0	0	0	0	6	1.02617	-42.5255	13.8	0	1.1	0.9;
    7134	2	0	0	0	0	6	1.02412	-41.5376	13.8	0	1.1	0.9;
    7135	2	0	0	0	0	6	1.02323	-41.1678	13.8	0	1.1	0.9;
    7136	2	0	0	0	0	6	1.02277	-40.9875	13.8	0	1.1	0.9;
    7137	2	0	0	0	0	6	1.02291	-40.9129	13.8	0	1.1	0.9;
    7138	2	0	0	0	0	6	1.02426	-41.6045	13.8	0	1.1	0.9;
    7139	2	0	0	0	0	6	1.02433	-41.5538	13.8	0	1.1	0.9;
    7140	2	0	0	0	0	6	1.02457	-41.7762	13.8	0	1.1	0.9;
    7141	2	0	0	0	0	6	1.02553	-42.1888	13.8	0	1.1	0.9;
    7142	2	0	0	0	0	6	1.02497	-41.936	13.8	0	1.1	0.9;
    7143	1	77.757	16.882	0	0	6	0.98973	-60.1003	115	0	1.1	0.9;
    7144	1	126.674	27.503	0	0	6	0.98915	-55.2585	115	0	1.1	0.9;
    7145	1	168.519	36.587	0	349.04	6	1.02446	-60.7607	115	0	1.1	0.9;
    7146	2	0	0	0	0	6	1.02234	-59.633	13.8	0	1.1	0.9;
    7147	1	61.32	13.314	0	0	6	0.9937	-57.3903	115	0	1.1	0.9;
    7148	1	77.103	16.74	0	0	6	0.97866	-59.2886	115	0	1.1	0.9;
    7149	1	2.914	0.633	0	0	6	1.01168	-43.6387	115	0	1.1	0.9;
    7150	1	0	0	0	200	6	1.02156	-51.3723	230	0	1.1	0.9;
    7151	1	57.13	12.403	0	0	6	1.01846	-53.9756	115	0	1.1	0.9;
    7152	1	4.653	1.011	0	0	6	0.98567	-57.5412	115	0	1.1	0.9;
    7153	1	5.069	1.101	0	0	6	1.00851	-40.4439	115	0	1.1	0.9;
    7154	1	75.995	16.5	0	0	6	0.99564	-59.0061	115	0	1.1	0.9;
    7155	1	101.682	22.076	0	0	6	0.97805	-58.0453	115	0	1.1	0.9;
    7156	1	0	0	0	0	6	0.995	-53.0172	230	0	1.1	0.9;
    7157	1	212.449	46.126	0	0	6	0.98835	-56.9697	115	0	1.1	0.9;
    7158	1	101.625	22.064	0	0	6	0.97117	-59.0183	115	0	1.1	0.9;
    7159	1	0	0	0	0	6	1.01869	-47.9847	500	0	1.1	0.9;
    7160	1	0	0	0	0	6	1.00982	-50.4551	230	0	1.1	0.9;
    7161	1	178.362	38.725	0	0	6	1.00167	-54.1739	115	0	1.1	0.9;
    7162	2	0	0	0	0	6	1.02757	-47.0723	18	0	1.1	0.9;
    7163	2	0	0	0	0	6	1.0323	-46.5744	18	0	1.1	0.9;
    7164	2	0	0	0	0	6	1.02858	-46.9565	18	0	1.1	0.9;
    7165	2	0	0	0	0	6	1.02763	-47.0588	18	0	1.1	0.9;
    7166	2	0	0	0	0	6	1.03455	-46.3404	18	0	1.1	0.9;
    7167	2	0	0	0	0	6	1.03776	-45.9926	18	0	1.1	0.9;
    7168	2	0	0	0	0	6	1.02891	-46.9248	18	0	1.1	0.9;
    7169	2	0	0	0	0	6	1.02704	-47.1168	18	0	1.1	0.9;
    7170	2	0	0	0	0	6	1.03977	-45.767	18	0	1.1	0.9;
    7171	1	0	0	0	0	6	1.01368	-48.7976	230	0	1.1	0.9;
    7172	1	118.166	25.656	0	0	6	1.0153	-50.7902	115	0	1.1	0.9;
    7173	1	145.935	31.684	0	0	6	0.96967	-60.2145	115	0	1.1	0.9;
    7174	1	63.825	13.857	0	0	6	0.98538	-55.0407	115	0	1.1	0.9;
    7175	1	0	0	0	0	6	1.01434	-47.8712	500	0	1.1	0.9;
    7176	1	0	0	0	0	6	1.00115	-51.69	230	0	1.1	0.9;
    7177	1	274.443	59.585	0	0	6	0.97924	-57.75	115	0	1.1	0.9;
    7178	1	158.844	34.487	0	0	6	0.97548	-59.5697	115	0	1.1	0.9;
    7179	1	75.594	16.412	0	0	6	0.98337	-56.1727	115	0	1.1	0.9;
    7180	1	118.586	25.747	0	0	6	0.98264	-58.4365	115	0	1.1	0.9;
    7181	1	193.196	41.946	0	0	6	0.97719	-59.3939	115	0	1.1	0.9;
    7182	1	2.684	0.583	0	0	6	0.98126	-54.7462	115	0	1.1	0.9;
    7183	1	279.987	60.789	0	465.8	6	1.01473	-58.8793	115	0	1.1	0.9;
    7184	1	0	0	0	0	6	1.01617	-47.8011	230	0	1.1	0.9;
    7185	1	219.064	47.562	0	0	6	1.00728	-50.018	115	0	1.1	0.9;
    7186	1	0	0	0	0	6	1.02181	-46.1447	500	0	1.1	0.9;
    7187	1	0	0	0	0	6	1.00403	-50.6701	230	0	1.1	0.9;
    7188	1	99.313	21.563	0	0	6	0.99334	-55.451	115	0	1.1	0.9;
    7189	2	0	0	0	0	6	1.02329	-45.9947	13.8	0	1.1	0.9;
    7190	2	0	0	0	0	6	1.03	-44.8263	13.8	0	1.1	0.9;
    7191	2	0	0	0	0	6	1.02181	-46.1447	13.8	0	1.1	0.9;
    7192	2	0	0	0	0	6	1.02824	-45.4881	13.8	0	1.1	0.9;
    7193	2	0	0	0	0	6	1.02285	-46.04	13.8	0	1.1	0.9;
    7194	2	0	0	0	0	6	1.03	-44.3549	13.8	0	1.1	0.9;
    7195	2	0	0	0	0	6	1.03	-44.0705	13.8	0	1.1	0.9;
    7196	2	0	0	0	0	6	1.03	-45.0316	13.8	0	1.1	0.9;
    7197	2	0	0	0	0	6	1.0288	-45.4297	13.8	0	1.1	0.9;
    7198	1	111.685	24.249	0	268.11	6	1.02643	-57.8487	115	0	1.1	0.9;
    7199	1	0	0	0	0	6	1.01872	-48.3628	500	0	1.1	0.9;
    7200	1	0	0	0	0	6	1.00523	-52.8995	230	0	1.1	0.9;
    7201	1	281.135	61.038	0	0	6	1.00706	-56.6305	115	0	1.1	0.9;
    7202	1	46.595	10.116	0	0	6	0.9866	-58.5043	115	0	1.1	0.9;
    7203	1	26.653	5.786	0	0	6	0.9938	-49.2999	115	0	1.1	0.9;
    7204	1	0	0	0	0	6	1.03235	-43.1527	500	0	1.1	0.9;
    7205	1	0	0	0	0	6	1.02304	-45.8744	230	0	1.1	0.9;
    7206	1	0	0	0	0	6	1.02155	-49.1394	115	0	1.1	0.9;
    7207	2	0	0	0	0	6	1.03235	-43.1527	18	0	1.1	0.9;
    7208	2	0	0	0	0	6	1.04	-42.0871	18	0	1.1	0.9;
    7209	2	0	0	0	0	6	1.04	-42.4155	18	0	1.1	0.9;
    7210	2	0	0	0	0	6	1.04	-41.1872	18	0	1.1	0.9;
    7211	2	0	0	0	0	6	1.04	-41.7401	18	0	1.1	0.9;
    7212	2	0	0	0	0	6	1.04	-40.8518	18	0	1.1	0.9;
    7213	1	53.419	11.598	0	0	6	1.02033	-50.1716	115	0	1.1	0.9;
    7214	1	108.794	23.621	0	0	6	0.98101	-57.0242	115	0	1.1	0.9;
    7215	1	136.011	29.53	0	0	6	0.97822	-58.6823	115	0	1.1	0.9;
    7216	1	120.029	26.06	0	0	6	0.9791	-58.5645	115	0	1.1	0.9;
    7217	1	99.065	21.508	0	0	6	0.98317	-58.616	115	0	1.1	0.9;
    7218	1	62.386	13.545	0	0	6	0.98314	-58.2684	115	0	1.1	0.9;
    7219	1	0.299	0.065	0	0	6	1.00318	-47.0594	115	0	1.1	0.9;
    7220	1	183.202	39.775	0	0	6	0.98283	-58.4333	115	0	1.1	0.9;
    7221	1	219.907	47.745	0	0	6	0.98207	-58.0937	115	0	1.1	0.9;
    7222	1	112.813	24.493	0	0	6	0.98347	-56.978	115	0	1.1	0.9;
    7223	1	64.351	13.972	0	0	6	0.99217	-56.5756	115	0	1.1	0.9;
    7224	1	39.907	8.664	0	0	6	0.98024	-58.8016	115	0	1.1	0.9;
    7225	1	144.512	31.375	0	0	6	0.97906	-59.9229	115	0	1.1	0.9;
    7226	1	58.687	12.741	0	0	6	0.98872	-58.0061	115	0	1.1	0.9;
    7227	1	0	0	0	0	6	1.0204	-46.7503	500	0	1.1	0.9;
    7228	1	0	0	0	0	6	1.00175	-51.8515	230	0	1.1	0.9;
    7229	1	370.119	80.357	0	0	6	0.99448	-54.7869	115	0	1.1	0.9;
    7230	1	9.559	2.075	0	0	6	1.00418	-49.8881	115	0	1.1	0.9;
    7231	1	65.938	14.316	0	0	6	0.99226	-53.8906	115	0	1.1	0.9;
    7232	1	55.664	12.086	0	0	6	1.01835	-51.3299	115	0	1.1	0.9;
    7233	1	43.058	9.349	0	0	6	0.98332	-59.5468	115	0	1.1	0.9;
    7234	1	100.252	21.766	0	0	6	0.98831	-59.8232	115	0	1.1	0.9;
    7235	1	196.616	42.688	0	246.78	6	1.02209	-60.9725	115	0	1.1	0.9;
    7236	1	49.63	10.775	0	273.18	6	1.01647	-58.2708	115	0	1.1	0.9;
    7237	1	19.568	4.249	0	0	6	0.98264	-51.8855	115	0	1.1	0.9;
    7238	1	62.047	13.472	0	88.8	6	1.01284	-54.8454	115	0	1.1	0.9;
    7239	1	54.979	11.936	0	0	6	0.99215	-53.641	115	0	1.1	0.9;
    7240	1	139.649	30.32	0	0	6	0.98969	-58.8197	115	0	1.1	0.9;
    7241	1	135.288	29.373	0	0	6	0.97694	-59.316	115	0	1.1	0.9;
    7242	1	103.923	22.563	0	0	6	0.98236	-58.0941	115	0	1.1	0.9;
    7243	1	102.068	22.161	0	0	6	0.98988	-57.7149	115	0	1.1	0.9;
    7244	1	49.299	10.703	0	0	6	0.98658	-55.0479	115	0	1.1	0.9;
    7245	1	128.11	27.814	0	0	6	0.98571	-59.6165	115	0	1.1	0.9;
    7246	1	258.718	56.171	0	0	6	0.97375	-59.819	115	0	1.1	0.9;
    7247	1	3.05	0.662	0	0	6	0.99338	-49.4047	115	0	1.1	0.9;
    7248	1	152.534	33.117	0	0	6	0.97495	-59.5979	115	0	1.1	0.9;
    7249	1	93.136	20.221	0	0	6	0.98039	-58.3912	115	0	1.1	0.9;
    7250	1	42.304	9.185	0	0	6	0.992	-57.4391	115	0	1.1	0.9;
    7251	1	46.187	10.028	0	0	6	0.98821	-60.1812	115	0	1.1	0.9;
    7252	1	0	0	0	0	6	1.01583	-46.6165	230	0	1.1	0.9;
    7253	1	117.914	25.601	0	0	6	1.00634	-49.0688	115	0	1.1	0.9;
    7254	1	65.009	14.114	0	0	6	1.01437	-56.7926	115	0	1.1	0.9;
    7255	1	76.501	16.609	0	0	6	0.99035	-56.2053	115	0	1.1	0.9;
    7256	1	112.642	24.456	0	0	6	0.98766	-57.1613	115	0	1.1	0.9;
    7257	1	164.885	35.799	0	0	6	0.98526	-54.9499	115	0	1.1	0.9;
    7258	1	55.753	12.104	0	0	6	0.98484	-57.4901	115	0	1.1	0.9;
    7259	1	189.403	41.122	0	0	6	0.99363	-57.0756	115	0	1.1	0.9;
    7260	1	161.626	35.091	0	0	6	0.99289	-55.2114	115	0	1.1	0.9;
    7261	1	0	0	0	0	6	1.02437	-41.8306	230	0	1.1	0.9;
    7262	1	93.404	20.28	0	65.9	6	1.03	-44.2926	115	0	1.1	0.9;
    7263	1	0	0	0	0	6	1.02597	-43.3502	500	0	1.1	0.9;
    7264	1	0	0	0	0	6	1.01735	-46.2416	230	0	1.1	0.9;
    7265	1	81.582	17.712	0	0	6	0.99926	-52.1012	115	0	1.1	0.9;
    7266	2	0	0	0	0	6	1.02355	-42.1341	13.8	0	1.1	0.9;
    7267	2	0	0	0	0	6	1.02144	-41.2442	13.8	0	1.1	0.9;
    7268	2	0	0	0	0	6	1.02469	-42.6945	13.8	0	1.1	0.9;
    7269	2	0	0	0	0	6	1.02176	-41.4564	13.8	0	1.1	0.9;
    7270	2	0	0	0	0	6	1.02372	-42.2213	13.8	0	1.1	0.9;
    7271	1	36.893	8.01	0	0	6	0.98344	-57.9927	115	0	1.1	0.9;
    7272	1	59.499	12.918	0	0	6	0.98539	-56.6463	115	0	1.1	0.9;
    7273	1	51.085	11.091	0	249.7	6	1.02506	-51.6244	115	0	1.1	0.9;
    7274	1	0	0	0	0	6	1.0148	-38.1295	230	0	1.1	0.9;
    7275	1	54.392	11.809	0	0	6	1.01054	-39.3244	115	0	1.1	0.9;
    7276	1	114.988	24.965	0	457.62	6	1.00422	-59.0224	115	0	1.1	0.9;
    7277	1	20.74	4.503	0	33.42	6	1.03	-46.3711	115	0	1.1	0.9;
    7278	1	0	0	0	0	6	1.01198	-48.2457	230	0	1.1	0.9;
    7279	1	192.601	41.816	0	0	6	1.00926	-50.5886	115	0	1.1	0.9;
    7280	2	0	0	0	0	6	1.01198	-48.2457	13.8	0	1.1	0.9;
    7281	2	0	0	0	0	6	1.01198	-48.2457	13.8	0	1.1	0.9;
    7282	1	0	0	0	0	6	1.01944	-46.3462	230	0	1.1	0.9;
    7283	1	141.956	30.821	0	0	6	1.00429	-50.7514	115	0	1.1	0.9;
    7284	2	0	0	0	0	6	1.01944	-46.3462	13.2	0	1.1	0.9;
    7285	2	0	0	0	0	6	1.01956	-45.3538	13.2	0	1.1	0.9;
    7286	2	0	0	0	0	6	1.0197	-44.0625	13.2	0	1.1	0.9;
    7287	2	0	0	0	0	6	1.01948	-44.3691	13.2	0	1.1	0.9;
    7288	2	0	0	0	0	6	1.01967	-44.2409	13.2	0	1.1	0.9;
    7289	2	0	0	0	0	6	1.01967	-44.7764	13.2	0	1.1	0.9;
    7290	1	82.69	17.953	0	0	6	0.97508	-59.7356	115	0	1.1	0.9;
    7291	1	132.16	28.693	0	0	6	0.96432	-60.3834	115	0	1.1	0.9;
    7292	1	122.026	26.493	0	0	6	0.9982	-55.212	115	0	1.1	0.9;
    7293	1	20.677	4.49	0	0	6	1.01183	-50.1377	115	0	1.1	0.9;
    7294	1	7.376	1.602	0	30	6	1.02346	-50.6426	115	0	1.1	0.9;
    7295	1	135.346	29.386	0	0	6	0.97831	-58.6558	115	0	1.1	0.9;
    7296	1	121.691	26.421	0	0	6	0.97238	-60.0598	115	0	1.1	0.9;
    7297	1	121.593	26.4	0	0	6	0.98002	-57.7382	115	0	1.1	0.9;
    7298	1	131.281	28.503	0	0	6	0.9806	-59.0328	115	0	1.1	0.9;
    7299	1	0.412	0.089	0	0	6	0.99084	-47.8226	115	0	1.1	0.9;
    7300	1	70.486	15.303	0	233.72	6	1.02587	-59.9233	115	0	1.1	0.9;
    7301	1	89.708	19.477	0	0	6	0.98139	-55.8701	115	0	1.1	0.9;
    7302	1	31.501	6.839	0	0	6	1.00765	-47.2655	115	0	1.1	0.9;
    7303	1	8.415	1.827	0	0	6	1.01781	-45.7711	115	0	1.1	0.9;
    7304	1	0	0	0	0	6	1.02922	-40.4636	500	0	1.1	0.9;
    7305	1	0	0	0	0	6	1.02184	-43.3463	230	0	1.1	0.9;
    7306	1	9.749	2.117	0	0	6	1.01236	-43.6627	115	0	1.1	0.9;
    7307	2	0	0	0	0	6	1.03962	-39.4093	24	0	1.1	0.9;
    7308	2	0	0	0	0	6	1.03901	-39.4575	24	0	1.1	0.9;
    7309	2	0	0	0	0	6	1.02922	-40.4636	24	0	1.1	0.9;
    7310	2	0	0	0	0	6	1.04	-38.6122	24	0	1.1	0.9;
    7311	2	0	0	0	0	6	1.04	-39.3242	24	0	1.1	0.9;
    7312	1	0	0	0	0	6	1.02318	-44.7543	230	0	1.1	0.9;
    7313	1	111.805	24.274	0	0	6	1.00459	-48.7869	115	0	1.1	0.9;
    7314	1	37.289	8.096	0	0	6	0.97553	-55.2058	115	0	1.1	0.9;
    7315	1	89.883	19.514	0	0	6	1.00088	-58.7599	115	0	1.1	0.9;
    7316	1	81.997	17.802	0	0	6	0.98133	-57.0533	115	0	1.1	0.9;
    7317	1	185.322	40.236	0	0	6	0.99493	-52.3346	115	0	1.1	0.9;
    7318	1	145.453	31.58	0	0	6	0.98013	-56.9514	115	0	1.1	0.9;
    7319	1	39.153	8.5	0	0	6	0.97957	-57.994	115	0	1.1	0.9;
    7320	1	0	0	0	0	6	1.03278	-41.0612	500	0	1.1	0.9;
    7321	1	0	0	0	0	6	1.02899	-42.9555	230	0	1.1	0.9;
    7322	1	0	0	0	0	6	1.03239	-41.8223	115	0	1.1	0.9;
    7323	2	0	0	0	0	6	1.03004	-39.7033	13.8	0	1.1	0.9;
    7324	2	0	0	0	0	6	1.02874	-39.2249	13.8	0	1.1	0.9;
    7325	2	0	0	0	0	6	1.0287	-39.2154	13.8	0	1.1	0.9;
    7326	2	0	0	0	0	6	1.03096	-40.1635	13.8	0	1.1	0.9;
    7327	1	0	0	0	0	6	1.02267	-44.1289	230	0	1.1	0.9;
    7328	1	0	0	0	0	6	1.01532	-45.9494	115	0	1.1	0.9;
    7329	2	0	0	0	0	6	1.04	-41.6499	13.8	0	1.1	0.9;
    7330	1	186.194	40.425	0	0	6	0.98245	-58.4434	115	0	1.1	0.9;
    7331	1	0	0	0	0	6	1.02506	-45.5016	500	0	1.1	0.9;
    7332	1	0	0	0	0	6	1.0088	-48.7689	230	0	1.1	0.9;
    7333	1	37.873	8.223	0	0	6	0.99567	-53.5479	115	0	1.1	0.9;
    7334	2	0	0	0	0	6	1.02506	-45.5016	20	0	1.1	0.9;
    7335	2	0	0	0	0	6	1.04	-44.8721	20	0	1.1	0.9;
    7336	1	139.653	30.32	0	0	6	0.99298	-56.3713	115	0	1.1	0.9;
    7337	1	31.85	6.915	0	0	6	1.01119	-46.8213	115	0	1.1	0.9;
    7338	1	141.606	30.744	0	0	6	0.98252	-57.3258	115	0	1.1	0.9;
    7339	1	41.545	9.02	0	0	6	0.99969	-48.2008	115	0	1.1	0.9;
    7340	2	50.104	10.878	0	0	6	0.97382	-56.3	115	0	1.1	0.9;
    7341	1	0	0	0	0	6	1.01691	-45.3277	500	0	1.1	0.9;
    7342	1	0	0	0	0	6	1.00111	-50.9651	230	0	1.1	0.9;
    7343	1	239.647	52.031	0	0	6	0.97139	-55.5818	115	0	1.1	0.9;
    7344	1	131.507	28.552	0	0	6	0.974	-59.7	115	0	1.1	0.9;
    7345	1	95.147	20.657	0	0	6	0.98462	-56.695	115	0	1.1	0.9;
    7346	1	0	0	0	0	6	1.03238	-44.4413	500	0	1.1	0.9;
    7347	1	0	0	0	0	6	1.01974	-47.1437	230	0	1.1	0.9;
    7348	1	0	0	0	0	6	1.0117	-49.3492	115	0	1.1	0.9;
    7349	2	0	0	0	0	6	1.04	-43.5542	13.8	0	1.1	0.9;
    7350	2	0	0	0	0	6	1.04	-42.3128	13.8	0	1.1	0.9;
    7351	2	0	0	0	0	6	1.04	-41.6182	13.8	0	1.1	0.9;
    7352	2	0	0	0	0	6	1.04	-41.8241	13.8	0	1.1	0.9;
    7353	2	0	0	0	0	6	1.04	-42.6163	13.8	0	1.1	0.9;
    7354	2	0	0	0	0	6	1.04	-43.4235	13.8	0	1.1	0.9;
    7355	2	0	0	0	0	6	1.04	-43.4143	13.8	0	1.1	0.9;
    7356	2	0	0	0	0	6	1.04	-43.5229	13.8	0	1.1	0.9;
    7357	2	0	0	0	0	6	1.03572	-44.1078	13.8	0	1.1	0.9;
    7358	2	0	0	0	0	6	1.04	-42.0235	13.8	0	1.1	0.9;
    7359	2	0	0	0	0	6	1.04	-43.416	13.8	0	1.1	0.9;
    7360	2	0	0	0	0	6	1.04	-42.7237	13.8	0	1.1	0.9;
    7361	2	0	0	0	0	6	1.04	-43.1667	13.8	0	1.1	0.9;
    7362	1	72.645	15.772	0	0	6	0.97678	-59.0919	115	0	1.1	0.9;
    7363	1	34.481	7.487	0	0	6	1.01902	-48.7494	115	0	1.1	0.9;
    7364	1	18.503	4.018	0	0	6	0.98554	-50.5598	115	0	1.1	0.9;
    7365	1	104.997	22.797	0	0	6	0.98593	-58.1247	115	0	1.1	0.9;
    7366	1	0	0	0	0	6	1.02872	-44.0292	500	0	1.1	0.9;
    7367	1	0	0	0	0	6	1.01176	-48.2667	230	0	1.1	0.9;
    7368	1	0	0	0	0	6	0.99803	-53.7351	115	0	1.1	0.9;
    7369	2	0	0	0	0	6	1.04	-42.2747	18	0	1.1	0.9;
    7370	2	0	0	0	0	6	1.04	-41.7982	18	0	1.1	0.9;
    7371	2	0	0	0	0	6	1.04	-42.1859	18	0	1.1	0.9;
    7372	2	0	0	0	0	6	1.04	-42.3183	18	0	1.1	0.9;
    7373	2	0	0	0	0	6	1.035	-43.3848	18	0	1.1	0.9;
    7374	2	0	0	0	0	6	1.04	-42.6515	18	0	1.1	0.9;
    7375	2	0	0	0	0	6	1.04	-41.5165	18	0	1.1	0.9;
    7376	2	0	0	0	0	6	1.04	-41.7106	18	0	1.1	0.9;
    7377	2	0	0	0	0	6	1.04	-42.2711	18	0	1.1	0.9;
    7378	2	0	0	0	0	6	1.04	-41.8175	18	0	1.1	0.9;
    7379	2	0	0	0	0	6	1.04	-41.9865	18	0	1.1	0.9;
    7380	2	67.739	14.707	0	0	6	1.03506	-41.439	115	0	1.1	0.9;
    7381	1	65.389	14.197	0	0	6	0.98794	-59.1048	115	0	1.1	0.9;
    7382	1	101.313	21.997	0	0	6	0.97987	-57.7722	115	0	1.1	0.9;
    7383	1	110.996	24.098	0	0	6	0.99139	-53.2955	115	0	1.1	0.9;
    7384	1	86.716	18.828	0	0	6	0.97924	-58.5795	115	0	1.1	0.9;
    7385	1	175.382	38.078	0	0	6	0.9796	-59.5223	115	0	1.1	0.9;
    7386	1	144.982	31.478	0	0	6	0.9823	-58.6636	115	0	1.1	0.9;
    7387	1	208.439	45.255	0	0	6	0.97254	-59.7266	115	0	1.1	0.9;
    7388	1	163.353	35.467	0	0	6	0.98593	-59.4912	115	0	1.1	0.9;
    7389	3	0	0	0	0	6	1.02	-43.295	500	0	1.1	0.9;
    7390	1	0	0	0	0	6	1.01663	-49.5828	230	0	1.1	0.9;
    7391	1	55.558	12.063	0	0	6	1.00748	-51.7809	115	0	1.1	0.9;
    7392	1	66.257	14.385	0	0	6	1.00346	-52.9166	115	0	1.1	0.9;
    7393	1	8.975	1.949	0	0	6	0.99886	-48.4254	115	0	1.1	0.9;
    7394	1	48.517	10.533	0	0	6	0.97577	-57.7149	115	0	1.1	0.9;
    7395	1	91.315	19.826	0	0	6	0.98767	-58.6257	115	0	1.1	0.9;
    7396	1	33.061	7.178	0	0	6	0.98115	-57.4832	115	0	1.1	0.9;
    7397	1	137.101	29.767	0	100	6	1.00887	-52.8655	115	0	1.1	0.9;
    7398	1	95.427	20.719	0	0	6	0.99282	-55.0496	115	0	1.1	0.9;
    7399	1	73.7	16.001	0	0	6	0.98836	-56.8463	115	0	1.1	0.9;
    7400	2	0	0	0	0	6	1.02457	-44.7258	500	0	1.1	0.9;
    7401	1	0	0	0	0	6	1.013	-48.0443	230	0	1.1	0.9;
    7402	1	0	0	0	0	6	1.00079	-52.9988	115	0	1.1	0.9;
    7403	1	90.346	19.616	0	0	6	0.99271	-54.6893	115	0	1.1	0.9;
    7404	1	111.592	24.228	0	0	6	0.97938	-59.2356	115	0	1.1	0.9;
    7405	1	69.066	14.995	0	0	6	1.01009	-51.9535	115	0	1.1	0.9;
    7406	2	0	0	0	0	6	1.03452	-39.4576	500	0	1.1	0.9;
    7407	1	0	0	0	0	6	1.03033	-39.7648	230	0	1.1	0.9;
    7408	1	69.588	15.108	0	0	6	1.01304	-42.4677	115	0	1.1	0.9;
    7409	1	0	0	0	0	6	0.99883	-51.7989	230	0	1.1	0.9;
    7410	1	279.675	60.722	0	0	6	0.98682	-55.9299	115	0	1.1	0.9;
    7411	1	90.007	19.542	0	0	6	0.98247	-59.3616	115	0	1.1	0.9;
    7412	1	11.139	2.419	0	0	6	0.99828	-51.0329	115	0	1.1	0.9;
    7413	2	55.652	12.083	0	0	6	1.00828	-43.6594	115	0	1.1	0.9;
    7414	2	0	0	0	0	6	1.03413	-41.2868	500	0	1.1	0.9;
    7415	1	0	0	0	0	6	1.02521	-40.1147	230	0	1.1	0.9;
    7416	1	0	0	0	0	6	1.0212	-42.1059	115	0	1.1	0.9;
    7417	1	126.936	27.56	0	0	6	0.99308	-58.1064	115	0	1.1	0.9;
    7418	1	62.534	13.577	0	0	6	0.99425	-57.6755	115	0	1.1	0.9;
    7419	2	138.754	30.125	0	0	6	1	-52.6343	115	0	1.1	0.9;
    7420	1	0	0	0	0	6	0.99912	-53.3368	230	0	1.1	0.9;
    7421	1	117.548	25.521	0	0	6	0.98749	-57.4036	115	0	1.1	0.9;
    7422	2	0	0	0	0	6	1.03624	-42.2151	500	0	1.1	0.9;
    7423	1	0	0	0	0	6	1.02208	-45.8458	230	0	1.1	0.9;
    7424	1	181.397	39.384	0	0	6	1.00793	-49.7916	115	0	1.1	0.9;
    7425	1	137.431	29.838	0	0	6	0.98057	-59.2374	115	0	1.1	0.9;
    7426	1	54.205	11.769	0	0	6	0.98953	-49.1415	115	0	1.1	0.9;
    7427	1	202.887	44.049	0	0	6	0.97508	-60.081	115	0	1.1	0.9;
    7428	2	0	0	0	0	6	1.04	-43.2843	500	0	1.1	0.9;
    7429	1	0	0	0	0	6	1.02846	-44.138	230	0	1.1	0.9;
    7430	1	60.842	13.209	0	0	6	1.00759	-48.3589	115	0	1.1	0.9;
    7431	1	46.128	10.015	0	0	6	0.98556	-56.9766	115	0	1.1	0.9;
    7432	1	29.75	6.459	0	0	6	0.99771	-67.3631	115	0	1.1	0.9;
    8001	1	14.028	3.046	0	0	7	1.0141	-61.742	115	0	1.1	0.9;
    8002	1	15.316	3.325	0	0	7	1.00625	-75.6718	115	0	1.1	0.9;
    8003	1	15.542	3.375	0	40	7	1.02052	-64.7628	115	0	1.1	0.9;
    8004	1	0	0	0	0	7	1.02543	-66.1646	230	0	1.1	0.9;
    8005	1	132.289	28.721	0	167.74	7	1.03	-67.5122	115	0	1.1	0.9;
    8006	1	48.497	10.529	0	71	7	1.01255	-71.5639	115	0	1.1	0.9;
    8007	1	38.989	8.465	0	0	7	0.99444	-72.1763	115	0	1.1	0.9;
    8008	1	50.863	11.043	0	0	7	0.97357	-74.3636	115	0	1.1	0.9;
    8009	1	12.718	2.762	0	0	7	0.99356	-57.8408	115	0	1.1	0.9;
    8010	1	6.995	1.518	0	0	7	1.01387	-59.1694	115	0	1.1	0.9;
    8011	1	35.08	7.616	0	0	7	0.98585	-61.2769	115	0	1.1	0.9;
    8012	2	9.859	2.14	0	0	7	1.01307	-53.7006	115	0	1.1	0.9;
    8013	1	77.846	16.901	0	50	7	0.98598	-74.7042	115	0	1.1	0.9;
    8014	1	19.647	4.266	0	0	7	0.98343	-72.3533	115	0	1.1	0.9;
    8015	1	31.03	6.737	0	0	7	0.99976	-71.9789	115	0	1.1	0.9;
    8016	1	90.6	19.671	0	62.31	7	1.03	-60.3985	115	0	1.1	0.9;
    8017	1	23.911	5.191	0	0	7	0.98516	-71.8595	115	0	1.1	0.9;
    8018	1	0	0	0	0	7	1.01079	-67.7268	230	0	1.1	0.9;
    8019	1	133.724	29.033	0	204.01	7	1.01955	-72.7662	115	0	1.1	0.9;
    8020	1	22.498	4.885	0	0	7	0.97798	-72.4427	115	0	1.1	0.9;
    8021	1	13.92	3.022	0	0	7	1.00907	-68.6225	115	0	1.1	0.9;
    8022	1	8.928	1.939	0	16.68	7	1.01361	-70.9879	115	0	1.1	0.9;
    8023	1	0	0	0	0	7	1.02049	-68.9173	115	0	1.1	0.9;
    8024	2	0	0	0	0	7	1.02225	-65.6886	13.8	0	1.1	0.9;
    8025	1	65.829	14.293	0	51.21	7	1.00771	-72.8612	115	0	1.1	0.9;
    8026	1	71.431	15.509	0	0	7	0.97629	-76.1145	115	0	1.1	0.9;
    8027	1	51.061	11.086	0	0	7	1.00868	-72.598	115	0	1.1	0.9;
    8028	1	31.205	6.775	0	0	7	0.99494	-77.1069	115	0	1.1	0.9;
    8029	1	6.198	1.345	0	0	7	0.9741	-73.3961	115	0	1.1	0.9;
    8030	1	0	0	0	0	7	1.01995	-46.941	500	0	1.1	0.9;
    8031	1	0	0	0	0	7	1.01721	-48.5168	230	0	1.1	0.9;
    8032	1	95.307	20.692	0	0	7	1.01356	-53.0731	115	0	1.1	0.9;
    8033	2	0	0	0	0	7	1.01995	-46.941	13.8	0	1.1	0.9;
    8034	2	0	0	0	0	7	1.01995	-46.941	13.8	0	1.1	0.9;
    8035	2	0	0	0	0	7	1.01995	-46.941	13.8	0	1.1	0.9;
    8036	2	0	0	0	0	7	1.01995	-46.941	13.8	0	1.1	0.9;
    8037	1	14.635	3.178	0	0	7	0.98891	-69.7142	115	0	1.1	0.9;
    8038	1	94.867	20.597	0	0	7	1.0084	-59.1168	115	0	1.1	0.9;
    8039	1	16.352	3.551	0	0	7	0.98333	-75.0915	115	0	1.1	0.9;
    8040	1	12.659	2.749	0	0	7	0.97165	-69.893	115	0	1.1	0.9;
    8041	1	68.436	14.858	0	50	7	1.00719	-70.9762	115	0	1.1	0.9;
    8042	1	35.422	7.69	0	0	7	0.99133	-72.8028	115	0	1.1	0.9;
    8043	1	0	0	0	0	7	1.01263	-53.4499	500	0	1.1	0.9;
    8044	1	0	0	0	0	7	1.00752	-55.9751	230	0	1.1	0.9;
    8045	1	0	0	0	0	7	0.99711	-59.1217	115	0	1.1	0.9;
    8046	2	0	0	0	0	7	1.0101	-53.0756	18	0	1.1	0.9;
    8047	2	0	0	0	0	7	1.01263	-53.4499	18	0	1.1	0.9;
    8048	2	0	0	0	0	7	1.03566	-52.7545	18	0	1.1	0.9;
    8049	2	0	0	0	0	7	1.01099	-53.2	18	0	1.1	0.9;
    8050	2	0	0	0	0	7	1.01263	-53.4499	18	0	1.1	0.9;
    8051	2	0	0	0	0	7	1.01263	-53.4499	18	0	1.1	0.9;
    8052	1	19.693	4.276	0	0	7	1.00693	-73.6441	115	0	1.1	0.9;
    8053	1	27.178	5.901	0	0	7	0.97449	-71.4659	115	0	1.1	0.9;
    8054	1	20.953	4.549	0	0	7	0.97045	-70.4791	115	0	1.1	0.9;
    8055	1	43.818	9.514	0	0	7	1.00567	-70.1745	115	0	1.1	0.9;
    8056	1	13.686	2.971	0	0	7	1.01724	-74.9938	115	0	1.1	0.9;
    8057	1	0	0	0	0	7	1.02276	-58.0078	500	0	1.1	0.9;
    8058	1	0	0	0	0	7	1.01312	-57.81	230	0	1.1	0.9;
    8059	1	0	0	0	0	7	1.00361	-60.166	115	0	1.1	0.9;
    8060	2	0	0	0	0	7	1.02276	-58.0078	13.8	0	1.1	0.9;
    8061	2	0	0	0	0	7	1.02276	-58.0078	13.8	0	1.1	0.9;
    8062	1	13.219	2.87	0	0	7	1.01235	-65.9444	115	0	1.1	0.9;
    8063	1	89.969	19.533	0	0	7	0.99632	-72.3532	115	0	1.1	0.9;
    8064	1	27.529	5.977	0	0	7	0.9988	-60.8298	115	0	1.1	0.9;
    8065	1	8.89	1.93	0	0	7	0.98638	-67.0865	115	0	1.1	0.9;
    8066	2	4.193	0.91	0	0	7	1.01801	-56.4217	115	0	1.1	0.9;
    8067	1	0	0	0	0	7	1.01059	-49.1287	500	0	1.1	0.9;
    8068	1	0	0	0	0	7	1.01735	-52.9357	230	0	1.1	0.9;
    8069	1	0	0	0	0	7	1.01901	-55.3303	115	0	1.1	0.9;
    8070	2	0	0	0	0	7	1.01059	-49.1287	13.8	0	1.1	0.9;
    8071	2	0	0	0	0	7	1	-47.5564	13.8	0	1.1	0.9;
    8072	1	87.133	18.917	0	0	7	0.96899	-65.9524	115	0	1.1	0.9;
    8073	1	24.704	5.364	0	0	7	0.98233	-72.7414	115	0	1.1	0.9;
    8074	1	0	0	0	0	7	1.02912	-53.5778	500	0	1.1	0.9;
    8075	1	0	0	0	0	7	1.02537	-57.944	230	0	1.1	0.9;
    8076	1	0	0	0	0	7	1.02201	-61.2867	115	0	1.1	0.9;
    8077	2	0	0	0	0	7	1.03	-51.3363	13.8	0	1.1	0.9;
    8078	2	0	0	0	0	7	1.03	-51.2163	13.8	0	1.1	0.9;
    8079	2	0	0	0	0	7	1.03	-51.7383	13.8	0	1.1	0.9;
    8080	2	0	0	0	0	7	1.03	-51.4592	13.8	0	1.1	0.9;
    8081	1	33.784	7.335	0	0	7	0.98568	-74.5955	115	0	1.1	0.9;
    8082	1	0	0	0	0	7	1.03145	-50.2871	500	0	1.1	0.9;
    8083	1	0	0	0	0	7	1.02537	-51.5752	230	0	1.1	0.9;
    8084	1	0	0	0	0	7	1.01251	-54.0847	161	0	1.1	0.9;
    8085	1	0	0	0	0	7	1.01187	-54.9851	161	0	1.1	0.9;
    8086	1	27.564	5.984	0	0	7	1.0118	-57.3869	115	0	1.1	0.9;
    8087	2	0	0	0	0	7	1.03145	-50.2871	18	0	1.1	0.9;
    8088	2	0	0	0	0	7	1.04	-49.4876	18	0	1.1	0.9;
    8089	1	27.84	6.045	0	0	7	1.01334	-74.2522	115	0	1.1	0.9;
    8090	1	19.72	4.282	0	0	7	0.99186	-73.6809	115	0	1.1	0.9;
    8091	2	5.571	1.209	0	0	7	1	-57.5711	115	0	1.1	0.9;
    8092	1	9.217	2.001	0	0	7	0.97766	-71.9373	115	0	1.1	0.9;
    8093	1	6.365	1.382	0	0	7	1.01711	-58.3826	115	0	1.1	0.9;
    8094	1	0	0	0	0	7	1.00781	-55.58	230	0	1.1	0.9;
    8095	1	190.387	41.335	0	0	7	0.99595	-59.1279	115	0	1.1	0.9;
    8096	1	14.48	3.144	0	0	7	0.98224	-68.2534	115	0	1.1	0.9;
    8097	1	0	0	0	0	7	1.02253	-62.0786	230	0	1.1	0.9;
    8098	1	0	0	0	0	7	1.01269	-66.1551	115	0	1.1	0.9;
    8099	2	0	0	0	0	7	1.02204	-57.7682	13.8	0	1.1	0.9;
    8100	1	53.341	11.581	0	0	7	1.01229	-74.3657	115	0	1.1	0.9;
    8101	1	16.258	3.53	0	0	7	0.99952	-71.7515	115	0	1.1	0.9;
    8102	1	6.174	1.341	0	0	7	1.01297	-53.849	115	0	1.1	0.9;
    8103	1	10.574	2.295	0	0	7	1.01401	-57.4365	115	0	1.1	0.9;
    8104	1	60.344	13.101	0	0	7	1.00643	-56.748	115	0	1.1	0.9;
    8105	1	0	0	0	0	7	1.02079	-56.7566	230	0	1.1	0.9;
    8106	1	110.07	23.898	0	0	7	1.00656	-59.3051	115	0	1.1	0.9;
    8107	1	5.54	1.202	0	30	7	1.02084	-60.7511	115	0	1.1	0.9;
    8108	1	56.97	12.369	0	0	7	0.99468	-72.7798	115	0	1.1	0.9;
    8109	1	67.12	14.573	0	0	7	0.96529	-67.8478	115	0	1.1	0.9;
    8110	1	26.466	5.747	0	40	7	1.00941	-63.719	115	0	1.1	0.9;
    8111	1	112.961	24.526	0	0	7	1.00767	-71.1882	115	0	1.1	0.9;
    8112	1	0	0	0	0	7	1.0276	-61.5416	500	0	1.1	0.9;
    8113	1	0	0	0	0	7	1.02324	-62.8566	230	0	1.1	0.9;
    8114	1	29.54	6.413	0	0	7	1.01975	-64.338	115	0	1.1	0.9;
    8115	2	0	0	0	0	7	1.0276	-61.5416	13.8	0	1.1	0.9;
    8116	2	0	0	0	0	7	1.0276	-61.5416	13.8	0	1.1	0.9;
    8117	2	0	0	0	0	7	1.04	-60.9574	13.8	0	1.1	0.9;
    8118	1	46.731	10.146	0	0	7	0.98785	-74.1549	115	0	1.1	0.9;
    8119	1	52.279	11.35	0	0	7	1.0148	-64.7351	115	0	1.1	0.9;
    8120	1	41.37	8.982	0	111.56	7	1.03	-61.2964	115	0	1.1	0.9;
    8121	1	102.659	22.289	0	0	7	1.002	-70.4309	115	0	1.1	0.9;
    8122	1	38.142	8.281	0	0	7	1.02065	-61.642	115	0	1.1	0.9;
    8123	1	22.727	4.935	0	0	7	0.97553	-67.4305	115	0	1.1	0.9;
    8124	1	11.216	2.436	0	0	7	1.00765	-61.8834	115	0	1.1	0.9;
    8125	1	58.565	12.716	0	30	7	1.00376	-73.4008	115	0	1.1	0.9;
    8126	1	0	0	0	0	7	1.03122	-54.4679	500	0	1.1	0.9;
    8127	1	0	0	0	0	7	1.02904	-55.6394	230	0	1.1	0.9;
    8128	1	0	0	0	0	7	1.02777	-57.9832	115	0	1.1	0.9;
    8129	2	0	0	0	0	7	1.03	-53.2839	18	0	1.1	0.9;
    8130	2	0	0	0	0	7	1.03	-51.5147	18	0	1.1	0.9;
    8131	2	0	0	0	0	7	1.03	-52.9584	18	0	1.1	0.9;
    8132	1	28.439	6.174	0	0	7	0.9687	-67.8543	115	0	1.1	0.9;
    8133	1	0	0	0	0	7	1.01146	-66.543	230	0	1.1	0.9;
    8134	1	144.59	31.392	0	0	7	1.0098	-70.1662	115	0	1.1	0.9;
    8135	1	105.308	22.864	0	0	7	1.01315	-73.6494	115	0	1.1	0.9;
    8136	1	13.033	2.829	0	0	7	0.98648	-70.7864	115	0	1.1	0.9;
    8137	1	4.91	1.066	0	0	7	1.00685	-70.4547	115	0	1.1	0.9;
    8138	1	8.435	1.831	0	81.54	7	1.02409	-75.4933	115	0	1.1	0.9;
    8139	1	0	0	0	0	7	1.00422	-56.3841	230	0	1.1	0.9;
    8140	1	218.526	47.445	0	0	7	0.99718	-59.4355	115	0	1.1	0.9;
    8141	1	27.159	5.897	0	0	7	1.01428	-63.5096	115	0	1.1	0.9;
    8142	1	28.998	6.296	0	0	7	1.01002	-57.9199	115	0	1.1	0.9;
    8143	1	13.329	2.894	0	0	7	1.01502	-57.8902	115	0	1.1	0.9;
    8144	1	7.482	1.625	0	0	7	0.98908	-62.2593	115	0	1.1	0.9;
    8145	1	7.983	1.733	0	0	7	0.99103	-68.583	115	0	1.1	0.9;
    8146	1	64.728	14.053	0	0	7	0.99209	-78.1167	115	0	1.1	0.9;
    8147	2	0	0	0	0	7	1.00329	-59.7914	230	0	1.1	0.9;
    8148	1	0	0	0	0	7	0.99828	-62.078	161	0	1.1	0.9;
    8149	1	0	0	0	0	7	0.98571	-66.7664	115	0	1.1	0.9;
    8150	1	11.033	2.396	0	0	7	1.00141	-71.8989	115	0	1.1	0.9;
    8151	1	22.537	4.893	0	50	7	1.01044	-74.3031	115	0	1.1	0.9;
    8152	2	60.103	13.049	0	0	7	1.0271	-59.2517	115	0	1.1	0.9;
    8153	1	49.996	10.854	0	0	7	0.98124	-71.1728	115	0	1.1	0.9;
    8154	1	34.122	7.408	0	0	7	0.99181	-74.7891	115	0	1.1	0.9;
    8155	2	0	0	0	0	7	1.02711	-50.6191	500	0	1.1	0.9;
    8156	1	0	0	0	0	7	1.02628	-52.489	230	0	1.1	0.9;
    8157	1	0	0	0	0	7	1.01521	-53.9036	115	0	1.1	0.9;
    8158	2	0	0	0	0	7	1.02513	-50.0262	500	0	1.1	0.9;
    8159	1	0	0	0	154.16	7	1.03	-53.3384	230	0	1.1	0.9;
    8160	1	117.692	25.552	0	0	7	1.02653	-57.38	115	0	1.1	0.9;
];

%% generator data
%% bus Pg Qg Qmax Qmin Vg mBase status Pmax Pmin
%% Pc1 Pc2 Qc1min Qc1max Qc2min Qc2max ramp_agc ramp_10 ramp_30 ramp_q apf
mpc.gen = [
    7389	2995.34	15.095	276.29	-60.25	1.02	651.36	1	542.8	162.84	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1004	104.915	44.94	44.94	-30.38	1.01	253.2	1	211	63.3	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1006	17.0583	4.515	7.31	-4.94	1	41.16	1	34.3	10.29	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1007	143.594	0	0	0	1	601.65	1	481.32	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1009	41.0179	5.259	17.57	-11.88	1	99	1	82.5	24.75	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1011	6.6297	0	0	0	1	12	1	10	3	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1016	291.354	-45.225	381.179	-381.179	1	1220.75	1	976.6	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1016	89.5006	-13.892	117.094	-117.094	1	375	1	300	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1021	99.1998	20.873	42.49	-28.73	1	239.4	1	199.5	59.85	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1022	79.4171	0	0	0	1	332.75	1	266.2	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1023	89.5006	24.19	38.34	-25.92	1.01	216	1	180	54	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1023	79.4171	0	0	0	1.01	332.75	1	266.2	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1026	61.7554	9.042	26.45	-17.88	1	149.04	1	124.2	37.26	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1027	1.0738	1.405	1.405	-1.405	1	4.5	1	3.6	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1028	168.231	16.187	220.097	-220.097	1	704.875	1	563.9	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1029	41.8565	18.548	54.761	-54.761	1	175.375	1	140.3	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1030	14.917	0	0	0	1	62.5	1	50	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1032	138.652	0	0	0	1	580.938	1	464.75	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1033	138.228	59.21	59.21	-40.03	1	333.6	1	278	83.4	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1033	138.652	0	0	0	1	580.938	1	464.75	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1035	44.7503	-0.618	19.17	-12.96	1	108	1	90	27	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1036	78.1641	0	0	0	1	327.5	1	262	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1037	53.7005	0	0	0	1	225	1	180	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1039	73.3439	7.523	31.42	-21.24	1	177	1	147.5	44.25	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1040	47.9423	-6.302	62.723	-62.723	1	200.875	1	160.7	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1040	323.366	0	0	0	1	1354.88	1	1083.9	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1042	0	0	25.96	-17.55	1	146.28	0	121.9	36.57	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1043	29.2369	-1.201	12.52	-8.47	1	70.56	1	58.8	17.64	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1044	90.2167	26.32	118.03	-118.03	1	378	1	302.4	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1046	454.812	-30.715	595.031	-595.031	1	1905.62	1	1524.5	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1048	0	0	165.53	-36.1	1	390.24	0	325.2	97.56	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1049	0	0	165.53	-36.1	1	390.24	0	325.2	97.56	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1050	59.269	16.984	45.5	-9.92	1	107.28	1	89.4	26.82	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1051	59.269	12.446	45.5	-9.92	1	107.28	1	89.4	26.82	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1052	59.269	19.204	45.5	-9.92	1	107.28	1	89.4	26.82	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1053	0	0	91.01	-19.85	1	214.56	0	178.8	53.64	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1055	73.808	27.844	96.563	-96.563	1	309.25	1	247.4	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1057	0	0	25.56	-17.28	1	144	0	120	36	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1059	0	0	2.85	-0.62	1.04	6.72	0	5.6	1.68	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1060	0	0	1.02	-0.22	1.04	2.4	0	2	0.6	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1061	34.8061	-0.504	45.536	-45.536	1	145.833	1	116.667	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1062	0	0	0	0	1.01	1.8	0	1.5	0.45	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1062	34.8061	11.111	45.536	-45.536	1.01	145.833	1	116.667	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1063	0	0	0	0	1.01	276	0	230	69	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1063	34.8061	8.247	45.536	-45.536	1.01	145.833	1	116.667	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1066	70.8582	-0.854	30.35	-20.52	1	171	1	142.5	42.75	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1070	79.8077	34.19	34.19	-23.11	1.04	192.6	1	160.5	48.15	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1072	127.376	91.89	97.8	-21.33	1.01	230.56	1	192.13	57.64	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1073	127.376	63.244	97.8	-21.33	1.01	230.56	1	192.13	57.64	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1074	127.376	67.962	97.8	-21.33	1.01	230.56	1	192.13	57.64	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1075	127.376	84.009	97.8	-21.33	1.01	230.56	1	192.13	57.64	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1076	0	0	97.8	-21.33	1.01	230.56	0	192.13	57.64	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1077	0	0	97.8	-21.33	1.01	230.56	0	192.13	57.64	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1078	63.3136	44.526	48.61	-10.6	1.01	114.6	1	95.5	28.65	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1079	63.3136	48.61	48.61	-10.6	1.01	114.6	1	95.5	28.65	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1080	63.3136	39.387	48.61	-10.6	1.01	114.6	1	95.5	28.65	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1081	0	0	145.83	-31.8	1.01	343.8	0	286.5	85.95	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1082	74.5836	-19.143	31.95	-21.6	1	180	1	150	45	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1083	57.1907	-61.695	74.823	-74.823	1	239.625	1	191.7	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1083	476.039	0	0	0	1	1994.56	1	1595.65	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1084	57.4259	24.6	24.6	-16.63	1.04	138.6	1	115.5	34.65	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1085	45.5259	-12.215	59.562	-59.562	1	190.75	1	152.6	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1085	75.4761	0	0	0	1	316.237	1	252.99	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1086	29.8333	0	0	0	1	125	1	100	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1088	37.2918	15.97	15.97	-10.8	1	90	1	75	22.5	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1089	63.0084	-30.729	82.434	-82.434	1	264	1	211.2	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1089	45.2277	0	0	0	1	189.5	1	151.6	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1090	75.8233	32.48	32.48	-21.96	1.02	183	1	152.5	45.75	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    1090	17.9004	7.67	7.67	-5.18	1.02	43.2	1	36	10.8	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2004	0	0	199.43	-43.49	1.02	470.16	0	391.8	117.54	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2005	0	0	199.43	-43.49	1.02	470.16	0	391.8	117.54	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2006	0	0	199.43	-43.49	1.02	470.16	0	391.8	117.54	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2008	71.6002	0	0	0	1	300	1	240	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2010	104.506	7.482	136.726	-136.726	1	437.875	1	350.3	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2011	5.719	-7.481	7.481	-7.481	1	23.958	1	19.167	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2012	5.719	7.481	7.481	7.481	1	23.958	1	19.167	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2013	99.7437	-28.89	42.73	-28.89	1	240.72	1	200.6	60.18	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2013	5.719	-7.481	7.481	-7.481	1	23.958	1	19.167	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2016	6.0564	0	0	0	1	25.375	1	20.3	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2019	0	0	46.43	-31.39	1.04	261.6	0	218	65.4	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2023	55.2447	15.626	42.42	-9.25	1.02	100	1	83.33	25	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2024	110.496	22.838	84.83	-18.5	1.02	200	1	166.67	50	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2029	44.7202	-4.55	58.508	-58.508	1	187.375	1	149.9	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2029	286.909	-29.189	375.363	-375.363	1	1202.12	1	961.7	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2029	149.764	0	0	0	1	627.5	1	502	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2035	239.981	-8.859	313.967	-313.967	1	1005.5	1	804.4	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2041	62.6654	-44.179	81.985	-81.985	1	262.563	1	210.05	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2041	84.294	-59.428	110.283	-110.283	1	353.188	1	282.55	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2041	34.3679	-24.23	44.964	-44.964	1	144	1	115.2	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2042	39.5794	11.347	16.95	-11.46	1.01	95.52	1	79.6	23.88	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2042	62.6654	17.966	81.985	-81.985	1.01	262.563	1	210.05	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2042	84.294	24.166	110.283	-110.283	1.01	353.188	1	282.55	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2042	34.3679	9.853	44.964	-44.964	1.01	144	1	115.2	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2048	73.7786	-4.019	96.524	-96.524	1	309.125	1	247.3	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2049	325.156	35.281	425.401	-425.401	1	1362.38	1	1089.9	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2051	60.8902	54	79.663	-79.663	1	255.125	1	204.1	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2056	0	0	2.8	-0.73	0.99	7.2	0	6	1.8	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2057	276.965	117.225	335.52	-87.84	0.99	864	1	720	216	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2059	39.7782	-1.272	17.04	-11.52	1	96	1	80	24	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2062	67.3246	28.84	28.84	-19.5	1.02	162.48	1	135.4	40.62	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2065	93.8861	3.029	122.831	-122.831	1	393.375	1	314.7	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2065	19.3921	0	0	0	1	81.25	1	65	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2071	74.5836	19.325	31.95	-21.6	1	180	1	150	45	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2076	14.917	6.39	6.39	-4.32	1.04	36	1	30	9	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2078	55.9412	13.617	23.96	-16.2	1.02	135	1	112.5	33.75	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2081	65.5144	0	0	0	1	274.5	1	219.6	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2083	13.2594	10.18	10.18	-2.22	1.02	24	1	20	6	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2084	0	0	10.18	-2.22	1.02	24	0	20	6	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2085	0	0	20.36	-4.44	1.02	48	0	40	12	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2087	8.9502	2.066	11.709	-11.709	1	37.5	1	30	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2087	136.005	0	0	0	1	569.85	1	455.88	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2089	33.6126	10.243	14.4	-9.73	1	81.12	1	67.6	20.28	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2091	98.5103	-25.008	128.881	-128.881	1	412.75	1	330.2	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2093	7.3297	7.226	9.589	-9.589	1	30.708	1	24.567	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2094	0	0	2.13	-1.44	1	12	0	10	3	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2094	7.3297	-0.116	9.589	-9.589	1	30.708	1	24.567	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2095	0	0	16.93	-11.45	1	95.4	0	79.5	23.85	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2095	7.3297	-0.278	9.589	-9.589	1	30.708	1	24.567	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2099	4.9721	2.13	2.13	-1.44	1.02	12	1	10	3	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2100	74.5836	30.074	31.95	-21.6	1.02	180	1	150	45	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2103	0	0	136.28	-29.72	1	321.28	0	267.73	80.32	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2104	0	0	136.28	-29.72	1	321.28	0	267.73	80.32	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2105	0	0	136.28	-29.72	1	321.28	0	267.73	80.32	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2109	62.7102	73.764	82.044	-82.044	1	262.75	1	210.2	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2113	47.3697	0	0	0	1	198.478	1	158.782	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2114	47.3697	0	0	0	1	198.478	1	158.782	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2115	122.464	-20.5	94.02	-20.5	1	221.66	1	184.72	55.41	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2115	47.3697	0	0	0	1	198.478	1	158.782	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2116	122.464	-20.5	94.02	-20.5	1	221.66	1	184.72	55.41	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2116	47.3697	0	0	0	1	198.478	1	158.782	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2117	122.464	-20.5	94.02	-20.5	1	221.66	1	184.72	55.41	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2117	47.3697	0	0	0	1	198.478	1	158.782	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2118	122.464	-18.737	94.02	-20.5	1	221.66	1	184.72	55.41	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2118	47.3697	0	0	0	1	198.478	1	158.782	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2119	122.464	-20.5	94.02	-20.5	1	221.66	1	184.72	55.41	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2119	47.3697	0	0	0	1	198.478	1	158.782	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2120	122.464	-0.101	94.02	-20.5	1.01	221.66	1	184.72	55.41	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2120	47.3697	0	0	0	1.01	198.478	1	158.782	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2123	90.349	-17.655	38.7	-26.16	1	218.04	1	181.7	54.51	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2123	146.512	-28.631	191.682	-191.682	1	613.875	1	491.1	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2127	143.499	61.47	61.47	-41.56	1.04	346.32	1	288.6	86.58	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2130	78.3426	-38.015	102.496	-102.496	1	328.25	1	262.6	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2130	33.852	0	0	0	1	141.833	1	113.467	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2131	78.3426	3.205	102.496	-102.496	1	328.25	1	262.6	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2131	33.852	0	0	0	1	141.833	1	113.467	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2132	78.3426	1.663	102.496	-102.496	1	328.25	1	262.6	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    2132	33.852	0	0	0	1	141.833	1	113.467	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3004	18.6494	0.242	7.99	-5.4	1	45	1	37.5	11.25	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3017	84.2828	36.1	36.1	-24.41	1.01	203.4	1	169.5	50.85	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3020	74.5836	31.95	31.95	-21.6	1.03	180	1	150	45	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3024	59.5182	77.867	77.867	-77.867	1	249.375	1	199.5	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3028	99.4448	42.6	42.6	-28.8	1.04	240	1	200	60	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3034	64.8844	27.8	27.8	-18.79	1.03	156.6	1	130.5	39.15	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3039	103.92	44.52	44.52	-30.1	1.04	250.8	1	209	62.7	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3041	22.3993	29.305	29.305	-29.305	1	93.85	1	75.08	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3042	22.3993	29.305	29.305	-29.305	1	93.85	1	75.08	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3043	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.39	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3043	22.3993	29.305	29.305	-29.305	1.04	93.85	1	75.08	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3044	0	0	45.5	-9.92	1.04	107.28	0	89.4	26.82	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3044	22.3993	29.305	29.305	-29.305	1.04	93.85	1	75.08	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3045	0	0	227.52	-49.62	1.04	536.4	0	447	134.1	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3045	22.3993	29.305	29.305	-29.305	1.04	93.85	1	75.08	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3048	119.832	51.33	51.33	-34.7	1.04	289.2	1	241	72.3	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3049	60.1447	0	0	0	1	252	1	201.6	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3050	22.2712	29.137	29.137	-29.137	1	93.313	1	74.65	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3051	22.2712	29.137	29.137	-29.137	1	93.313	1	74.65	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3055	121.906	52.22	52.22	-35.3	1.04	294.2	1	245.17	73.55	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3056	121.906	52.22	52.22	-35.3	1.04	294.2	1	245.17	73.55	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3057	121.906	52.22	52.22	-35.3	1.04	294.2	1	245.17	73.55	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3060	82.3536	35.28	35.28	-23.85	1.04	198.75	1	165.63	49.69	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3061	82.3536	35.28	35.28	-23.85	1.04	198.75	1	165.63	49.69	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3062	82.3536	35.28	35.28	-23.85	1.04	198.75	1	165.63	49.69	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3063	82.3536	35.28	35.28	-23.85	1.04	198.75	1	165.63	49.69	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3065	40.0232	2.174	17.15	-11.59	1	96.6	1	80.5	24.15	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3066	101.374	25.103	132.628	-132.628	1	424.75	1	339.8	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3068	74.5836	31.95	31.95	-21.6	1.04	180	1	150	45	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3071	84.6279	-14.216	36.25	-24.51	1	204.24	1	170.2	51.06	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3074	49.623	-7.062	21.26	-14.37	1	119.76	1	99.8	29.94	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3075	2.2372	0	0	0	1	9.375	1	7.5	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3076	47.5251	0	0	0	1	199.125	1	159.3	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3081	123.809	53.04	53.04	-35.86	1.04	298.8	1	249	74.7	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3084	115.602	22.592	49.52	-33.48	1	279	1	232.5	69.75	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3086	37.2918	15.97	15.97	-10.8	1	90	1	75	22.5	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3087	0	0	15.97	-10.8	1	90	0	75	22.5	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3092	99.4448	42.6	42.6	-28.8	1.04	240	1	200	60	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3095	59.9655	25.69	25.69	-17.37	1.04	144.72	1	120.6	36.18	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3098	79.5564	34.08	34.08	-23.04	1.04	192	1	160	48	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3105	29.5022	17.07	17.07	-0.74	1	46.72	1	44.5	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3106	107.931	43.427	62.48	-2.69	1	170.94	1	162.8	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3110	41.7669	17.89	17.89	-12.1	1.04	100.8	1	84	25.2	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3112	37.1924	13.411	15.93	-10.77	1	89.76	1	74.8	22.44	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3113	37.1924	14.056	15.93	-10.77	1	89.76	1	74.8	22.44	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3114	2.9834	3.903	3.903	-3.903	1	12.5	1	10	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3115	190.666	3.885	249.449	-249.449	1	798.875	1	639.1	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3117	31.325	-2.418	13.42	-9.07	1	75.6	1	63	18.9	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3118	59.6673	-9.754	25.56	-17.28	1	144	1	120	36	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3120	19.6903	0	0	0	1	47.52	1	39.6	11.88	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3122	97.9531	2.081	41.96	-28.37	1	236.4	1	197	59.1	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3126	29.8333	0	0	0	1	125	1	100	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3127	67.1251	-19.44	28.76	-19.44	1	162	1	135	40.5	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3127	149.227	-56.831	195.234	-195.234	1	625.25	1	500.2	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3127	61.0099	0	0	0	1	255.625	1	204.5	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3129	62.902	-18.22	26.94	-18.22	1	151.8	1	126.5	37.95	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3131	56.6839	24.28	24.28	-16.42	1.02	136.8	1	114	34.2	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3132	191.054	-45.132	249.956	-249.956	1	800.5	1	640.4	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3132	107.729	0	0	0	1	451.375	1	361.1	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3133	0	0	26.11	-5.69	1.04	61.56	0	51.3	15.39	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3133	0	0	26.11	-5.69	1.04	61.56	0	51.3	15.39	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3133	0	0	26.11	-5.69	1.04	61.56	0	51.3	15.39	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3133	62.4771	81.741	81.741	-81.741	1.04	261.781	1	209.425	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3133	47.9129	0	0	0	1.04	200.75	1	160.6	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3134	62.4771	81.741	81.741	-81.741	1	261.781	1	209.425	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3134	47.9129	0	0	0	1	200.75	1	160.6	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3135	62.4771	10.656	81.741	-81.741	1	261.781	1	209.425	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3135	47.9129	0	0	0	1	200.75	1	160.6	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3136	62.4771	-30.184	81.741	-81.741	1	261.781	1	209.425	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3136	47.9129	0	0	0	1	200.75	1	160.6	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3137	50.3195	21.56	21.56	-14.57	1.03	121.44	1	101.2	30.36	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3141	45.493	9.137	19.49	-13.18	1	109.8	1	91.5	27.45	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    3142	169.762	0	0	0	1	711.287	1	569.03	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4003	89.6196	57.225	117.25	-117.25	1	375.5	1	300.4	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4010	100.241	29.411	42.94	-29.03	1.03	241.92	1	201.6	60.48	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4011	23.2701	-0.596	30.444	-30.444	1	97.5	1	78	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4019	29.386	38.446	38.446	-38.446	1	123.125	1	98.5	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4026	271.816	53.488	191.06	-50.02	1.03	492	1	410	123	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4030	297.19	-31.882	290.04	-75.93	1.01	746.88	1	622.4	186.72	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4035	88.039	19.05	115.181	-115.181	1	368.875	1	295.1	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4038	151.614	-60.588	198.357	-198.357	1	635.25	1	508.2	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4038	91.231	0	0	0	1	382.25	1	305.8	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4045	61.9213	19.961	35.86	-1.54	1.02	98.07	1	93.4	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4046	4.4548	10.19	10.94	-0.47	1.02	29.92	1	28.5	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4047	129.743	31.704	75.1	-3.23	1.02	205.49	1	195.7	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4050	99.4448	5.458	42.6	-28.8	1	240	1	200	60	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4052	29.3034	22.5	22.5	-4.91	1.04	53.04	1	44.2	13.26	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4053	64.3209	-51.831	84.151	-84.151	1	269.5	1	215.6	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4058	95.4674	18.728	73.3	-15.98	1.03	172.8	1	144	43.2	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4059	95.4674	18.704	73.3	-15.98	1.03	172.8	1	144	43.2	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4060	95.4674	15.599	73.3	-15.98	1.03	172.8	1	144	43.2	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4061	114.249	20.074	87.72	-19.13	1.03	206.8	1	172.33	51.7	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4062	114.249	16.157	87.72	-19.13	1.03	206.8	1	172.33	51.7	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4063	114.249	21.989	87.72	-19.13	1.03	206.8	1	172.33	51.7	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4065	31.1598	9.633	23.92	-5.22	1.02	56.4	1	47	14.1	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4075	0	0	89.75	-19.57	1.03	211.6	0	176.33	52.9	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4076	35.0973	49.971	89.75	-19.57	1.03	211.6	1	176.33	52.9	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4077	35.0973	44.24	89.75	-19.57	1.03	211.6	1	176.33	52.9	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4082	161.366	31.587	123.89	-27.02	1.04	292.08	1	243.4	73.02	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4083	161.366	32.72	123.89	-27.02	1.04	292.08	1	243.4	73.02	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4084	161.366	51.693	123.89	-27.02	1.04	292.08	1	243.4	73.02	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4085	200.747	58.288	179.17	-39.07	1.04	422.4	1	352	105.6	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4090	0	0	0.65	-0.17	1.01	1.68	0	1.4	0.42	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4091	15.5799	10.95	10.95	-2.87	1.01	28.2	1	23.5	7.05	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4092	0	0	3.54	-0.93	1.01	9.12	0	7.6	2.28	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4093	18.5633	10.672	13.05	-3.42	1.01	33.6	1	28	8.4	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4094	18.5633	13.05	13.05	-3.42	1.01	33.6	1	28	8.4	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4095	18.5633	13.05	13.05	-3.42	1.01	33.6	1	28	8.4	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4096	0	0	13.05	-3.42	1.01	33.6	0	28	8.4	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4097	18.5633	12.635	13.05	-3.42	1.01	33.6	1	28	8.4	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4098	0	0	13.05	-3.42	1.01	33.6	0	28	8.4	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4099	253.525	-51.009	331.687	-331.687	1	1062.25	1	849.8	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4101	63.4263	0	0	0	1	265.75	1	212.6	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4102	180.105	-32.109	235.632	-235.632	1	754.625	1	603.7	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4105	89.5006	16.211	38.34	-25.92	1.01	216	1	180	54	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4110	54.6553	0	0	0	1	229	1	183.2	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4115	26.2339	52.219	67.09	-14.63	1.04	158.16	1	131.8	39.54	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4116	26.2339	49.262	67.09	-14.63	1.04	158.16	1	131.8	39.54	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4124	2.9834	0	0	0	1	12.5	1	10	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4128	283.18	1.857	370.484	-370.484	1	1186.5	1	949.2	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4131	12.5265	0	0	0	1	52.484	1	41.987	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4132	12.5265	0	0	0	1	52.484	1	41.987	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4133	0	0	17.1	-3.73	1	40.32	0	33.6	10.08	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4133	12.5265	0	0	0	1	52.484	1	41.987	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4134	6.6878	-3.73	17.1	-3.73	1	40.32	1	33.6	10.08	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4134	12.5265	0	0	0	1	52.484	1	41.987	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4135	6.6878	-3.73	17.1	-3.73	1	40.32	1	33.6	10.08	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4135	12.5265	0	0	0	1	52.484	1	41.987	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4136	6.6878	-3.73	17.1	-3.73	1	40.32	1	33.6	10.08	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4136	12.5265	0	0	0	1	52.484	1	41.987	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4137	0	0	34.2	-7.46	1	80.64	0	67.2	20.16	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4137	12.5265	0	0	0	1	52.484	1	41.987	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4138	0	0	33.59	-7.33	1	79.2	0	66	19.8	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4138	12.5265	0	0	0	1	52.484	1	41.987	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4142	93.4787	40.04	40.04	-27.07	1.04	225.6	1	188	56.4	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4149	5.9367	7.295	7.767	-7.767	1	24.875	1	19.9	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4153	140.814	60.32	60.32	-40.78	1.04	339.84	1	283.2	84.96	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4160	131.115	65.205	100.66	-21.95	1.03	237.32	1	197.77	59.33	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4161	131.115	33.826	100.66	-21.95	1.03	237.32	1	197.77	59.33	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4162	131.115	30.081	100.66	-21.95	1.03	237.32	1	197.77	59.33	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4163	0	0	4.58	-1	1.03	10.8	0	9	2.7	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4166	99.9425	-28.94	42.81	-28.94	1	241.2	1	201	60.3	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4175	223.901	-50.668	292.929	-292.929	1	938.125	1	750.5	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4177	74.5836	20.98	31.95	-21.6	1.04	180	1	150	45	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4181	99.4917	42.62	42.62	-28.81	1.04	240.12	1	200.1	60.03	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4183	100.936	43.24	43.24	-29.23	1.03	243.6	1	203	60.9	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4185	122.586	-9.353	160.379	-160.379	1	513.625	1	410.9	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4189	61.8744	0	0	0	1	259.25	1	207.4	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4191	490.552	-0.189	641.791	-641.791	1	2055.38	1	1644.3	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4192	49.7224	11.623	38.17	-8.33	1.02	90	1	75	22.5	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4192	121.834	28.479	93.54	-20.4	1.02	220.52	1	183.77	55.13	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4192	0	0	12.22	-2.66	1.02	28.8	0	24	7.2	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4192	40.4411	9.453	31.05	-6.77	1.02	73.2	1	61	18.3	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4192	6.895	1.612	5.29	-1.15	1.02	12.48	1	10.4	3.12	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4192	177.012	41.378	135.9	-29.64	1.02	320.4	1	267	80.1	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4192	177.012	41.378	135.9	-29.64	1.02	320.4	1	267	80.1	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4192	177.012	41.378	135.9	-29.64	1.02	320.4	1	267	80.1	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4192	121.834	28.479	93.54	-20.4	1.02	220.52	1	183.77	55.13	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4192	121.834	28.479	93.54	-20.4	1.02	220.52	1	183.77	55.13	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4194	100.241	42.94	42.94	-29.03	1.02	241.92	1	201.6	60.48	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    4195	45.745	-13.25	19.6	-13.25	1	110.4	1	92	27.6	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5020	59.6673	25.56	25.56	-17.28	1	144	1	120	36	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5023	0	0	2.44	-0.53	1.04	5.76	0	4.8	1.44	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5035	0	0	2.14	-0.47	1.02	5.04	0	4.2	1.26	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5036	0	0	3.26	-0.71	1.02	7.68	0	6.4	1.92	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5037	204.506	60.882	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5038	204.506	59.776	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5039	204.506	129.061	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5040	204.506	45.265	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5041	204.506	62.651	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5042	204.506	56.495	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5045	22.8823	29.937	29.937	-29.937	1	95.875	1	76.7	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5045	1.4917	0	0	0	1	6.25	1	5	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5046	22.8823	29.937	29.937	-29.937	1	95.875	1	76.7	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5046	1.4917	0	0	0	1	6.25	1	5	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5051	56.1533	43.11	43.11	-9.4	1.02	101.64	1	84.7	25.41	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5054	89.5006	-8.261	117.094	-117.094	1	375	1	300	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5055	37.2323	48.711	48.711	-48.711	1	156	1	124.8	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5056	37.2323	48.711	48.711	-48.711	1	156	1	124.8	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5057	0	0	161.53	-35.23	1	380.82	0	317.35	95.2	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5057	37.2323	33.983	48.711	-48.711	1	156	1	124.8	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5058	210.393	25.708	161.53	-35.23	1	380.82	1	317.35	95.2	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5058	37.2323	4.549	48.711	-48.711	1	156	1	124.8	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5065	7.0273	5.4	5.4	-1.18	1.03	12.72	1	10.6	3.18	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5066	0	0	0.92	-0.2	1.03	2.16	0	1.8	0.54	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5067	168.592	223.08	223.08	-48.65	1.03	525.92	1	438.27	131.48	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5068	168.592	212.19	223.08	-48.65	1.03	525.92	1	438.27	131.48	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5069	168.592	199.051	223.08	-48.65	1.03	525.92	1	438.27	131.48	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5089	0	0	47.57	-2.05	1.01	130.1	0	123.9	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5106	0	0	5.03	-1.32	1.04	12.96	0	10.8	3.24	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5107	0	0	2.66	-0.7	1.04	6.84	0	5.7	1.71	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5113	157.172	0	0	0	1	658.537	1	526.83	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5114	44.0342	0	0	0	1	184.5	1	147.6	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5118	216.591	-30.65	283.367	-283.367	1	907.5	1	726	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5120	48.8432	0	0	0	1	204.644	1	163.715	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5121	48.8432	0	0	0	1	204.644	1	163.715	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5129	207.194	-56.874	271.072	-271.072	1	868.125	1	694.5	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5131	85.5232	0	0	0	1	358.331	1	286.665	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5132	85.5232	0	0	0	1	358.331	1	286.665	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5144	4.4751	0	0	0	1	18.75	1	15	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5166	83.8656	64.39	64.39	-14.04	1.04	151.8	1	126.5	37.95	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5167	1.0605	0.81	0.81	-0.18	1.04	1.92	1	1.6	0.48	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5170	29.8333	4.668	12.78	-8.64	1	72	1	60	18	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5179	93.051	0	0	0	1	389.875	1	311.9	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5180	93.051	0	0	0	1	389.875	1	311.9	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5191	28.7595	0	0	0	1	120.5	1	96.4	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5198	74.5836	26.635	31.95	-21.6	1	180	1	150	45	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5206	164.86	56.773	126.57	-27.6	1.01	298.4	1	248.67	74.6	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5207	164.86	102.196	126.57	-27.6	1.01	298.4	1	248.67	74.6	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5208	164.86	82.063	126.57	-27.6	1.01	298.4	1	248.67	74.6	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5231	30.3408	0	0	0	1	127.125	1	101.7	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5238	111.875	47.93	47.93	-32.4	1	270	1	225	67.5	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5243	74.5836	-21.6	31.95	-21.6	1	180	1	150	45	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5262	805.505	341.919	447.12	-99.63	1.01	1458	1	1215	364.5	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5263	805.505	447.12	447.12	-99.63	1.01	1458	1	1215	364.5	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5264	26.8205	31.28	35.089	-35.089	1	112.375	1	89.9	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5281	53.2903	-29.72	136.28	-29.72	1	321.28	1	267.73	80.32	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5282	53.2903	-29.72	136.28	-29.72	1	321.28	1	267.73	80.32	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5283	0	0	136.28	-29.72	1	321.28	0	267.73	80.32	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5297	2.1217	1.63	1.63	-0.36	1.04	3.84	1	3.2	0.96	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5298	0	0	58.53	-12.76	1.04	138	0	115	34.5	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5299	76.2412	58.53	58.53	-12.76	1.04	138	1	115	34.5	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5300	76.2412	58.53	58.53	-12.76	1.04	138	1	115	34.5	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5301	54.8275	42.09	42.09	-9.18	1.04	99.24	1	82.7	24.81	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5302	92.309	154.551	236.05	-51.48	1.04	556.5	1	463.75	139.13	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5303	92.309	207.676	236.05	-51.48	1.04	556.5	1	463.75	139.13	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5319	52.3082	55.535	133.77	-29.17	1.01	315.36	1	262.8	78.84	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5320	0	0	133.77	-29.17	1.01	315.36	0	262.8	78.84	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5321	52.3082	57.92	133.77	-29.17	1.01	315.36	1	262.8	78.84	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5324	188.329	144.59	144.59	-31.53	1.04	340.88	1	284.07	85.22	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5325	188.329	144.59	144.59	-31.53	1.04	340.88	1	284.07	85.22	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5326	188.329	144.59	144.59	-31.53	1.04	340.88	1	284.07	85.22	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5328	259.462	0	0	0	1	1087.12	1	869.7	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5337	32.8167	22.737	42.934	-42.934	1	137.5	1	110	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5342	5.5692	3.2	3.2	-0.14	1.04	8.82	1	8.4	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5343	137.565	79.67	79.67	-3.43	1.04	217.88	1	207.5	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5345	254.966	0	0	0	1	1068.29	1	854.63	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5360	200.635	-82.641	469.73	-122.98	1.01	1209.6	1	1008	302.4	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5363	6.895	1.648	5.29	-1.15	1	12.48	1	10.4	3.12	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5364	141.431	5.217	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5365	141.431	4.377	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5366	141.431	3.808	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5367	141.431	4.299	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5368	141.431	3.99	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5369	141.431	3.831	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5382	138.56	106.38	106.38	-23.2	1.04	250.8	1	209	62.7	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5383	138.56	106.38	106.38	-23.2	1.04	250.8	1	209	62.7	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5394	9.5466	12.49	12.49	-12.49	1	40	1	32	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5395	9.5466	12.49	12.49	-12.49	1	40	1	32	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5396	9.5466	12.49	12.49	-12.49	1	40	1	32	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5397	9.5466	12.49	12.49	-12.49	1	40	1	32	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5398	9.5466	3.288	12.49	-12.49	1	40	1	32	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5399	82.3403	35.27	35.27	-23.85	1.04	198.72	1	165.6	49.68	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5399	9.5466	12.49	12.49	-12.49	1.04	40	1	32	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5403	59.269	45.5	45.5	-9.92	1.03	107.28	1	89.4	26.82	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5404	59.269	45.5	45.5	-9.92	1.03	107.28	1	89.4	26.82	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5405	59.269	45.5	45.5	-9.92	1.03	107.28	1	89.4	26.82	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5406	59.269	45.5	45.5	-9.92	1.03	107.28	1	89.4	26.82	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5415	80.8822	20.369	62.1	-13.54	1	146.4	1	122	36.6	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5416	80.8822	20.514	62.1	-13.54	1	146.4	1	122	36.6	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5417	80.8822	23.135	62.1	-13.54	1	146.4	1	122	36.6	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5418	78.7605	22.314	60.47	-13.19	1	142.56	1	118.8	35.64	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5419	78.7605	38.141	60.47	-13.19	1	142.56	1	118.8	35.64	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5423	8.2208	-1.38	6.31	-1.38	1	14.88	1	12.4	3.72	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5424	0	0	1.63	-0.36	1	3.84	0	3.2	0.96	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5427	64.5302	0	0	0	1	270.375	1	216.3	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5444	0	0	147.1	-32.08	1.01	346.8	0	289	86.7	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5444	0	0	147.1	-32.08	1.01	346.8	0	289	86.7	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5444	0	0	147.1	-32.08	1.01	346.8	0	289	86.7	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5444	57.5232	105.325	147.1	-32.08	1.01	346.8	1	289	86.7	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5444	57.5232	105.325	147.1	-32.08	1.01	346.8	1	289	86.7	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5444	0	0	147.1	-32.08	1.01	346.8	0	289	86.7	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5444	28.1246	51.496	71.92	-15.68	1.01	169.56	1	141.3	42.39	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5444	28.1246	51.496	71.92	-15.68	1.01	169.56	1	141.3	42.39	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5454	5.9668	0	0	0	1	25	1	20	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5456	51.9106	-67.914	67.914	-67.914	1	217.5	1	174	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    5472	221.782	44.907	290.158	-290.158	1	929.25	1	743.4	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6003	7.5754	0	0	0	1	31.734	1	25.387	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6004	7.5754	0	0	0	1	31.734	1	25.387	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6005	7.5754	0	0	0	1	31.734	1	25.387	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6006	141.212	83.145	108.42	-23.64	1.04	255.6	1	213	63.9	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6006	7.5754	0	0	0	1.04	31.734	1	25.387	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6007	0	0	216.83	-47.29	1.04	511.2	0	426	127.8	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6007	7.5754	0	0	0	1.04	31.734	1	25.387	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6008	131.487	72.748	100.95	-22.01	1.04	238	1	198.33	59.5	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6008	7.5754	0	0	0	1.04	31.734	1	25.387	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6009	131.487	45.177	100.95	-22.01	1.04	238	1	198.33	59.5	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6009	7.5754	0	0	0	1.04	31.734	1	25.387	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6010	131.487	61.488	100.95	-22.01	1.04	238	1	198.33	59.5	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6010	7.5754	0	0	0	1.04	31.734	1	25.387	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6029	2.9834	0	0	0	1	12.5	1	10	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6041	35.4025	20.48	20.48	-0.88	1.04	56.07	1	53.4	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6042	212.282	88.126	122.91	-5.29	1.04	336.21	1	320.2	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6048	0	0	1.73	-0.38	1.04	4.08	0	3.4	1.02	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6049	0	0	4.89	-1.07	1.04	11.52	0	9.6	2.88	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6050	0	0	2.24	-0.49	1.04	5.28	0	4.4	1.32	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6051	38.0541	29.22	29.22	-6.37	1.04	68.88	1	57.4	17.22	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6052	0	0	29.22	-6.37	1.04	68.88	0	57.4	17.22	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6053	38.0541	29.22	29.22	-6.37	1.04	68.88	1	57.4	17.22	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6054	38.0541	29.22	29.22	-6.37	1.04	68.88	1	57.4	17.22	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6069	120.243	61.485	92.32	-20.13	1.03	217.64	1	181.37	54.41	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6070	120.243	27.563	92.32	-20.13	1.03	217.64	1	181.37	54.41	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6071	120.243	78.493	92.32	-20.13	1.03	217.64	1	181.37	54.41	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6072	0	0	92.32	-20.13	1.03	217.64	0	181.37	54.41	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6073	120.243	46.891	92.32	-20.13	1.03	217.64	1	181.37	54.41	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6074	120.243	46.182	92.32	-20.13	1.03	217.64	1	181.37	54.41	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6078	216.697	-68.73	262.51	-68.73	1	676	1	563.33	169	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6079	205.208	-68.73	262.51	-68.73	1	676	1	563.33	169	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6080	216.697	-68.73	262.51	-68.73	1	676	1	563.33	169	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6082	43.2915	25.04	25.04	-1.08	1.04	68.57	1	65.3	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6083	43.2915	25.04	25.04	-1.08	1.04	68.57	1	65.3	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6085	0.6958	0	0	0	1.04	1.68	1	1.4	0.42	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6086	14.917	0	0	0	1.04	36	1	30	9	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6087	0	0	0	0	1.04	6.6	0	5.5	1.65	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6088	5.2703	0	0	0	1.04	12.72	1	10.6	3.18	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6089	6.9083	0	0	0	1.04	16.68	1	13.9	4.17	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6090	20.2335	0	0	0	1.04	48.84	1	40.7	12.21	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6104	40.1093	30.79	30.79	-6.72	1.04	72.6	1	60.5	18.15	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6105	40.1093	24.69	30.79	-6.72	1.04	72.6	1	60.5	18.15	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6106	80.2193	61.59	61.59	-13.43	1.04	145.2	1	121	36.3	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6110	172.368	126.095	275.22	-72.05	1.04	708.72	1	590.6	177.18	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6111	193.063	127.831	308.26	-80.7	1.04	793.8	1	661.5	198.45	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6144	0	0	4.28	-0.93	1.03	10.08	0	8.4	2.52	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6145	295.683	45.852	227.01	-49.51	1.03	535.2	1	446	133.8	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6146	295.683	47.211	227.01	-49.51	1.03	535.2	1	446	133.8	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6147	185.507	45.869	474.39	-103.45	1.03	1118.4	1	932	279.6	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6148	0	0	367.5	-80.14	1.03	866.4	0	722	216.6	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6149	143.708	139.268	367.5	-80.14	1.03	866.4	1	722	216.6	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6151	71.8298	0	0	0	1	300.962	1	240.77	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6164	155.831	31.764	119.64	-26.09	1.03	282.06	1	235.05	70.52	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6165	155.831	27.887	119.64	-26.09	1.03	282.06	1	235.05	70.52	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6166	155.831	64.437	119.64	-26.09	1.03	282.06	1	235.05	70.52	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6167	155.831	35.543	119.64	-26.09	1.03	282.06	1	235.05	70.52	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6194	23.2701	0	0	0	1	97.5	1	78	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6213	117.942	40.818	68.29	-2.94	1.04	186.79	1	177.9	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6214	366.157	87.738	212.06	-9.13	1.04	579.91	1	552.3	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6215	366.157	212.06	212.06	-9.13	1.04	579.91	1	552.3	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6216	366.157	118.375	212.06	-9.13	1.04	579.91	1	552.3	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6242	40.4411	16.084	31.05	-6.77	1.04	73.2	1	61	18.3	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6243	121.323	39.153	93.15	-20.31	1.04	219.6	1	183	54.9	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6244	197.564	47.525	151.68	-33.08	1.04	357.6	1	298	89.4	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6245	197.564	54.813	151.68	-33.08	1.04	357.6	1	298	89.4	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6246	197.564	103.276	151.68	-33.08	1.04	357.6	1	298	89.4	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6247	121.542	84.53	93.32	-20.35	1.04	220	1	183.33	55	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6248	121.542	43.354	93.32	-20.35	1.04	220	1	183.33	55	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6249	121.542	29.882	93.32	-20.35	1.04	220	1	183.33	55	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6257	128.616	34.605	98.75	-21.53	1.02	232.8	1	194	58.2	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6258	128.616	18.545	98.75	-21.53	1.02	232.8	1	194	58.2	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6259	0	0	26.16	-5.71	1.02	61.68	0	51.4	15.42	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6260	170.383	36.86	130.81	-28.53	1.02	308.4	1	257	77.1	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6266	2.9834	1.72	1.72	-0.07	1.04	4.72	1	4.5	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6267	4.7733	2.73	2.73	-0.12	1.04	7.56	1	7.2	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6268	2.9834	1.72	1.72	-0.07	1.04	4.72	1	4.5	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6269	4.7733	2.73	2.73	-0.12	1.04	7.56	1	7.2	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6270	0	0	6.82	-0.29	1.04	18.9	0	18	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6271	0	0	4.09	-0.18	1.04	11.55	0	11	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6272	0	0	2.73	-0.12	1.04	7.56	0	7.2	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6273	0	0	2.73	-0.12	1.04	7.56	0	7.2	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6274	5.5692	3.2	3.2	-0.14	1.04	8.82	1	8.4	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6295	136.724	7.145	104.97	-22.89	1.02	247.48	1	206.23	61.87	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6296	136.724	8.86	104.97	-22.89	1.02	247.48	1	206.23	61.87	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6297	136.724	5.064	104.97	-22.89	1.02	247.48	1	206.23	61.9	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6301	0	0	1.63	-0.36	1	3.84	0	3.2	0.96	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6302	163.918	-27.44	125.85	-27.44	1	296.7	1	247.25	74.18	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6303	163.918	-27.44	125.85	-27.44	1	296.7	1	247.25	74.18	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6304	163.918	-27.44	125.85	-27.44	1	296.7	1	247.25	74.18	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6305	163.918	-27.44	125.85	-27.44	1	296.7	1	247.25	74.18	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6325	133.213	0	0	0	1	558.15	1	446.52	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6349	0	0	6.11	-1.33	1.04	14.4	0	12	3.6	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6349	0	0	26.21	-5.72	1.04	61.8	0	51.5	15.45	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6349	68.2857	52.43	52.43	-11.43	1.04	123.6	1	103	30.9	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6349	0	0	1.17	-0.26	1.04	2.76	0	2.3	0.69	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6349	0	0	2.34	-0.51	1.04	5.52	0	4.6	1.38	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6349	0	0	0.76	-0.17	1.04	1.8	0	1.5	0.45	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6349	0	0	2.04	-0.44	1.04	4.8	0	4	1.2	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6349	0	0	3.26	-0.71	1.04	7.68	0	6.4	1.92	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6349	72.2519	184.77	184.77	-40.29	1.04	435.6	1	363	108.9	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6349	72.2519	184.77	184.77	-40.29	1.04	435.6	1	363	108.9	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6349	0	0	26.21	-5.72	1.04	61.8	0	51.5	15.45	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    6356	29.9467	0	0	0	1	125.475	1	100.38	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7005	108.064	42.728	82.97	-18.09	1.04	195.6	1	163	48.9	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7006	108.064	75.06	82.97	-18.09	1.04	195.6	1	163	48.9	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7007	108.064	49.541	82.97	-18.09	1.04	195.6	1	163	48.9	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7008	108.064	46.589	82.97	-18.09	1.04	195.6	1	163	48.9	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7009	108.064	42.14	82.97	-18.09	1.04	195.6	1	163	48.9	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7015	0	0	2.04	-0.44	1.04	4.8	0	4	1.2	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7021	14.8505	11.4	11.4	-2.49	1.04	26.88	1	22.4	6.72	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7022	31.4244	12.626	24.13	-5.26	1.04	56.88	1	47.4	14.22	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7023	31.4244	20.169	24.13	-5.26	1.04	56.88	1	47.4	14.22	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7024	62.8495	48.25	48.25	-10.52	1.04	113.76	1	94.8	28.44	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7025	0	0	1.63	-0.36	1.04	3.84	0	3.2	0.96	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7031	19.292	0	0	0	1.04	46.56	1	38.8	11.64	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7032	4.9721	0	0	0	1.04	12	1	10	3	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7033	4.9721	0	0	0	1.04	12	1	10	3	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7034	0	0	0	0	1.04	5.28	0	4.4	1.32	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7045	124.936	-7.251	95.92	-20.92	1.03	226.14	1	188.45	56.53	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7046	124.936	-17.542	95.92	-20.92	1.03	226.14	1	188.45	56.53	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7053	350.574	0	0	0	1	1468.88	1	1175.1	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7058	4.9882	0	0	0	1	20.903	1	16.722	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7059	4.9882	0	0	0	1	20.903	1	16.722	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7060	4.9882	0	0	0	1	20.903	1	16.722	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7061	76.1747	-12.75	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7061	4.9882	0	0	0	1	20.903	1	16.722	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7062	76.1747	-12.75	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7062	4.9882	0	0	0	1	20.903	1	16.722	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7063	76.1747	-12.75	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7063	4.9882	0	0	0	1	20.903	1	16.722	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7064	76.1747	-12.75	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7064	4.9882	0	0	0	1	20.903	1	16.722	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7065	76.1747	-12.75	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7065	4.9882	0	0	0	1	20.903	1	16.722	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7066	76.1747	-12.75	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7066	4.9882	0	0	0	1	20.903	1	16.722	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7068	24.3439	-31.849	31.849	-31.849	1	102	1	81.6	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7069	24.3439	-14.478	31.849	-31.849	1	102	1	81.6	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7079	151.587	53.54	116.38	-25.38	1.04	274.38	1	228.65	68.59	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7080	151.587	42.285	116.38	-25.38	1.04	274.38	1	228.65	68.59	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7081	151.587	42.702	116.38	-25.38	1.04	274.38	1	228.65	68.59	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7082	151.587	51.852	116.38	-25.38	1.04	274.38	1	228.65	68.59	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7095	9.0216	-11.803	11.803	-11.803	1	37.8	1	30.24	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7096	9.0216	-11.803	11.803	-11.803	1	37.8	1	30.24	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7097	9.0216	-11.803	11.803	-11.803	1	37.8	1	30.24	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7098	897.856	-49.301	498.38	-111.05	1	1625.16	1	1354.3	406.29	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7098	9.0216	-0.495	11.803	-11.803	1	37.8	1	30.24	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7099	897.856	-111.05	498.38	-111.05	1	1625.16	1	1354.3	406.29	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7099	9.0216	-11.803	11.803	-11.803	1	37.8	1	30.24	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7107	99.4448	76.35	76.35	-16.65	1.04	180	1	150	45	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7108	33.8114	22.24	25.96	-5.66	1.04	61.2	1	51	15.3	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7109	33.8114	25.96	25.96	-5.66	1.04	61.2	1	51	15.3	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7110	129.942	55.064	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7111	129.942	53.688	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7112	129.942	86.099	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7113	129.942	46.002	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7114	129.942	91.54	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7115	129.942	91.881	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7121	0	0	1.88	-0.41	1.04	4.44	0	3.7	1.11	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7122	0	0	2.19	-0.48	1.04	5.16	0	4.3	1.29	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7123	39.7061	0	0	0	1	166.363	1	133.09	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7133	10.8066	-1.81	8.3	-1.81	1	19.56	1	16.3	4.89	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7134	136.936	-22.93	105.13	-22.93	1	247.86	1	206.55	61.97	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7135	136.936	-22.93	105.13	-22.93	1	247.86	1	206.55	61.97	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7136	136.936	-22.93	105.13	-22.93	1	247.86	1	206.55	61.97	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7137	136.936	-22.93	105.13	-22.93	1	247.86	1	206.55	61.97	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7138	252.391	-42.26	193.78	-42.26	1	456.84	1	380.7	114.21	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7139	39.1153	-6.55	30.03	-6.55	1	70.8	1	59	17.7	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7140	39.1153	-6.55	30.03	-6.55	1	70.8	1	59	17.7	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7141	39.1153	-6.55	30.03	-6.55	1	70.8	1	59	17.7	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7142	39.1153	-6.55	30.03	-6.55	1	70.8	1	59	17.7	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7146	6.762	-1.13	5.19	-1.13	1.01	12.24	1	10.2	3.06	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7162	73.3243	56.3	56.3	-12.28	1.04	132.72	1	110.6	33.18	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7163	73.3243	56.3	56.3	-12.28	1.04	132.72	1	110.6	33.18	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7164	73.3243	56.3	56.3	-12.28	1.04	132.72	1	110.6	33.18	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7165	73.3243	56.3	56.3	-12.28	1.04	132.72	1	110.6	33.18	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7166	73.3243	56.3	56.3	-12.28	1.04	132.72	1	110.6	33.18	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7167	73.3243	56.3	56.3	-12.28	1.04	132.72	1	110.6	33.2	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7168	58.1553	44.65	44.65	-9.74	1.04	105.26	1	87.72	26.32	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7169	58.1553	44.65	44.65	-9.74	1.04	105.26	1	87.72	26.3	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7170	232.616	178.59	178.59	-38.95	1.04	421.04	1	350.87	105.26	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7189	4.5745	3.51	3.51	-0.77	1.03	8.28	1	6.9	2.07	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7190	31.8227	15.922	24.43	-5.33	1.03	57.6	1	48	14.4	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7191	0	0	2.55	-0.55	1.03	6	0	5	1.5	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7192	23.2036	17.81	17.81	-3.88	1.03	42	1	35	10.5	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7193	4.9721	3.82	3.82	-0.83	1.03	9	1	7.5	2.25	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7194	153.112	56.455	117.55	-25.64	1.03	277.14	1	230.95	69.28	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7195	153.112	48.585	117.55	-25.64	1.03	277.14	1	230.95	69.28	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7196	153.112	88.847	117.55	-25.64	1.03	277.14	1	230.95	69.28	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7197	153.112	117.55	117.55	-25.64	1.03	277.14	1	230.95	69.28	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7207	0	0	2.04	-0.44	1.04	4.8	0	4	1.2	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7208	152.267	85.1	389.39	-84.92	1.04	918	1	765	229.5	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7209	152.267	123.45	389.39	-84.92	1.04	918	1	765	229.5	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7210	118.34	35.598	90.86	-19.81	1.04	214.2	1	178.5	53.55	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7211	118.34	49.94	90.86	-19.81	1.04	214.2	1	178.5	53.55	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7212	118.34	31.905	90.86	-19.81	1.04	214.2	1	178.5	53.55	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7266	201.939	-33.81	155.04	-33.81	1.01	365.52	1	304.6	91.38	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7267	60.0915	-10.06	46.14	-10.06	1.01	108.77	1	90.64	27.19	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7268	60.0915	-10.06	46.14	-10.06	1.01	108.77	1	90.64	27.19	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7269	60.0915	-10.06	46.14	-10.06	1.01	108.77	1	90.64	27.19	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7270	120.183	-20.12	92.27	-20.12	1.01	217.54	1	181.28	54.38	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7280	0	0	13.08	-2.85	1.04	30.84	0	25.7	7.71	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7281	0	0	7.64	-1.67	1.04	18	0	15	4.5	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7284	0	0	0	0	1.04	9	0	7.5	2.25	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7285	14.0679	0	0	0	1.04	33.96	1	28.3	8.49	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7286	14.0679	0	0	0	1.04	33.96	1	28.3	8.49	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7287	14.0679	0	0	0	1.04	33.96	1	28.3	8.49	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7288	14.0679	0	0	0	1.04	33.96	1	28.3	8.49	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7289	28.1428	0	0	0	1.04	67.92	1	56.6	16.98	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7307	64.0955	49.21	49.21	-10.73	1.04	116.02	1	96.68	29	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7308	64.0955	49.21	49.21	-10.73	1.04	116.02	1	96.68	29	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7309	0	0	49.21	-10.73	1.04	116.02	0	96.68	29	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7310	64.0955	29.479	49.21	-10.73	1.04	116.02	1	96.68	29	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7311	128.198	94.495	98.42	-21.46	1.04	232.04	1	193.37	58.01	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7323	82.5265	-13.82	63.36	-13.82	1.02	149.37	1	124.48	37.34	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7324	82.5265	-13.82	63.36	-13.82	1.02	149.37	1	124.48	37.34	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7325	82.5265	-13.82	63.36	-13.82	1.02	149.37	1	124.48	37.34	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7326	82.5265	-13.82	63.36	-13.82	1.02	149.37	1	124.48	37.34	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7329	67.5563	37.467	51.87	-11.31	1.04	122.28	1	101.9	30.57	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7334	0	0	2.19	-0.57	1.04	5.64	0	4.7	1.41	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7335	90.2657	165.355	211.33	-55.33	1.04	544.2	1	453.5	136.05	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7340	3.4608	0	0	0	1	14.5	1	11.6	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7349	208.059	138.893	159.74	-34.83	1.04	376.59	1	313.83	94.15	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7350	208.059	59.551	159.74	-34.83	1.04	376.59	1	313.83	94.15	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7351	208.059	46.583	159.74	-34.83	1.04	376.59	1	313.83	94.15	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7352	208.059	48.569	159.74	-34.83	1.04	376.59	1	313.83	94.15	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7353	199.69	65.93	348.26	-75.95	1.04	821.04	1	684.2	205.26	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7354	199.69	118.137	348.26	-75.95	1.04	821.04	1	684.2	205.26	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7355	199.69	117.135	348.26	-75.95	1.04	821.04	1	684.2	205.26	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7356	199.551	126.841	348.26	-75.95	1.04	821.04	1	684.2	205	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7357	10.8066	8.3	8.3	-1.81	1.04	19.56	1	16.3	4.89	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7358	149.3	38.726	114.63	-25	1.04	270.24	1	225.2	67.56	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7359	149.3	86.351	114.63	-25	1.04	270.24	1	225.2	67.56	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7360	149.3	52.598	114.63	-25	1.04	270.24	1	225.2	67.56	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7361	68.0869	32.23	52.27	-11.4	1.04	123.24	1	102.7	30.81	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7369	71.1165	36.058	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7370	71.1165	28.852	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7371	71.1165	34.625	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7372	71.1165	37.032	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7373	71.1165	54.6	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7374	71.1165	45.621	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7375	121.761	44.226	93.48	-20.39	1.04	220.39	1	183.66	55.1	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7376	121.761	48.029	93.48	-20.39	1.04	220.39	1	183.66	55.1	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7377	121.761	61.617	93.48	-20.39	1.04	220.39	1	183.66	55.1	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7378	121.761	49.922	93.48	-20.39	1.04	220.39	1	183.66	55.1	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7379	121.761	53.911	93.48	-20.39	1.04	220.39	1	183.66	55.1	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7380	276.079	0	0	0	1	1156.75	1	925.4	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7400	47.7337	-7.99	36.65	-7.99	1	86.4	1	72	21.6	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7400	47.7337	-7.99	36.65	-7.99	1	86.4	1	72	21.6	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7400	47.7337	-7.99	36.65	-7.99	1	86.4	1	72	21.6	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7400	47.7337	-7.99	36.65	-7.99	1	86.4	1	72	21.6	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7400	95.4674	-15.98	73.3	-15.98	1	172.8	1	144	43.2	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7400	295.949	-49.55	227.22	-49.55	1	535.68	1	446.4	133.92	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7406	41.8334	32.12	32.12	-7	1.04	75.72	1	63.1	18.93	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7406	148.021	157.79	157.79	-34.41	1.04	372	1	310	93	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7413	519.518	0	0	0	1	2176.74	1	1741.39	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7414	0	0	52.12	-11.37	1.03	122.88	0	102.4	30.72	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7419	58.4738	29.639	44.89	-9.79	1	105.84	1	88.2	26.46	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7419	58.4738	29.639	44.89	-9.79	1	105.84	1	88.2	26.46	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7422	4.508	3.46	3.46	-0.75	1.04	8.16	1	6.8	2.04	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7422	114.163	87.65	87.65	-19.11	1.04	206.64	1	172.2	51.66	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7422	114.163	87.65	87.65	-19.11	1.04	206.64	1	172.2	51.66	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7422	74.5836	57.26	57.26	-12.49	1.04	135	1	112.5	33.75	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7422	74.5836	57.26	57.26	-12.49	1.04	135	1	112.5	33.75	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7422	74.5836	57.26	57.26	-12.49	1.04	135	1	112.5	33.75	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7422	74.5836	57.26	57.26	-12.49	1.04	135	1	112.5	33.75	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7422	126.693	97.27	97.27	-21.21	1.04	229.32	1	191.1	57.33	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7422	114.163	87.65	87.65	-19.11	1.04	206.64	1	172.2	51.66	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7422	114.163	87.65	87.65	-19.11	1.04	206.64	1	172.2	51.66	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7422	114.163	87.65	87.65	-19.11	1.04	206.64	1	172.2	51.66	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7428	66.6414	26.571	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7428	86.1854	34.363	66.17	-14.43	1.04	156	1	130	39	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7428	86.1854	34.363	66.17	-14.43	1.04	156	1	130	39	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7428	66.6414	26.571	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7428	66.6414	26.571	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7428	66.6414	26.571	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7428	66.6414	26.571	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7428	66.6414	26.571	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7428	49.7224	19.825	38.17	-8.33	1.04	90	1	75	22.5	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7428	0	0	41.23	-8.99	1.04	97.2	0	81	24.3	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    7428	7.7567	3.093	5.96	-1.3	1.04	14.04	1	11.7	3.51	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8012	49.5236	0	0	0	1	207.5	1	166	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8024	21.8778	0	0	0	1.04	52.8	1	44	13.2	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8033	0	0	119.58	-26.08	1.04	281.91	0	234.93	70.48	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8034	0	0	119.58	-26.08	1.04	281.91	0	234.93	70.48	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8035	0	0	119.58	-26.08	1.04	281.91	0	234.93	70.48	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8036	0	0	119.58	-26.08	1.04	281.91	0	234.93	70.48	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8046	34.3679	-19.17	87.89	-19.17	1.01	207.2	1	172.67	51.8	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8047	0	0	87.89	-19.17	1.01	207.2	0	172.67	51.8	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8048	34.3679	87.89	87.89	-19.17	1.04	207.2	1	172.67	51.8	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8049	34.3679	-19.17	87.89	-19.17	1.01	207.2	1	172.67	51.8	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8050	0	0	87.89	-19.17	1.01	207.2	0	172.67	51.8	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8051	0	0	87.89	-19.17	1.01	207.2	0	172.67	51.8	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8060	0	0	276.52	-72.39	1	712.08	0	593.4	178.02	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8061	0	0	276.52	-72.39	1	712.08	0	593.4	178.02	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8066	241.359	0	0	0	1	1011.27	1	809.02	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8070	0	0	431	-112.84	1	1109.88	0	924.9	277.47	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8071	184.094	-100.87	431	-112.84	1	1109.88	1	924.9	277.47	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8077	155.731	7.291	119.56	-26.07	1.03	281.88	1	234.9	70.47	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8078	155.731	5.902	119.56	-26.07	1.03	281.88	1	234.9	70.47	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8079	155.731	6.571	119.56	-26.07	1.03	281.88	1	234.9	70.47	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8080	155.731	6.465	119.56	-26.07	1.03	281.88	1	234.9	70.47	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8087	0	0	418.33	-109.52	1.04	1077.24	0	897.7	269.31	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8088	178.68	148.829	418.33	-109.52	1.04	1077.24	1	897.7	269.31	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8091	89.2619	-10.453	116.781	-116.781	1	374	1	299.2	0	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8099	56.6839	0	0	0	1.04	136.8	1	114	34.2	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8115	0	0	4.66	-1.22	1.04	12	0	10	3	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8116	0	0	163.89	-42.91	1.04	422.04	0	351.7	105.51	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8117	70.0028	113.627	163.89	-42.91	1.04	422.04	1	351.7	105.51	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8129	315.142	-28.464	307.56	-80.52	1.03	792	1	660	198	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8130	315.142	-8.336	307.56	-80.52	1.03	792	1	660	198	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8131	315.142	-21.488	307.56	-80.52	1.03	792	1	660	198	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8147	0	0	1.86	-0.49	1.03	4.8	0	4	1.2	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8147	0	0	111.51	-29.19	1.03	287.16	0	239.3	71.79	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8152	0	0	11.2	-2.44	1	26.4	0	22	6.6	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8155	0	0	81.36	-21.3	1	209.52	0	174.6	52.38	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8155	34.7529	-21.3	81.36	-21.3	1	209.52	1	174.6	52.38	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8158	0	0	53.44	-11.65	1	126	0	105	31.5	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
    8158	0	0	49.98	-10.9	1	117.84	0	98.2	29.46	0	0	0	0	0	0	5.994e+06	99900	99900	5.994e+06	0;
];

%% branch data
%% fbus tbus r x b rateA rateB rateC ratio angle status angmin angmax PF QF PT QT
mpc.branch = [
    1001	1064	0.00524	0.0358	0.00609	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1001	1064	0.00524	0.0358	0.00609	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1001	1071	0.00435	0.02808	0.00536	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1001	1071	0.00435	0.02808	0.00536	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1002	1007	0.07776	0.46693	0.06336	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1002	1010	0.05552	0.1357	0.01777	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1003	1022	0.00485	0.02012	0.00341	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1003	1022	0.00485	0.02012	0.00341	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1003	1055	0.01574	0.03782	0.00513	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1003	1055	0.01574	0.03782	0.00513	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1003	1055	0.01574	0.03782	0.00513	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1003	1055	0.01574	0.03782	0.00513	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1004	3133	0.0042	0.03	0.055	52300	99900	99900	1	0	1	-360	360	0	0	0	0;
    1004	3133	0.0042	0.03	0.055	52300	99900	99900	1	0	1	-360	360	0	0	0	0;
    1005	1025	0.01842	0.0821	0.01204	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1005	1025	0.01842	0.0821	0.01204	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1005	1025	0.01842	0.0821	0.01204	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1005	1025	0.01842	0.0821	0.01204	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1005	1025	0.01842	0.0821	0.01204	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1005	1061	0.00599	0.02484	0.00422	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1005	1061	0.00599	0.02484	0.00422	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1005	1067	0.01711	0.04181	0.00548	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1005	1067	0.01711	0.04181	0.00548	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1005	1067	0.01711	0.04181	0.00548	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1005	1067	0.01711	0.04181	0.00548	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1005	1067	0.01711	0.04181	0.00548	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1005	1067	0.01711	0.04181	0.00548	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1005	1067	0.01711	0.04181	0.00548	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1005	1067	0.01711	0.04181	0.00548	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1005	1067	0.01711	0.04181	0.00548	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1005	1067	0.01711	0.04181	0.00548	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1005	1067	0.01711	0.04181	0.00548	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1007	1015	0.06224	0.37375	0.05072	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1007	1031	0.04803	0.27434	0.04123	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1007	1031	0.04803	0.27434	0.04123	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1007	1031	0.04803	0.27434	0.04123	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1008	1032	0.04501	0.11002	0.01441	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1008	1032	0.04501	0.11002	0.01441	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1008	1032	0.04501	0.11002	0.01441	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1008	1032	0.04501	0.11002	0.01441	9800	99900	99900	1	0	0	-360	360	0	0	0	0;
    1008	1069	0.0083	0.03628	0.00553	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1008	1069	0.0083	0.03628	0.00553	14900	99900	99900	1	0	0	-360	360	0	0	0	0;
    1010	1015	0.04703	0.28243	0.03833	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1010	1030	0.0616	0.3699	0.0502	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1012	1087	0.04934	0.20469	0.03473	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1012	1087	0.04934	0.20469	0.03473	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1012	1087	0.04934	0.20469	0.03473	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1012	3051	0.0571	0.24977	0.03804	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1012	3051	0.0571	0.24977	0.03804	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1012	3051	0.0571	0.24977	0.03804	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1013	1031	0.04509	0.27078	0.03675	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1013	1031	0.04509	0.27078	0.03675	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1013	1031	0.04509	0.27078	0.03675	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1013	1047	0.00947	0.06117	0.01167	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1013	1086	0.079	0.19311	0.02529	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1014	1047	0.03566	0.14794	0.0251	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1014	1047	0.03566	0.14794	0.0251	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1014	1083	0.04105	0.18293	0.02682	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1014	1083	0.04105	0.18293	0.02682	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1016	1034	0.01828	0.10976	0.01489	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1016	1034	0.01828	0.10976	0.01489	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1016	1034	0.01828	0.10976	0.01489	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1016	1034	0.01828	0.10976	0.01489	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1016	1034	0.01828	0.10976	0.01489	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1016	1034	0.01828	0.10976	0.01489	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1016	1034	0.01828	0.10976	0.01489	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1016	1034	0.01828	0.10976	0.01489	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1016	1034	0.01828	0.10976	0.01489	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1016	1034	0.01828	0.10976	0.01489	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1016	1068	0.02773	0.15837	0.0238	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1017	1018	0.03227	0.07887	0.01033	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1017	1018	0.03227	0.07887	0.01033	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1017	1018	0.03227	0.07887	0.01033	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1017	1029	0.03244	0.14188	0.02161	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1017	1037	0.00752	0.03352	0.00491	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1017	1037	0.00752	0.03352	0.00491	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1017	1037	0.00752	0.03352	0.00491	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1017	1037	0.00752	0.03352	0.00491	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1017	1047	0.036	0.156	0.024	15000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1017	1047	0.036	0.156	0.024	15000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1017	1047	0.036	0.156	0.024	15000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1017	1047	0.036	0.156	0.024	15000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1017	1047	0.036	0.156	0.024	15000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1018	1024	0.01094	0.06572	0.00892	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1018	1024	0.01094	0.06572	0.00892	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1018	1024	0.01094	0.06572	0.00892	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1019	1040	0.04978	0.20651	0.03504	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1019	1040	0.04978	0.20651	0.03504	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1019	1040	0.04978	0.20651	0.03504	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1019	1040	0.04978	0.20651	0.03504	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1019	1040	0.04978	0.20651	0.03504	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1019	1040	0.04978	0.20651	0.03504	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1019	1040	0.04978	0.20651	0.03504	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1019	1045	0.01522	0.0372	0.00487	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1019	1045	0.01522	0.0372	0.00487	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1019	1071	0.0044	0.028	0.0054	22500	99900	99900	1	0	1	-360	360	0	0	0	0;
    1019	1071	0.0044	0.028	0.0054	22500	99900	99900	1	0	1	-360	360	0	0	0	0;
    1019	1071	0.0044	0.028	0.0054	22500	99900	99900	1	0	1	-360	360	0	0	0	0;
    1019	1084	0.03	0.16	0.025	22000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1019	1084	0.03	0.16	0.025	22000	99900	99900	1	0	0	-360	360	0	0	0	0;
    1020	1025	0.00828	0.03434	0.00583	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1020	1025	0.00828	0.03434	0.00583	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1020	1025	0.00828	0.03434	0.00583	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1020	1025	0.00828	0.03434	0.00583	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1020	1025	0.00828	0.03434	0.00583	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1020	1025	0.00828	0.03434	0.00583	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1020	1084	0.01056	0.06337	0.0086	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1020	3059	0.0189	0.06	0.006	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1020	3059	0.0189	0.06	0.006	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1020	3059	0.0189	0.06	0.006	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1020	3059	0.0189	0.06	0.006	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1020	3130	0.00996	0.06938	0.01134	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1020	3130	0.00996	0.06938	0.01134	22100	99900	99900	1	0	0	-360	360	0	0	0	0;
    1022	1028	0.01433	0.09253	0.01765	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1022	1028	0.01433	0.09253	0.01765	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1024	1090	0.01414	0.06303	0.00924	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1024	1090	0.01414	0.06303	0.00924	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1024	1090	0.01414	0.06303	0.00924	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1027	1045	0.02505	0.10957	0.01669	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1027	1056	0.03121	0.0763	0.00999	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1027	1056	0.03121	0.0763	0.00999	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1028	3109	0.00428	0.01875	0.00286	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1028	3109	0.00428	0.01875	0.00286	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1028	3109	0.00428	0.01875	0.00286	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1029	1056	0.02054	0.11733	0.01763	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1030	1038	0.07404	0.42285	0.06354	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1030	1083	0.06537	0.37334	0.0561	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1032	1036	0.01956	0.11746	0.01594	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1032	1036	0.01956	0.11746	0.01594	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1032	1038	0.045	0.11	0.015	15500	99900	99900	1	0	1	-360	360	0	0	0	0;
    1032	1038	0.045	0.11	0.015	15500	99900	99900	1	0	1	-360	360	0	0	0	0;
    1032	1038	0.045	0.11	0.015	15500	99900	99900	1	0	1	-360	360	0	0	0	0;
    1032	1038	0.045	0.11	0.015	15500	99900	99900	1	0	1	-360	360	0	0	0	0;
    1032	1038	0.045	0.11	0.015	15500	99900	99900	1	0	1	-360	360	0	0	0	0;
    1032	1038	0.045	0.11	0.015	15500	99900	99900	1	0	1	-360	360	0	0	0	0;
    1032	1038	0.045	0.11	0.015	15500	99900	99900	1	0	1	-360	360	0	0	0	0;
    1032	1038	0.045	0.11	0.015	15500	99900	99900	1	0	1	-360	360	0	0	0	0;
    1032	1038	0.045	0.11	0.015	15500	99900	99900	1	0	1	-360	360	0	0	0	0;
    1032	1038	0.045	0.11	0.015	15500	99900	99900	1	0	1	-360	360	0	0	0	0;
    1033	1081	0.003	0.031	0.059	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1033	1081	0.003	0.031	0.059	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1033	1081	0.003	0.031	0.059	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1033	1081	0.003	0.031	0.059	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1033	3050	0.0139	0.136	0.262	64700	99900	99900	1	0	1	-360	360	0	0	0	0;
    1033	3050	0.0139	0.136	0.262	64700	99900	99900	1	0	1	-360	360	0	0	0	0;
    1034	1067	0.00795	0.04771	0.00647	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1034	1067	0.00795	0.04771	0.00647	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1034	1067	0.00795	0.04771	0.00647	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1034	1067	0.00795	0.04771	0.00647	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1034	1067	0.00795	0.04771	0.00647	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1034	1067	0.00795	0.04771	0.00647	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1034	1067	0.00795	0.04771	0.00647	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1034	1067	0.00795	0.04771	0.00647	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1034	1067	0.00795	0.04771	0.00647	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1034	1067	0.00795	0.04771	0.00647	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1034	1067	0.00795	0.04771	0.00647	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1034	1067	0.00795	0.04771	0.00647	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1036	1088	0.02065	0.11793	0.01772	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1037	1071	0.00669	0.04319	0.00824	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1037	1071	0.00669	0.04319	0.00824	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1037	1071	0.00669	0.04319	0.00824	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1038	1082	0.01115	0.04969	0.00729	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1038	1082	0.01115	0.04969	0.00729	14900	99900	99900	1	0	0	-360	360	0	0	0	0;
    1038	1083	0.01	0.05	0.007	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1038	1083	0.01	0.05	0.007	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1038	1083	0.01	0.05	0.007	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1038	1083	0.01	0.05	0.007	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1038	1083	0.01	0.05	0.007	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1038	1083	0.01	0.05	0.007	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1040	1090	0.02991	0.13329	0.01955	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1040	1090	0.02991	0.13329	0.01955	14900	99900	99900	1	0	0	-360	360	0	0	0	0;
    1041	1065	0.00386	0.02203	0.00331	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1041	1067	0.00393	0.01722	0.00262	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1044	3019	0.03857	0.17192	0.02521	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1044	3019	0.03857	0.17192	0.02521	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1044	3130	0.02731	0.19029	0.03111	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1045	1064	0.00545	0.03794	0.0062	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1046	1087	0.03262	0.14269	0.02173	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1046	1087	0.03262	0.14269	0.02173	14900	99900	99900	1	0	0	-360	360	0	0	0	0;
    1046	3009	0.05654	0.23454	0.0398	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1046	3009	0.05654	0.23454	0.0398	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1046	3009	0.05654	0.23454	0.0398	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1046	3009	0.05654	0.23454	0.0398	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1046	3009	0.05654	0.23454	0.0398	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1046	3009	0.05654	0.23454	0.0398	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1046	3009	0.05654	0.23454	0.0398	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1046	3009	0.05654	0.23454	0.0398	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1047	1085	0.00947	0.06117	0.01167	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1053	1081	0.003	0.03	0.06	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1054	1056	0.02202	0.09633	0.01467	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1054	1089	0.08737	0.21357	0.02796	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1055	1089	0.04982	0.12179	0.01595	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1055	1089	0.04982	0.12179	0.01595	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1056	1061	0.02267	0.12946	0.01945	15000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1056	1061	0.02267	0.12946	0.01945	15000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1056	1065	0.02269	0.12962	0.01948	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1058	1069	0.0074	0.05155	0.00843	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1058	1069	0.0074	0.05155	0.00843	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1058	1087	0.01573	0.10956	0.01791	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1058	1087	0.01573	0.10956	0.01791	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1061	3042	0.054	0.18	0.028	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1061	3042	0.054	0.18	0.028	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1068	1088	0.02962	0.16921	0.02543	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1068	1088	0.02962	0.16921	0.02543	9800	99900	99900	1	0	0	-360	360	0	0	0	0;
    1069	1082	0.02137	0.0952	0.01396	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1069	1082	0.02137	0.0952	0.01396	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1079	3048	0.0013	0.015	1.02	230000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1079	3048	0.0013	0.015	1.02	230000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1079	5120	0.003	0.03	2.05	230000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1081	3058	0.0091	0.089	0.171	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1081	3058	0.0091	0.089	0.171	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1081	3058	0.0091	0.089	0.171	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1081	3058	0.0091	0.089	0.171	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    1084	3130	0.02049	0.09131	0.01339	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1085	1086	0.03392	0.14838	0.0226	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1085	1090	0.02018	0.13786	0.02346	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    1091	2029	0.0389	0.17144	0.0798	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    1091	2029	0.0389	0.17144	0.0798	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    1091	2029	0.0389	0.17144	0.0798	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    1091	2029	0.0389	0.17144	0.0798	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    1091	2029	0.0389	0.17144	0.0798	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    1091	2029	0.0389	0.17144	0.0798	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    1091	2029	0.0389	0.17144	0.0798	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    1091	2048	0.02193	0.09667	0.045	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    1091	2098	0.00554	0.02443	0.01137	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    1091	2098	0.00554	0.02443	0.01137	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    1091	2098	0.00554	0.02443	0.01137	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    1091	2098	0.00554	0.02443	0.01137	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    1091	2098	0.00554	0.02443	0.01137	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    1091	2098	0.00554	0.02443	0.01137	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    1091	2098	0.00554	0.02443	0.01137	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2001	2022	0.00839	0.03697	0.01721	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2001	2027	0.00955	0.04062	0.02032	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2002	2021	0.00097	0.01175	0.78032	229500	99900	99900	1	0	1	-360	360	0	0	0	0;
    2002	2101	0.00031	0.0037	0.24573	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    2003	2038	0.00353	0.02067	0.01032	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2003	2047	0.0013	0.0099	0.0052	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    2007	2114	0.00888	0.05207	0.026	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2007	2122	0.00861	0.03661	0.01831	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2008	2014	0.02253	0.09931	0.04623	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2008	2052	0.01877	0.08271	0.0385	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2009	2049	0.01224	0.07176	0.03583	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2009	2049	0.01224	0.07176	0.03583	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2009	2049	0.01224	0.07176	0.03583	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2009	2049	0.01224	0.07176	0.03583	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2009	2082	0.00735	0.03126	0.01563	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2009	2082	0.00735	0.03126	0.01563	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2009	2082	0.00735	0.03126	0.01563	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2009	2082	0.00735	0.03126	0.01563	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2009	2109	0.00725	0.03084	0.01542	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    2010	2061	0.02439	0.10748	0.05003	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2010	2061	0.02439	0.10748	0.05003	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2010	2079	0.02061	0.09083	0.04228	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2010	2091	0.02461	0.10467	0.05235	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2010	2091	0.02461	0.10467	0.05235	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2011	2127	0.00108	0.01307	0.86827	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    2012	2041	0.01245	0.05297	0.02649	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2012	2041	0.01245	0.05297	0.02649	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2012	2041	0.01245	0.05297	0.02649	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2012	2041	0.01245	0.05297	0.02649	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2012	2052	0.02008	0.08851	0.0412	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2012	2093	0.01029	0.04536	0.02111	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2012	2093	0.01029	0.04536	0.02111	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2012	2123	0.00995	0.0423	0.02115	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2012	2123	0.00995	0.0423	0.02115	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2014	2029	0.01859	0.07908	0.03955	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2015	2037	0.00862	0.03799	0.01769	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2015	5014	0.00961	0.04237	0.01972	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2016	2043	0.00593	0.02614	0.01217	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2016	2069	0.0084	0.03705	0.01725	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2017	2096	0.00253	0.03068	2.03836	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    2017	2127	0.00089	0.01081	0.71846	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    2018	2093	0.01163	0.05125	0.02386	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2018	2093	0.01163	0.05125	0.02386	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2020	2045	0.00097	0.00548	0.00295	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    2020	2055	0.00102	0.00744	0.00422	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    2021	2113	0.0001	0.00124	0.08207	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    2022	2040	0.02207	0.09391	0.04697	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2022	2064	0.00558	0.03156	0.01697	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2025	2055	0.0023	0.01016	0.00473	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2025	2067	0.00317	0.014	0.00651	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2026	2058	0.02475	0.10526	0.05264	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2026	2128	0.01207	0.05318	0.02475	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2027	2090	0.01692	0.07455	0.0347	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2028	2045	0.00363	0.02129	0.01063	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2028	2109	0.01026	0.0452	0.02104	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    2028	2112	0.00369	0.02161	0.01079	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    2030	2106	0.0118	0.05199	0.0242	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2030	2122	0.00737	0.0432	0.02157	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2031	2048	0.02398	0.10567	0.04919	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2031	2087	0.02177	0.09259	0.04631	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2032	2114	0.01097	0.04834	0.0225	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2032	2122	0.01414	0.06232	0.02901	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2033	2129	0.00522	0.02298	0.0107	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2033	5288	0.00925	0.03935	0.01968	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2034	2043	0.00439	0.01867	0.00934	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2034	2046	0.00468	0.01993	0.00997	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2035	2066	0.01411	0.08272	0.04131	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2035	2066	0.01411	0.08272	0.04131	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2035	2091	0.01863	0.10528	0.05663	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2036	2055	0.00216	0.0092	0.0046	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    2036	2055	0.00216	0.0092	0.0046	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    2036	2082	0.00236	0.01003	0.00502	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    2036	2082	0.00236	0.01003	0.00502	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    2036	2082	0.00236	0.01003	0.00502	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    2037	2065	0.00415	0.02434	0.01216	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2037	2110	0.00307	0.01798	0.00898	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2038	2081	0.00639	0.03748	0.01871	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2039	2086	0.00845	0.03725	0.01734	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2039	5285	0.00569	0.03334	0.01665	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2039	5455	0.00371	0.02173	0.01085	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2040	2114	0.02335	0.09932	0.04967	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2040	2121	0.00894	0.03938	0.01833	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2041	2058	0.0136	0.05786	0.02893	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2044	2065	0.01021	0.04497	0.02093	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2044	2102	0.01465	0.06453	0.03004	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2046	2063	0.00363	0.02051	0.01103	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2047	2092	0.00376	0.02203	0.011	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2048	2079	0.02944	0.12973	0.06039	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2049	2061	0.00912	0.05349	0.02671	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2049	2061	0.00912	0.05349	0.02671	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2050	2090	0.02377	0.10475	0.04876	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2050	5268	0.01273	0.05412	0.02707	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2051	2080	0.00691	0.03904	0.021	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2051	2080	0.00691	0.03904	0.021	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2051	2112	0.00873	0.04934	0.02654	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    2053	5285	0.00757	0.0428	0.02302	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2053	5362	0.01118	0.06552	0.03272	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2054	2127	0.033	0.043	2.3	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    2054	5236	0.0008	0.00971	0.64507	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    2058	2123	0.00524	0.0231	0.01075	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2060	2064	0.00608	0.03562	0.01779	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2060	5136	0.00421	0.02468	0.01232	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2063	2092	0.00409	0.02397	0.01197	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2065	2126	0.00712	0.04025	0.02165	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2066	2073	0.01087	0.06371	0.03181	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2066	2073	0.01087	0.06371	0.03181	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2067	2068	0.00995	0.05832	0.02912	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2068	2088	0.00135	0.00792	0.00396	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2069	2072	0.00557	0.03267	0.01631	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2069	5074	0.0102	0.04493	0.02092	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2070	2088	0.00235	0.01376	0.00687	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2070	5237	0.00727	0.03095	0.01548	24500	99900	99900	1	0	1	-360	360	0	0	0	0;
    2072	2102	0.0084	0.04925	0.0246	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2073	2087	0.01908	0.08409	0.03914	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2073	2087	0.01908	0.08409	0.03914	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2073	3079	0.01377	0.08073	0.04031	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2073	3079	0.01377	0.08073	0.04031	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2073	3079	0.01377	0.08073	0.04031	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2073	3079	0.01377	0.08073	0.04031	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2073	3079	0.01377	0.08073	0.04031	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2073	3079	0.01377	0.08073	0.04031	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2074	3115	0.0052	0.02972	0.00447	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2074	3115	0.0052	0.02972	0.00447	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2077	2110	0.00218	0.01278	0.00638	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    2077	2133	0.00307	0.01798	0.00898	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2080	2086	0.01338	0.05896	0.02745	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2080	2133	0.01236	0.07244	0.03618	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2081	2129	0.01257	0.05349	0.02675	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2090	2121	0.01763	0.075	0.03751	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2096	5394	0.003	0.03	2	230000	99900	99900	1	0	1	-360	360	0	0	0	0;
    2097	3096	0.00546	0.05679	0.19351	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    2097	3096	0.00546	0.05679	0.19351	75000	99900	99900	1	0	0	-360	360	0	0	0	0;
    2101	5083	0.00059	0.00721	0.47876	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    2102	2107	0.00156	0.01139	0.00646	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    2106	2124	0.00485	0.02842	0.01419	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2106	2129	0.00424	0.01803	0.00902	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2107	2125	0.0109	0.06393	0.03192	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2108	2130	0.00945	0.04022	0.02012	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2108	2130	0.00945	0.04022	0.02012	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2108	5472	0.01619	0.07138	0.03323	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2108	5472	0.01619	0.07138	0.03323	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2111	5187	0.01319	0.05811	0.02705	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2111	5187	0.01319	0.05811	0.02705	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2111	5187	0.01319	0.05811	0.02705	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2111	5187	0.01319	0.05811	0.02705	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2111	5472	0.02196	0.09676	0.04504	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2111	5472	0.02196	0.09676	0.04504	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2111	5472	0.02196	0.09676	0.04504	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2111	5472	0.02196	0.09676	0.04504	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2113	5049	0.00053	0.01087	0.75821	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    2113	8126	0.00058	0.01198	0.83533	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    2124	5450	0.00519	0.02933	0.01578	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2125	5078	0.00981	0.04323	0.02012	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2125	5215	0.00341	0.01999	0.00998	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2126	5220	0.0038	0.02226	0.01112	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2127	5164	0.01	0.1	3	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    2129	5141	0.00446	0.02617	0.01307	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2131	3021	0.02143	0.09374	0.01428	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    2131	3021	0.02143	0.09374	0.01428	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    2131	3021	0.02143	0.09374	0.01428	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3001	6177	0.00653	0.06378	0.12272	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3001	6285	0.00639	0.04566	0.08324	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    3002	3107	0.01283	0.07327	0.01101	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3003	3103	0.01071	0.04441	0.00754	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3003	3103	0.01071	0.04441	0.00754	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3003	3103	0.01071	0.04441	0.00754	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3003	3103	0.01071	0.04441	0.00754	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3003	3141	0.00248	0.01085	0.00165	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3003	3141	0.00248	0.01085	0.00165	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3003	3141	0.00248	0.01085	0.00165	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3003	3141	0.00248	0.01085	0.00165	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3005	3052	0.07286	0.17811	0.02332	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3005	3126	0.0221	0.13272	0.01801	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3005	3126	0.0221	0.13272	0.01801	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3006	3049	0.01784	0.0795	0.01166	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3006	3145	0.01721	0.07139	0.01211	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3007	3013	0.0282	0.12334	0.01878	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3007	3137	0.00869	0.03873	0.00568	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3007	3145	0.01571	0.08971	0.01348	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3007	3145	0.01571	0.08971	0.01348	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3008	3036	0.03575	0.14831	0.02517	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3008	3036	0.03575	0.14831	0.02517	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3008	3036	0.03575	0.14831	0.02517	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3008	3036	0.03575	0.14831	0.02517	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3008	3036	0.03575	0.14831	0.02517	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3008	3140	0.0278	0.12389	0.01817	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3008	3143	0.04389	0.1073	0.01405	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3008	3143	0.04389	0.1073	0.01405	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3008	3143	0.04389	0.1073	0.01405	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3008	3143	0.04389	0.1073	0.01405	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3008	3143	0.04389	0.1073	0.01405	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3008	3143	0.04389	0.1073	0.01405	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3008	3143	0.04389	0.1073	0.01405	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3009	3024	0.0285	0.17117	0.02323	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3009	3024	0.0285	0.17117	0.02323	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3009	3024	0.0285	0.17117	0.02323	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3009	3024	0.0285	0.17117	0.02323	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3009	3024	0.0285	0.17117	0.02323	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3009	3024	0.0285	0.17117	0.02323	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3009	3024	0.0285	0.17117	0.02323	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3009	3024	0.0285	0.17117	0.02323	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3009	3024	0.0285	0.17117	0.02323	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3009	3024	0.0285	0.17117	0.02323	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3009	3146	0.03539	0.14683	0.02492	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3010	3076	0.02704	0.16239	0.02204	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3010	3093	0.02325	0.1396	0.01894	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3011	3012	0.01814	0.1036	0.01557	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3011	3124	0.02409	0.1376	0.02068	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3012	6226	0.01815	0.10369	0.01558	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3013	3077	0.00833	0.05	0.00679	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3014	3124	0.04522	0.19779	0.03012	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3014	3124	0.04522	0.19779	0.03012	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3014	3124	0.04522	0.19779	0.03012	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3014	6212	0.01229	0.05481	0.00804	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3014	6212	0.01229	0.05481	0.00804	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3014	6212	0.01229	0.05481	0.00804	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3014	6212	0.01229	0.05481	0.00804	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3015	3121	0.00527	0.03162	0.00429	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3015	3127	0.01148	0.0656	0.00986	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3015	3128	0.00752	0.04513	0.00612	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3016	3083	0.00919	0.05252	0.00789	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3016	3083	0.00919	0.05252	0.00789	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3016	3083	0.00919	0.05252	0.00789	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3016	3103	0.00883	0.03662	0.00621	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3016	3103	0.00883	0.03662	0.00621	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3016	3103	0.00883	0.03662	0.00621	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3016	3131	0.03765	0.09203	0.01205	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3016	3139	0.02927	0.12143	0.02061	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3018	3050	0.01395	0.13638	0.2624	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3018	3058	0.0091	0.0889	0.17104	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3018	6211	0.014	0.14	0.26	65000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3018	6211	0.014	0.14	0.26	65000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3019	3024	0.01378	0.07869	0.01182	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3019	3024	0.01378	0.07869	0.01182	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3019	3024	0.01378	0.07869	0.01182	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3019	3024	0.01378	0.07869	0.01182	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3019	3024	0.01378	0.07869	0.01182	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3019	3024	0.01378	0.07869	0.01182	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3019	3024	0.01378	0.07869	0.01182	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3019	3024	0.01378	0.07869	0.01182	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3019	3024	0.01378	0.07869	0.01182	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3019	3024	0.01378	0.07869	0.01182	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3019	3024	0.01378	0.07869	0.01182	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3019	3114	0.01054	0.07345	0.01201	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3019	3114	0.01054	0.07345	0.01201	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3021	3049	0.01086	0.07565	0.01237	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3021	3049	0.01086	0.07565	0.01237	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3021	5397	0.02082	0.09277	0.0136	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3021	5397	0.02082	0.09277	0.0136	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3021	5397	0.02082	0.09277	0.0136	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3021	5397	0.02082	0.09277	0.0136	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3021	5397	0.02082	0.09277	0.0136	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3022	3033	0.06611	0.16158	0.02116	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3022	3033	0.06611	0.16158	0.02116	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3022	3033	0.06611	0.16158	0.02116	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3022	3033	0.06611	0.16158	0.02116	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3022	3033	0.06611	0.16158	0.02116	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3022	3033	0.06611	0.16158	0.02116	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3022	3085	0.01233	0.07039	0.01058	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3022	3085	0.01233	0.07039	0.01058	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3022	3085	0.01233	0.07039	0.01058	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3022	3085	0.01233	0.07039	0.01058	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3022	3085	0.01233	0.07039	0.01058	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3023	3049	0.01656	0.0738	0.01082	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3023	3049	0.01656	0.0738	0.01082	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3023	3049	0.01656	0.0738	0.01082	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3023	3067	0.09726	0.23774	0.03113	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3023	3115	0.03509	0.21073	0.0286	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3023	3115	0.03509	0.21073	0.0286	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3023	3115	0.03509	0.21073	0.0286	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3023	3115	0.03509	0.21073	0.0286	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3023	3115	0.03509	0.21073	0.0286	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3025	3035	0.05582	0.13643	0.01786	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3025	3035	0.05582	0.13643	0.01786	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3025	3035	0.05582	0.13643	0.01786	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3025	3035	0.05582	0.13643	0.01786	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3025	3035	0.05582	0.13643	0.01786	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3025	3036	0.0401	0.16637	0.02823	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3025	3036	0.0401	0.16637	0.02823	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3025	3036	0.0401	0.16637	0.02823	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3025	3036	0.0401	0.16637	0.02823	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3025	3036	0.0401	0.16637	0.02823	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3025	3101	0.02809	0.12288	0.01871	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3025	3101	0.02809	0.12288	0.01871	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3025	3101	0.02809	0.12288	0.01871	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3025	3101	0.02809	0.12288	0.01871	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3025	3101	0.02809	0.12288	0.01871	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3025	3101	0.02809	0.12288	0.01871	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3025	3101	0.02809	0.12288	0.01871	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3025	3101	0.02809	0.12288	0.01871	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3026	5395	0.00227	0.01625	0.02963	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    3027	3102	0.02467	0.05926	0.00804	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3029	3147	0.01187	0.06781	0.01019	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3029	5241	0.01232	0.05113	0.00868	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3029	5241	0.01232	0.05113	0.00868	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3030	3072	0.00885	0.05057	0.0076	19000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3030	3072	0.00885	0.05057	0.0076	19000	99900	99900	1	0	0	-360	360	0	0	0	0;
    3030	3114	0.02646	0.10977	0.01863	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3031	3054	0.03288	0.08037	0.01052	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3031	3070	0.03731	0.09121	0.01194	15000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3031	3140	0.02073	0.09067	0.01381	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3032	3094	0.00583	0.04065	0.00664	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3032	3094	0.00583	0.04065	0.00664	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3032	3094	0.00583	0.04065	0.00664	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3032	3099	0.00703	0.03076	0.00468	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3032	3099	0.00703	0.03076	0.00468	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3032	3099	0.00703	0.03076	0.00468	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3033	3136	0.00696	0.01672	0.00227	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3033	3136	0.00696	0.01672	0.00227	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3035	3066	0.08317	0.2033	0.02662	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3035	3066	0.08317	0.2033	0.02662	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3035	3066	0.08317	0.2033	0.02662	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3035	3066	0.08317	0.2033	0.02662	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3035	3066	0.08317	0.2033	0.02662	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3035	3066	0.08317	0.2033	0.02662	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3036	3066	0.03434	0.19612	0.02947	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3037	3078	0.00125	0.01223	0.02354	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3037	3088	0.00895	0.08746	0.16828	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3038	3080	0.00768	0.04384	0.00659	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3038	3085	0.00471	0.02825	0.00383	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3038	3085	0.00471	0.02825	0.00383	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3038	3085	0.00471	0.02825	0.00383	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3040	3072	0.02206	0.09153	0.01553	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3040	3139	0.01922	0.08563	0.01256	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3041	3046	0.0031	0.02	0.05832	82000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3041	3046	0.0031	0.02	0.05832	82000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3041	3046	0.0031	0.02	0.05832	82000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3041	3046	0.0031	0.02	0.05832	82000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3041	3046	0.0031	0.02	0.05832	82000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3041	3058	0.00347	0.02481	0.04523	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3041	3058	0.00347	0.02481	0.04523	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3041	3058	0.00347	0.02481	0.04523	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3041	3058	0.00347	0.02481	0.04523	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3041	3058	0.00347	0.02481	0.04523	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3042	3064	0.02146	0.09562	0.01402	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3042	3111	0.01081	0.04816	0.00706	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3046	3078	0.00316	0.0309	0.05946	82000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3046	3078	0.00316	0.0309	0.05946	82000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3046	3078	0.00316	0.0309	0.05946	82000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3046	3078	0.00316	0.0309	0.05946	82000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3046	3078	0.00316	0.0309	0.05946	82000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3046	3078	0.00316	0.0309	0.05946	82000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3046	3082	0.00313	0.03062	0.05891	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3046	3082	0.00313	0.03062	0.05891	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3047	3064	0.01369	0.045	0.00446	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3047	3064	0.01369	0.045	0.00446	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3047	3129	0.02116	0.05173	0.00677	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3047	3129	0.02116	0.05173	0.00677	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3048	5045	0.0011	0.013	0.63	229500	99900	99900	1	0	1	-360	360	0	0	0	0;
    3048	5045	0.0011	0.013	0.63	229500	99900	99900	1	0	1	-360	360	0	0	0	0;
    3048	5045	0.0011	0.013	0.63	229500	99900	99900	1	0	1	-360	360	0	0	0	0;
    3048	5045	0.0011	0.013	0.63	229500	99900	99900	1	0	1	-360	360	0	0	0	0;
    3048	5045	0.0011	0.013	0.63	229500	99900	99900	1	0	1	-360	360	0	0	0	0;
    3048	5045	0.0011	0.013	0.63	229500	99900	99900	1	0	1	-360	360	0	0	0	0;
    3048	5120	0.0013	0.015	1.02	229500	99900	99900	1	0	1	-360	360	0	0	0	0;
    3048	5394	0.0013	0.015	1.02	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3050	4014	0.01665	0.16272	0.31309	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3050	4014	0.01665	0.16272	0.31309	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3052	3093	0.03727	0.22382	0.03037	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3052	3107	0.01629	0.09779	0.01327	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3052	3107	0.01629	0.09779	0.01327	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3053	3058	0.003	0.03	0.06	100000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3053	3082	0.00152	0.0149	0.02867	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3053	3088	0.00333	0.03466	0.11812	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3053	3088	0.00333	0.03466	0.11812	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3053	3088	0.00333	0.03466	0.11812	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3059	3111	0.01912	0.04672	0.00612	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3064	3141	0.01218	0.05051	0.00857	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3066	3142	0.03037	0.17347	0.02607	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3066	3142	0.03037	0.17347	0.02607	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3066	3142	0.03037	0.17347	0.02607	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3066	3142	0.03037	0.17347	0.02607	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3067	3070	0.01175	0.06712	0.01009	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3067	3094	0.01576	0.07025	0.0103	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3067	3094	0.01576	0.07025	0.0103	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3067	3094	0.01576	0.07025	0.0103	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3067	3141	0.01175	0.05234	0.00768	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3067	3141	0.01175	0.05234	0.00768	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3069	3077	0.01599	0.09132	0.01372	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3069	3140	0.01354	0.03311	0.00434	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3070	3131	0.00569	0.02535	0.00372	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3070	3131	0.00569	0.02535	0.00372	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3072	3142	0.01958	0.11184	0.01681	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3072	3142	0.01958	0.11184	0.01681	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3072	3142	0.01958	0.11184	0.01681	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3072	3142	0.01958	0.11184	0.01681	9800	99900	99900	1	0	0	-360	360	0	0	0	0;
    3073	3076	0.01657	0.09953	0.01351	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3073	3123	0.01212	0.06921	0.0104	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3073	3123	0.01212	0.06921	0.0104	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3073	3123	0.01212	0.06921	0.0104	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3073	4002	0.03286	0.18769	0.0282	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3075	3132	0.07582	0.18532	0.02427	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3075	3132	0.07582	0.18532	0.02427	9800	99900	99900	1	0	0	-360	360	0	0	0	0;
    3075	3138	0.0747	0.18259	0.02391	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3075	3138	0.0747	0.18259	0.02391	9800	99900	99900	1	0	0	-360	360	0	0	0	0;
    3077	3099	0.00591	0.03377	0.00508	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3077	3131	0.01523	0.06786	0.00995	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3077	3131	0.01523	0.06786	0.00995	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3078	3133	0.0042	0.03003	0.05475	52300	99900	99900	1	0	1	-360	360	0	0	0	0;
    3078	3133	0.0042	0.03003	0.05475	52300	99900	99900	1	0	1	-360	360	0	0	0	0;
    3078	3133	0.0042	0.03003	0.05475	52300	99900	99900	1	0	1	-360	360	0	0	0	0;
    3078	3133	0.0042	0.03003	0.05475	52300	99900	99900	1	0	1	-360	360	0	0	0	0;
    3079	3134	0.01347	0.05936	0.02763	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    3079	3134	0.01347	0.05936	0.02763	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    3079	3134	0.01347	0.05936	0.02763	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    3079	3134	0.01347	0.05936	0.02763	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    3083	3137	0.00824	0.03605	0.00549	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3083	3137	0.00824	0.03605	0.00549	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3085	3128	0.0069	0.01687	0.00221	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3088	5395	0.00237	0.0246	0.08383	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3088	5395	0.00237	0.0246	0.08383	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3088	5395	0.00237	0.0246	0.08383	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3089	5334	0.0094	0.05512	0.02752	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3091	3102	0.00402	0.02416	0.00328	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3091	3102	0.00402	0.02416	0.00328	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3091	3125	0.01164	0.02796	0.00379	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3091	3125	0.01164	0.02796	0.00379	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3094	3137	0.018	0.04399	0.00576	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3096	3133	0.0038	0.02718	0.04955	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    3096	3133	0.0038	0.02718	0.04955	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    3097	3109	0.00325	0.02263	0.0037	34000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3097	3109	0.00325	0.02263	0.0037	34000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3097	3109	0.00325	0.02263	0.0037	34000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3099	3100	0.01869	0.08329	0.01221	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3099	3100	0.01869	0.08329	0.01221	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3100	3102	0.015	0.088	0.012	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3100	3102	0.015	0.088	0.012	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3100	3102	0.015	0.088	0.012	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3100	3125	0.0162	0.07086	0.01079	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3100	3125	0.0162	0.07086	0.01079	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3101	3104	0.01395	0.07966	0.01197	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3101	3104	0.01395	0.07966	0.01197	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3101	3104	0.01395	0.07966	0.01197	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3101	3104	0.01395	0.07966	0.01197	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3101	3104	0.01395	0.07966	0.01197	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3101	3104	0.01395	0.07966	0.01197	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3101	3104	0.01395	0.07966	0.01197	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3101	3104	0.01395	0.07966	0.01197	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3101	3104	0.01395	0.07966	0.01197	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3101	6360	0.03353	0.08195	0.01073	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3101	6360	0.03353	0.08195	0.01073	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3101	6360	0.03353	0.08195	0.01073	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3104	6156	0.01785	0.07953	0.01166	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3104	6156	0.01785	0.07953	0.01166	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3104	6156	0.01785	0.07953	0.01166	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3104	6156	0.01785	0.07953	0.01166	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3104	6156	0.01785	0.07953	0.01166	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3104	6156	0.01785	0.07953	0.01166	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3104	6156	0.01785	0.07953	0.01166	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3104	6156	0.01785	0.07953	0.01166	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3104	6156	0.01785	0.07953	0.01166	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3108	3147	0.03432	0.08389	0.01098	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3108	3147	0.03432	0.08389	0.01098	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3108	6065	0.02034	0.11619	0.01746	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3115	3116	0.02115	0.08773	0.01489	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3116	3136	0.01168	0.07015	0.00952	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3119	4002	0.02215	0.13302	0.01805	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3119	4188	0.027	0.1542	0.02317	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3121	3129	0.00954	0.03956	0.00671	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3121	3129	0.00954	0.03956	0.00671	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3121	3145	0.02936	0.13085	0.01919	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3121	3145	0.02936	0.13085	0.01919	14900	99900	99900	1	0	0	-360	360	0	0	0	0;
    3123	3126	0.05936	0.14511	0.019	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3124	6286	0.018	0.1	0.016	10000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3124	6286	0.018	0.1	0.016	10000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3126	6059	0.04241	0.10187	0.01382	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3127	3141	0.00595	0.02651	0.00389	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3127	3141	0.00595	0.02651	0.00389	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3127	3141	0.00595	0.02651	0.00389	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3127	3141	0.00595	0.02651	0.00389	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3132	3144	0.04225	0.10327	0.01352	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3132	3144	0.04225	0.10327	0.01352	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3132	3144	0.04225	0.10327	0.01352	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3132	3144	0.04225	0.10327	0.01352	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3132	3144	0.04225	0.10327	0.01352	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3132	3144	0.04225	0.10327	0.01352	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3132	3144	0.04225	0.10327	0.01352	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3138	3142	0.02534	0.14471	0.02175	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3138	3142	0.02534	0.14471	0.02175	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3138	3146	0.03674	0.1607	0.02447	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3143	3144	0.04463	0.10909	0.01428	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3143	3144	0.04463	0.10909	0.01428	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3143	3144	0.04463	0.10909	0.01428	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3143	3144	0.04463	0.10909	0.01428	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3143	3144	0.04463	0.10909	0.01428	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3143	3144	0.04463	0.10909	0.01428	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3143	3144	0.04463	0.10909	0.01428	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4003	4040	0.01209	0.07809	0.0149	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4003	4103	0.00838	0.05414	0.01033	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4003	4103	0.00838	0.05414	0.01033	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4003	4128	0.01296	0.09028	0.01476	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4003	4128	0.01296	0.09028	0.01476	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4004	4014	0.006	0.06	0.115	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4004	4113	0.00456	0.03255	0.05934	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    4005	4022	0.02734	0.11343	0.01925	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4005	4114	0.01989	0.11362	0.01707	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4006	4011	0.0269	0.11766	0.01792	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4006	4197	0.00624	0.04344	0.0071	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4007	4027	0.00348	0.02089	0.00284	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4007	4034	0.00873	0.03892	0.00571	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4007	4034	0.00873	0.03892	0.00571	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4007	4122	0.00469	0.02091	0.00307	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4008	6112	0.01363	0.07782	0.01169	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4008	6155	0.01482	0.06605	0.00968	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4008	6346	0.01174	0.05229	0.00767	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4009	4152	0.00542	0.03498	0.00667	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4009	4152	0.00542	0.03498	0.00667	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4009	4165	0.00315	0.02032	0.00388	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4009	4165	0.00315	0.02032	0.00388	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4011	4185	0.03112	0.13615	0.02073	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4012	4034	0.01625	0.09759	0.01324	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4012	4103	0.02485	0.14192	0.02133	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4012	4121	0.01296	0.07781	0.01056	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4012	4171	0.02502	0.11152	0.01635	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4013	4089	0.01437	0.09281	0.01771	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4013	4089	0.01437	0.09281	0.01771	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4013	4107	0.02623	0.06413	0.0084	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4013	4122	0.00312	0.01784	0.00268	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4013	4122	0.00312	0.01784	0.00268	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4013	4122	0.00312	0.01784	0.00268	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4014	4131	0.01669	0.11926	0.21744	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    4015	4188	0.03538	0.21243	0.02883	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4016	4023	0.01228	0.07374	0.01001	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4016	4023	0.01228	0.07374	0.01001	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4016	4117	0.01709	0.0709	0.01203	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4017	4081	0.00217	0.01515	0.00248	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4017	4081	0.00217	0.01515	0.00248	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4017	4087	0.00568	0.02531	0.00371	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4017	4123	0.00492	0.03426	0.0056	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4018	4037	0.01371	0.06107	0.00896	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4018	4149	0.01472	0.06561	0.00962	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4019	4067	0.00919	0.06276	0.01068	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4019	4067	0.00919	0.06276	0.01068	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4019	4121	0.02026	0.04952	0.00648	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4020	4051	0.01602	0.10945	0.01862	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4020	4051	0.01602	0.10945	0.01862	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4020	4123	0.00803	0.03577	0.00525	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4020	4150	0.00418	0.02912	0.00476	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4020	4150	0.00418	0.02912	0.00476	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4021	4089	0.01219	0.05329	0.00812	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4021	4167	0.00965	0.04299	0.0063	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4022	4187	0.02501	0.10376	0.01761	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4023	6112	0.04152	0.10149	0.01329	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4024	4131	0.00611	0.05974	0.11495	64700	99900	99900	1	0	1	-360	360	0	0	0	0;
    4024	6263	0.00754	0.05386	0.0982	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    4025	4117	0.00307	0.01981	0.00378	26000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4025	4117	0.00307	0.01981	0.00378	26000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4027	4088	0.00276	0.01883	0.0032	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4027	4088	0.00276	0.01883	0.0032	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4028	7043	0.00286	0.02045	0.03728	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    4028	7274	0.00028	0.00295	0.01006	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4028	7274	0.00028	0.00295	0.01006	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4029	6253	0.01201	0.0776	0.0148	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4029	7275	0.00321	0.01407	0.00214	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4031	4043	0.04121	0.18028	0.02746	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4031	4147	0.02053	0.0898	0.01368	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4032	4051	0.02109	0.05154	0.00675	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4032	4141	0.01931	0.08605	0.01262	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4032	4141	0.01931	0.08605	0.01262	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4033	4101	0.0036	0.016	0.003	15000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4033	4101	0.0036	0.016	0.003	15000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4033	4101	0.0036	0.016	0.003	15000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4033	4147	0.00984	0.06854	0.0112	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4033	4147	0.00984	0.06854	0.0112	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4033	4190	0.00397	0.01648	0.0028	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4033	4190	0.00397	0.01648	0.0028	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4034	4154	0.01506	0.10289	0.01751	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4035	4064	0.00506	0.02099	0.00356	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4035	4150	0.02431	0.05942	0.00778	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4036	4132	0.03455	0.15396	0.02258	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4036	4189	0.05901	0.14424	0.01889	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4037	4054	0.00975	0.05854	0.00794	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4037	4099	0.01617	0.07075	0.01077	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4037	4099	0.01617	0.07075	0.01077	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4038	4054	0.01093	0.06561	0.0089	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4038	4125	0.01635	0.09341	0.01404	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4038	4125	0.01635	0.09341	0.01404	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4038	4125	0.01635	0.09341	0.01404	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4038	4178	0.03181	0.07775	0.01018	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4038	4178	0.03181	0.07775	0.01018	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4039	4073	0.00022	0.00224	0.00764	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4039	4073	0.00022	0.00224	0.00764	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4039	4151	0.00765	0.07956	0.27111	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4039	4151	0.00765	0.07956	0.27111	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4039	4151	0.00765	0.07956	0.27111	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4040	4074	0.00148	0.00957	0.00183	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4040	4074	0.00148	0.00957	0.00183	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4040	4074	0.00148	0.00957	0.00183	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4040	4079	0.00457	0.03186	0.00521	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4040	4079	0.00457	0.03186	0.00521	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4040	4079	0.00457	0.03186	0.00521	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4041	4073	0.0019	0.01971	0.06717	82000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4041	4073	0.0019	0.01971	0.06717	82000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4042	4088	0.00312	0.02015	0.00384	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4042	4088	0.00312	0.02015	0.00384	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4042	4107	0.00298	0.01925	0.00367	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4042	4107	0.00298	0.01925	0.00367	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4043	4119	0.01218	0.05428	0.00796	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4044	4119	0.00264	0.01804	0.00307	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4044	4119	0.00264	0.01804	0.00307	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4044	4185	0.03117	0.13891	0.02037	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4048	4154	0.00408	0.02784	0.00474	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4048	4155	0.00335	0.02332	0.00381	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4048	4155	0.00335	0.02332	0.00381	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4049	4086	0.00927	0.04053	0.00617	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4049	4194	0.00379	0.02643	0.00432	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4049	4194	0.00379	0.02643	0.00432	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4051	4127	0.01554	0.08876	0.01334	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4053	4152	0.0091	0.06213	0.01057	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4053	4152	0.0091	0.06213	0.01057	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4053	4191	0.02289	0.14783	0.0282	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4053	4191	0.02289	0.14783	0.0282	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4055	4078	0.00454	0.03104	0.00528	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4055	4078	0.00454	0.03104	0.00528	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4055	4109	0.01141	0.04991	0.0076	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4055	4145	0.0037	0.02577	0.00421	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4055	4145	0.0037	0.02577	0.00421	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4056	4158	0.00124	0.01287	0.04387	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4056	4181	0.00117	0.01146	0.02204	64700	99900	99900	1	0	1	-360	360	0	0	0	0;
    4056	4181	0.00117	0.01146	0.02204	64700	99900	99900	1	0	1	-360	360	0	0	0	0;
    4057	4108	0.00271	0.01748	0.00334	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4057	4108	0.00271	0.01748	0.00334	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4057	4145	0.00563	0.03924	0.00641	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4057	4145	0.00563	0.03924	0.00641	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4064	4069	0.00989	0.02376	0.00322	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4064	4099	0.00946	0.06459	0.01099	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4064	4099	0.00946	0.06459	0.01099	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4064	4104	0.00622	0.04017	0.00766	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4064	4104	0.00622	0.04017	0.00766	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4066	4068	0.013	0.05797	0.0085	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4066	4107	0.00316	0.02043	0.0039	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4066	4107	0.00316	0.02043	0.0039	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4067	4111	0.00346	0.02362	0.00402	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4067	4111	0.00346	0.02362	0.00402	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4067	4194	0.00473	0.03294	0.00539	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4067	4194	0.00473	0.03294	0.00539	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4067	4194	0.00473	0.03294	0.00539	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4068	4103	0.00973	0.05555	0.00835	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4068	4186	0.01855	0.08268	0.01212	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4069	4072	0.00681	0.03892	0.00585	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4070	4183	0.002	0.02	0.07	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    4070	4192	0.00137	0.01421	0.04843	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4070	4192	0.00137	0.01421	0.04843	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4071	4106	0.009	0.0401	0.00588	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4072	4156	0.00671	0.0278	0.00472	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4072	4168	0.00284	0.01981	0.00324	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4072	4168	0.00284	0.01981	0.00324	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4073	4146	0.006	0.06	0.115	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4073	4183	0.01015	0.07248	0.13214	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4073	4192	0.0062	0.06449	0.21975	82000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4074	4155	0.01013	0.05786	0.00869	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4078	4120	0.00325	0.01949	0.00265	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4078	4180	0.01569	0.08959	0.01346	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4079	4157	0.00338	0.02308	0.00393	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4079	4157	0.00338	0.02308	0.00393	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4080	4140	0.00421	0.04377	0.14917	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4080	4151	0.00484	0.05033	0.17151	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4080	4181	0.00409	0.03994	0.07686	64700	99900	99900	1	0	1	-360	360	0	0	0	0;
    4080	4183	0.002	0.02	0.07	82000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4086	4106	0.02192	0.09592	0.01461	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4086	4110	0.01641	0.07179	0.01093	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4087	4156	0.00563	0.02463	0.00375	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4089	4194	0.01637	0.06793	0.01153	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4089	4194	0.01637	0.06793	0.01153	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4089	4194	0.01637	0.06793	0.01153	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4099	4169	0.00915	0.0625	0.01063	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4099	4169	0.00915	0.0625	0.01063	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4100	4120	0.00186	0.00773	0.00131	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4100	4150	0.00216	0.01393	0.00266	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4100	4150	0.00216	0.01393	0.00266	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4100	4168	0.00185	0.01287	0.0021	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4100	4168	0.00185	0.01287	0.0021	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4100	4168	0.00185	0.01287	0.0021	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4101	4175	0.01931	0.08013	0.0136	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4101	4175	0.01931	0.08013	0.0136	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4101	4175	0.01931	0.08013	0.0136	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4101	4175	0.01931	0.08013	0.0136	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4101	4197	0.02022	0.09011	0.01321	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4102	4126	0.00411	0.02652	0.00506	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4102	4126	0.00411	0.02652	0.00506	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4102	4171	0.00634	0.04334	0.00737	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4102	4171	0.00634	0.04334	0.00737	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4104	4145	0.01294	0.03109	0.00422	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4104	4145	0.01294	0.03109	0.00422	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4108	4170	0.00818	0.0358	0.00545	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4109	4156	0.00373	0.02127	0.0032	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4110	4171	0.02886	0.11974	0.02032	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4111	4186	0.00861	0.0384	0.00563	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4112	4124	0.01932	0.13196	0.02245	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4112	4124	0.01932	0.13196	0.02245	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4112	4141	0.0066	0.04599	0.00752	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4112	4141	0.0066	0.04599	0.00752	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4113	4146	0.0025	0.02448	0.04711	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4114	4190	0.00237	0.01616	0.00275	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4114	4190	0.00237	0.01616	0.00275	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4117	4172	0.01489	0.06176	0.01048	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4117	4172	0.01489	0.06176	0.01048	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4118	4139	0.0147	0.08395	0.01262	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4118	4148	0.0246	0.14051	0.02111	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4119	4164	0.02453	0.1676	0.02851	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4122	4157	0.00313	0.02183	0.00357	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4122	4157	0.00313	0.02183	0.00357	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4123	4180	0.01637	0.09826	0.01333	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4124	4128	0.02044	0.13201	0.02518	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4124	4128	0.02044	0.13201	0.02518	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4125	6264	0.03218	0.07865	0.0103	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4125	6264	0.03218	0.07865	0.0103	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4125	6264	0.03218	0.07865	0.0103	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4126	4193	0.00522	0.0364	0.00595	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4126	4193	0.00522	0.0364	0.00595	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4126	4193	0.00522	0.0364	0.00595	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4127	4144	0.02101	0.12616	0.01712	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4129	4130	0.03748	0.09002	0.01222	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4129	4176	0.02359	0.14166	0.01922	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4130	4179	0.01386	0.07916	0.0119	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4131	6308	0.00739	0.05281	0.09628	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    4132	4143	0.02006	0.08324	0.01413	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4132	6357	0.01827	0.07994	0.01217	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4139	4144	0.00882	0.05038	0.00757	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4139	4169	0.01144	0.05002	0.00762	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4139	4169	0.01144	0.05002	0.00762	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4140	4151	0.00411	0.02936	0.05353	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    4140	4196	0.01639	0.11706	0.21342	52300	99900	99900	1	0	1	-360	360	0	0	0	0;
    4141	4165	0.01975	0.08194	0.0139	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4143	4189	0.02761	0.11455	0.01944	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4146	4196	0.00241	0.02506	0.0854	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4146	4196	0.00241	0.02506	0.0854	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4148	4179	0.03149	0.1891	0.02566	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4149	4173	0.02612	0.11641	0.01707	17000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4149	4182	0.00774	0.05286	0.00899	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4151	4158	0.00609	0.06334	0.21583	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4155	4164	0.00412	0.02661	0.00508	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4159	4168	0.00057	0.00394	0.00064	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4159	4168	0.00057	0.00394	0.00064	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4159	4168	0.00057	0.00394	0.00064	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4159	4168	0.00057	0.00394	0.00064	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4167	4186	0.01453	0.06359	0.00968	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4170	4180	0.00815	0.03567	0.00543	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4172	6221	0.01492	0.06529	0.00994	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4172	6346	0.01189	0.05202	0.00792	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4173	7030	0.02382	0.10423	0.01587	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4174	6015	0.00722	0.02995	0.00508	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4174	6276	0.01173	0.04865	0.00826	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4175	4176	0.02194	0.09598	0.01462	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4178	6253	0.02656	0.11618	0.01769	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4181	7274	0.01011	0.07225	0.13172	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    4181	7274	0.01011	0.07225	0.13172	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    4184	4191	0.01223	0.08358	0.01422	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4184	4191	0.01223	0.08358	0.01422	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4184	4191	0.01223	0.08358	0.01422	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4184	4191	0.01223	0.08358	0.01422	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4184	4194	0.00649	0.04522	0.00739	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4184	4194	0.00649	0.04522	0.00739	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4184	4194	0.00649	0.04522	0.00739	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4184	4194	0.00649	0.04522	0.00739	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4187	4189	0.02899	0.12682	0.01931	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4195	6239	0.00265	0.0321	2.13231	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5003	5181	0.00233	0.01026	0.00478	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5003	5213	0.00127	0.0072	0.00387	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5003	5436	0.00455	0.01936	0.00968	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5004	5426	0.00757	0.04276	0.023	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5004	5476	0.004	0.0226	0.01216	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5005	5133	0.00846	0.03598	0.018	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5005	5435	0.00739	0.03256	0.01515	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5006	5072	0.00074	0.00543	0.00308	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5006	5072	0.00074	0.00543	0.00308	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5006	5072	0.00074	0.00543	0.00308	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5006	5289	0.00065	0.00498	0.00262	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5006	5289	0.00065	0.00498	0.00262	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5006	5289	0.00065	0.00498	0.00262	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5006	5294	0.00495	0.02107	0.01054	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5007	5012	0.0011	0.00645	0.00322	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5007	5165	0.00088	0.00648	0.00367	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5008	5134	0.01009	0.05706	0.03069	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5008	5134	0.01009	0.05706	0.03069	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5008	5347	0.01147	0.05055	0.02353	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5008	5396	0.00397	0.02909	0.01648	40000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5009	5294	0.00175	0.00769	0.00358	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5009	5311	0.0016	0.00704	0.00328	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5009	5482	0.00139	0.0061	0.00284	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5010	5096	0.00127	0.00969	0.00509	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5010	5096	0.00127	0.00969	0.00509	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5010	5386	0.00106	0.00803	0.00422	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5010	5386	0.00106	0.00803	0.00422	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5011	5054	0.00746	0.04371	0.02183	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5011	8084	0.00545	0.03193	0.01595	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5012	5017	0.00663	0.0292	0.01359	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5013	5101	0.00798	0.03394	0.01697	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5013	5156	0.00645	0.02841	0.01322	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5013	5156	0.00645	0.02841	0.01322	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5013	5226	0.00745	0.03283	0.01528	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5014	5455	0.00556	0.03257	0.01626	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5015	5063	0.00028	0.00336	0.22327	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5015	5164	0.00044	0.00534	0.35461	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5015	5361	0.00044	0.0053	0.3546	435200	99900	99900	1	0	1	-360	360	0	0	0	0;
    5015	5479	0.00057	0.00686	0.45585	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5016	5265	0.00128	0.00972	0.00511	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5016	5265	0.00128	0.00972	0.00511	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5016	5265	0.00128	0.00972	0.00511	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5016	5420	0.00135	0.01028	0.0054	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5016	5420	0.00135	0.01028	0.0054	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5017	5218	0.0048	0.02041	0.01021	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5017	5315	0.00523	0.02225	0.01113	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5018	5055	0.00034	0.00414	0.27523	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5018	5063	0.0013	0.015	1	230000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5018	5236	0.00037	0.00753	0.52503	314600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5018	5236	0.00037	0.00753	0.52503	314600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5018	5413	0.00034	0.00695	0.48479	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5019	5176	0.00561	0.03288	0.01642	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5021	5394	0.003	0.03	2	230000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5021	5401	0.00029	0.006	0.41836	314600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5021	5413	0.00056	0.01139	0.79467	314600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5021	5479	0.00021	0.00435	0.30317	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5022	5249	0.00173	0.01314	0.0069	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5022	5249	0.00173	0.01314	0.0069	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5022	5306	0.00263	0.02	0.0105	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5022	5306	0.00263	0.02	0.0105	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5022	5441	0.00341	0.02594	0.01362	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5022	5441	0.00341	0.02594	0.01362	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5022	5441	0.00341	0.02594	0.01362	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5024	5140	0.00381	0.01679	0.00781	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5024	5182	0.003	0.01323	0.00616	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5024	5452	0.00923	0.05217	0.02806	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5025	5453	0.00495	0.03768	0.01978	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5025	5453	0.00495	0.03768	0.01978	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5025	5473	0.00322	0.02357	0.01336	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5025	5473	0.00322	0.02357	0.01336	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5026	5104	0.0014	0.01063	0.00558	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5026	5104	0.0014	0.01063	0.00558	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5026	5375	0.00136	0.00798	0.00399	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5027	5098	0.00294	0.01659	0.00893	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5027	5469	0.00157	0.01196	0.00628	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5027	5469	0.00157	0.01196	0.00628	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5027	5481	0.00206	0.01564	0.00821	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5028	5097	0.00096	0.00703	0.00399	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5028	5097	0.00096	0.00703	0.00399	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5028	5097	0.00096	0.00703	0.00399	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5028	5233	0.00165	0.00966	0.00482	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5028	5233	0.00165	0.00966	0.00482	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5028	5478	0.00394	0.01736	0.00808	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5029	5142	0.00477	0.02699	0.01452	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5029	5461	0.00376	0.02202	0.01099	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5030	5312	0.00423	0.02478	0.01237	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5030	5430	0.00326	0.0248	0.01302	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5031	5296	0.00345	0.0202	0.01009	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5031	5408	0.00513	0.02263	0.01054	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5032	5090	0.00304	0.01718	0.00924	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5032	5090	0.00304	0.01718	0.00924	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5032	5214	0.0022	0.00969	0.00451	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5032	5228	0.0023	0.01751	0.00919	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5032	5228	0.0023	0.01751	0.00919	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5032	5329	0.00188	0.00829	0.00386	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5033	5047	0.0004	0.00814	0.5676	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5033	5350	0.00018	0.00367	0.25593	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5033	5384	6e-05	0.00115	0.08036	314600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5034	5313	0.00114	0.00836	0.00474	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5034	5313	0.00114	0.00836	0.00474	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5034	5313	0.00114	0.00836	0.00474	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5034	5371	0.0033	0.01934	0.00966	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5043	5152	0.00598	0.03504	0.0175	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5043	5284	0.00758	0.04445	0.0222	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5044	5153	0.0031	0.0236	0.01239	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5044	5153	0.0031	0.0236	0.01239	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5044	5185	0.0032	0.02431	0.01276	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5044	5185	0.0032	0.02431	0.01276	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5045	5120	0.00127	0.01539	1.02213	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5045	5120	0.00127	0.01539	1.02213	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5045	5260	0.0005	0.00603	0.40075	229500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5045	5260	0.0005	0.00603	0.40075	229500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5045	5260	0.0005	0.00603	0.40075	229500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5045	5413	0.00055	0.00672	0.4467	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5046	5286	0.0115	0.05069	0.0236	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5047	5179	0.00054	0.01097	0.76512	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5047	5260	0.00078	0.00944	0.62704	229500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5047	5260	0.00078	0.00944	0.62704	229500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5047	5444	0.00019	0.00235	0.15601	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5048	5480	0.00268	0.02037	0.0107	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5048	5480	0.00268	0.02037	0.0107	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5048	5480	0.00268	0.02037	0.0107	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5048	5480	0.00268	0.02037	0.0107	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5049	5304	0.00059	0.00713	0.47354	229500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5049	5350	0.0007	0.0085	0.5646	229500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5049	8074	0.00142	0.02903	2.02497	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5049	8126	0.006	0.01	0.83	314600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5050	5454	0.00279	0.02125	0.01116	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5050	5454	0.00279	0.02125	0.01116	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5052	8038	0.013	0.054	0.027	18600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5052	8124	0.013	0.054	0.027	18600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5053	5173	0.00088	0.00647	0.00367	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5053	5173	0.00088	0.00647	0.00367	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5053	5357	0.00118	0.00895	0.0047	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5053	5357	0.00118	0.00895	0.0047	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5054	5223	0.00543	0.03069	0.01651	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5055	5196	0.00034	0.0041	0.275	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5056	5187	0.01355	0.05765	0.02883	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5056	5187	0.01355	0.05765	0.02883	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5056	5187	0.01355	0.05765	0.02883	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5056	5187	0.01355	0.05765	0.02883	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5056	5197	0.0075	0.04397	0.02196	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5059	5426	0.00507	0.02868	0.01543	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5059	8148	0.00396	0.03012	0.01581	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5060	8065	0.00719	0.04106	0.00617	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5063	5304	0.00078	0.0095	0.6308	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5063	5322	0.00026	0.00314	0.20858	229500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5063	5401	0.0005	0.01016	0.70838	314600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5064	5125	0.00095	0.00721	0.00379	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5064	5125	0.00095	0.00721	0.00379	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5064	5125	0.00095	0.00721	0.00379	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5064	5125	0.00095	0.00721	0.00379	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5064	5125	0.00095	0.00721	0.00379	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5064	5143	0.00084	0.00642	0.00337	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5064	5143	0.00084	0.00642	0.00337	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5064	5143	0.00084	0.00642	0.00337	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5070	5128	0.00204	0.00902	0.0042	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5070	5425	0.00111	0.00651	0.00325	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5071	5138	0.0037	0.02168	0.01083	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5071	5359	0.00459	0.03488	0.01831	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5072	5103	0.00114	0.00868	0.00456	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5072	5103	0.00114	0.00868	0.00456	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5072	5103	0.00114	0.00868	0.00456	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5072	5103	0.00114	0.00868	0.00456	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5072	5103	0.00114	0.00868	0.00456	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5072	5116	0.00108	0.0079	0.00448	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5072	5116	0.00108	0.0079	0.00448	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5073	5121	0.00516	0.02272	0.01058	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5073	5484	0.0111	0.06505	0.03248	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5074	5147	0.0043	0.03272	0.01718	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5074	5331	0.00369	0.02161	0.01079	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5075	5267	0.02194	0.09333	0.04668	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5075	5377	0.02449	0.10791	0.05023	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5076	5227	0.00533	0.02268	0.01134	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5077	8108	0.00971	0.05831	0.00791	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5078	5160	0.00399	0.01757	0.00818	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5079	5138	0.00181	0.01379	0.00724	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5079	5138	0.00181	0.01379	0.00724	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5079	5378	0.00152	0.00891	0.00445	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5080	5142	0.00553	0.03127	0.01682	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5080	5328	0.00866	0.03817	0.01777	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5081	5163	0.00516	0.03024	0.0151	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5081	5221	0.00517	0.0228	0.01061	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5081	5377	0.0068	0.039	0.005	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5082	5086	0.00219	0.01283	0.00641	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5082	5330	0.00214	0.01253	0.00625	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5082	5440	0.00107	0.00605	0.00326	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5083	5295	7e-05	0.00134	0.09371	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5083	5322	0.0007	0.00853	0.56646	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5083	5464	0.0002	0.00237	0.15714	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5084	5357	0.00149	0.01134	0.00596	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5084	5357	0.00149	0.01134	0.00596	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5084	5357	0.00149	0.01134	0.00596	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5085	5157	0.00229	0.01293	0.00695	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5085	5468	0.00181	0.00797	0.00371	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5086	5177	0.00288	0.01629	0.00876	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5086	5210	0.00527	0.02323	0.01081	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5086	5447	0.00451	0.01917	0.00959	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5087	5257	0.00596	0.02626	0.01222	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5087	5257	0.00596	0.02626	0.01222	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5087	5345	0.00569	0.03217	0.01731	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5087	5345	0.00569	0.03217	0.01731	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5087	5348	0.0048	0.02814	0.01405	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5088	5290	0.00328	0.01851	0.00996	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5088	5393	0.00614	0.03602	0.01799	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5090	5122	0.00277	0.0122	0.00568	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5090	5230	0.00189	0.00834	0.00388	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5090	5230	0.00189	0.00834	0.00388	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5090	5311	0.00167	0.0098	0.00489	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5091	5171	0.00311	0.01823	0.0091	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5091	5257	0.00494	0.02894	0.01445	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5092	5186	0.00539	0.03162	0.01579	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5092	5453	0.00849	0.03611	0.01806	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5092	5475	0.00472	0.02665	0.01434	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5093	5291	0.00299	0.01754	0.00876	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5093	5332	0.00371	0.02175	0.01086	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5093	5434	0.0015	0.01141	0.00599	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5093	5434	0.0015	0.01141	0.00599	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5094	5381	0.00329	0.025	0.01312	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5094	5485	0.00237	0.01799	0.00945	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5095	5277	0.0038	0.01676	0.0078	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5095	5341	0.00257	0.01134	0.00528	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5096	5305	0.00176	0.01289	0.0073	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5096	5305	0.00176	0.01289	0.0073	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5096	5305	0.00176	0.01289	0.0073	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5096	5412	0.00234	0.01373	0.00686	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5097	5125	0.00078	0.00569	0.00322	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5097	5125	0.00078	0.00569	0.00322	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5097	5125	0.00078	0.00569	0.00322	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5098	5453	0.00529	0.04026	0.02114	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5098	5475	0.01191	0.05066	0.02533	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5099	5195	0.00308	0.0174	0.00936	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5099	5339	0.00266	0.01561	0.00779	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5100	5229	0.00057	0.00414	0.00235	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5100	5229	0.00057	0.00414	0.00235	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5100	5250	0.00124	0.0091	0.00516	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5100	5250	0.00124	0.0091	0.00516	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5100	5250	0.00124	0.0091	0.00516	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5100	5352	0.00056	0.00426	0.00224	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5100	5352	0.00056	0.00426	0.00224	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5101	5231	0.01968	0.08674	0.04038	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5102	5304	0.00023	0.00277	0.18414	229500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5102	5384	0.00039	0.0047	0.31216	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5102	5464	0.00028	0.00339	0.22498	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5103	5130	0.00117	0.00856	0.00485	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5103	5130	0.00117	0.00856	0.00485	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5104	5199	0.00503	0.02843	0.01529	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5104	5447	0.00135	0.01026	0.00539	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5104	5447	0.00135	0.01026	0.00539	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5104	5480	0.00236	0.01795	0.00942	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5104	5480	0.00236	0.01795	0.00942	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5104	5480	0.00236	0.01795	0.00942	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5104	5480	0.00236	0.01795	0.00942	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5105	5148	0.00212	0.009	0.0045	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5105	5253	0.00604	0.02664	0.0124	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5105	5253	0.00604	0.02664	0.0124	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5105	5422	0.00354	0.02074	0.01036	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5108	5266	0.00144	0.01098	0.00577	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5108	5266	0.00144	0.01098	0.00577	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5108	5353	0.00106	0.00809	0.00425	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5108	5353	0.00106	0.00809	0.00425	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5108	5449	0.0015	0.01102	0.00625	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5108	5449	0.0015	0.01102	0.00625	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5108	5449	0.0015	0.01102	0.00625	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5109	5274	0.00268	0.01516	0.00815	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5109	5333	0.00213	0.01247	0.00623	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5110	5176	0.00503	0.02841	0.01528	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5110	5200	0.0045	0.02638	0.01317	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5111	5203	0.00135	0.00792	0.00396	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5111	5289	0.00089	0.00652	0.0037	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5111	5289	0.00089	0.00652	0.0037	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5111	5372	0.00119	0.007	0.0035	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5112	5133	0.01714	0.07289	0.03645	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5112	5191	0.008	0.03402	0.01701	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5112	5246	0.01038	0.04415	0.02208	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5112	5286	0.018	0.078	0.012	15000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5113	5195	0.00674	0.0395	0.01972	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5113	5218	0.00858	0.0378	0.01759	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5113	5220	0.00567	0.0241	0.01205	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5114	5219	0.00883	0.03893	0.01812	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5114	5222	0.00513	0.03755	0.02128	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5114	5227	0.005	0.03803	0.01997	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5115	5421	0.0025	0.01413	0.0076	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5115	5454	0.00397	0.02326	0.01161	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5116	5224	0.00199	0.01514	0.00795	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5116	5224	0.00199	0.01514	0.00795	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5117	5216	0.00157	0.00695	0.00323	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5117	5409	0.00292	0.01288	0.00599	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5118	5334	0.01328	0.05646	0.02824	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5118	5347	0.01023	0.04352	0.02177	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5118	5456	0.00988	0.05791	0.02892	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5119	5205	0.00604	0.02658	0.01237	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5119	5337	0.01103	0.04691	0.02346	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5120	5239	0.00087	0.01049	0.69666	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5122	5252	0.0046	0.01958	0.00979	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5122	5308	0.00469	0.02752	0.01374	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5123	5159	0.00799	0.03521	0.01639	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5124	8157	0.01256	0.05593	0.0082	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5125	5330	0.00087	0.0064	0.00362	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5125	5330	0.00087	0.0064	0.00362	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5125	5330	0.00087	0.0064	0.00362	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5126	5252	0.0023	0.00978	0.00489	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5126	5309	0.00399	0.01755	0.00817	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5126	5386	0.00259	0.01969	0.01034	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5127	5191	0.00791	0.03487	0.01623	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5127	5231	0.01585	0.06741	0.03371	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5127	5314	0.01301	0.05729	0.02667	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5128	5214	0.00143	0.0084	0.0042	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5128	5467	0.00166	0.00974	0.00486	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5129	5226	0.00964	0.04249	0.01978	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5129	5240	0.01196	0.05272	0.02454	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5129	5240	0.01196	0.05272	0.02454	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5130	5173	0.00095	0.00693	0.00393	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5130	5173	0.00095	0.00693	0.00393	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5131	5279	0.00022	0.00271	0.1803	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5131	5410	0.00018	0.00365	0.25434	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5131	6107	0.00051	0.01038	0.72429	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5132	5163	0.00318	0.01866	0.00932	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5134	5155	0.0067	0.0393	0.01962	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5135	5155	0.00905	0.05304	0.02648	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5135	5169	0.01055	0.04486	0.02244	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5135	5264	0.00751	0.04244	0.02283	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5136	5288	0.00558	0.03152	0.01695	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5137	5388	0.00021	0.00253	0.16793	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5137	5451	0.00114	0.01383	0.91863	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5139	5183	0.00187	0.00825	0.00384	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5139	5233	0.00826	0.03638	0.01694	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5139	5344	0.00178	0.00785	0.00365	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5140	5466	0.00143	0.00633	0.00295	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5141	5408	0.00702	0.03094	0.0144	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5142	5466	0.01638	0.07217	0.03359	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5143	5216	0.00311	0.01826	0.00912	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5143	5428	0.00107	0.00811	0.00426	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5143	5428	0.00107	0.00811	0.00426	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5144	5314	0.01178	0.05011	0.02506	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5144	5389	0.00473	0.02084	0.0097	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5145	5251	0.00125	0.00917	0.0052	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5145	5251	0.00125	0.00917	0.0052	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5145	5323	0.00133	0.00973	0.00551	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5145	5323	0.00133	0.00973	0.00551	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5145	5323	0.00133	0.00973	0.00551	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5146	5149	0.00482	0.02826	0.01411	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5146	5152	0.00096	0.0073	0.00383	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5146	5152	0.00096	0.0073	0.00383	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5146	5336	0.00105	0.00797	0.00418	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5146	5336	0.00105	0.00797	0.00418	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5146	5336	0.00105	0.00797	0.00418	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5146	5412	0.00262	0.01534	0.00766	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5147	5188	0.00308	0.01312	0.00656	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5147	5224	0.00362	0.02124	0.01061	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5148	5335	0.00222	0.00945	0.00473	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5148	5457	0.00612	0.02601	0.01301	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5148	5463	0.00259	0.01144	0.00532	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5149	5294	0.00116	0.00679	0.00339	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5149	5309	0.0028	0.01233	0.00574	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5150	5197	0.00186	0.01364	0.00773	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5150	5432	0.01516	0.11531	0.06054	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5151	5154	0.00778	0.0343	0.01597	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5151	5191	0.008	0.03526	0.01641	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5151	5407	0.00814	0.03465	0.01733	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5152	5181	0.00134	0.00979	0.00555	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5152	5181	0.00134	0.00979	0.00555	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5153	5205	0.00418	0.03177	0.01668	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5153	5205	0.00418	0.03177	0.01668	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5154	5247	0.0072	0.03174	0.01477	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5154	5290	0.00545	0.03196	0.01596	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5156	5456	0.00659	0.03866	0.0193	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5156	5456	0.00659	0.03866	0.0193	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5157	5194	0.00346	0.01472	0.00736	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5157	5333	0.00236	0.01792	0.00941	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5157	5333	0.00236	0.01792	0.00941	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5158	5316	0.00121	0.0089	0.00504	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5158	5316	0.00121	0.0089	0.00504	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5158	5374	0.00143	0.01044	0.00592	50000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5158	5374	0.00143	0.01044	0.00592	50000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5159	5271	0.01947	0.08578	0.03993	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5160	5165	0.00151	0.00888	0.00443	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5161	5181	0.00545	0.02401	0.01118	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5161	5272	0.00401	0.01705	0.00853	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5161	5316	0.00144	0.00846	0.00422	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5161	5356	0.00487	0.02856	0.01426	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5162	5211	0.01066	0.04696	0.02186	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5162	5437	0.00505	0.02226	0.01036	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5163	5235	0.00709	0.03019	0.0151	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5164	5204	0.00057	0.01164	0.81214	314600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5164	5464	0.00018	0.00364	0.25416	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5165	5175	0.00126	0.00958	0.00503	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5165	5175	0.00126	0.00958	0.00503	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5165	5175	0.00126	0.00958	0.00503	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5168	5203	0.00632	0.02787	0.01297	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5168	5245	0.00821	0.03616	0.01683	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5168	5311	0.00162	0.00948	0.00473	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5169	5471	0.00598	0.02635	0.01226	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5171	5174	0.00411	0.02409	0.01203	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5172	5306	0.00438	0.02476	0.01332	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5172	5430	0.00249	0.01461	0.0073	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5173	5203	0.00375	0.02199	0.01098	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5174	5474	0.00547	0.03094	0.01664	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5175	5195	0.00254	0.01433	0.00771	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5175	5370	0.00192	0.01457	0.00765	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5175	5370	0.00192	0.01457	0.00765	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5177	5186	0.00555	0.04069	0.02305	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5177	5186	0.00555	0.04069	0.02305	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5177	5287	0.00483	0.02054	0.01027	36000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5178	5258	0.00517	0.02281	0.01062	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5178	5308	0.00366	0.02147	0.01072	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5178	5354	0.00769	0.03272	0.01636	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5179	5358	0.00053	0.01093	0.76232	314600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5179	5380	0.00018	0.004	0.34742	314600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5179	8043	0.00039	0.00798	0.55658	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5179	8057	0.00045	0.00923	0.64362	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5180	5485	0.00261	0.01983	0.01041	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5182	5314	0.01253	0.05522	0.0257	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5183	5224	0.00147	0.00831	0.00447	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5184	5373	0.00681	0.02896	0.01448	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5184	5387	0.00193	0.01132	0.00565	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5185	5218	0.00352	0.02066	0.01032	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5185	5434	0.00242	0.01843	0.00967	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5185	5434	0.00242	0.01843	0.00967	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5186	5355	0.00341	0.02495	0.01414	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5186	5355	0.00341	0.02495	0.01414	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5188	5203	0.00199	0.01122	0.00604	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5188	5234	0.00344	0.02618	0.01374	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5188	5253	0.00739	0.03143	0.01572	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5189	5230	0.00077	0.00451	0.00225	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5189	5272	0.00079	0.00346	0.00161	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5189	5352	0.00101	0.00766	0.00402	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5189	5352	0.00101	0.00766	0.00402	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5190	5255	0.01063	0.06231	0.03111	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5190	5264	0.01177	0.06902	0.03446	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5190	5430	0.01256	0.09556	0.05017	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5191	5407	0.00806	0.03551	0.01653	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5192	5279	0.00078	0.00941	0.62487	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5193	6316	0.00674	0.02866	0.01433	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5194	5330	0.0059	0.03459	0.01728	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5194	5376	0.00067	0.0051	0.00268	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5194	5462	0.00205	0.01202	0.006	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5196	5204	0.00058	0.00708	0.47032	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5197	5337	0.00702	0.03093	0.0144	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5199	5375	0.0038	0.01619	0.0081	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5199	5438	0.00104	0.00589	0.00317	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5200	5255	0.00506	0.02964	0.0148	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5201	5276	0.00365	0.02142	0.0107	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5201	5327	0.00494	0.02792	0.01502	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5202	5381	0.00904	0.03848	0.01924	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5202	5426	0.01126	0.04962	0.0231	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5204	5361	0.00011	0.00234	0.16342	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5204	5413	0.00075	0.00906	0.60178	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5209	5246	0.00635	0.02797	0.01302	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5209	5247	0.00664	0.02927	0.01362	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5210	5233	0.00199	0.01164	0.00581	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5210	5428	0.00112	0.00634	0.00341	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5211	5275	0.00613	0.02704	0.01259	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5211	5327	0.00415	0.02348	0.01263	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5212	5256	0.00634	0.04821	0.02531	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5212	5333	0.00352	0.02679	0.01407	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5213	5250	0.00303	0.02223	0.01259	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5214	5229	0.00374	0.01647	0.00767	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5214	5468	0.00075	0.0057	0.00299	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5215	5277	0.00671	0.03931	0.01963	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5216	5442	0.00087	0.00508	0.00254	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5216	5443	0.00194	0.00852	0.00397	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5216	5443	0.00194	0.00852	0.00397	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5217	5310	0.00171	0.00755	0.00351	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5217	5310	0.00171	0.00755	0.00351	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5217	5433	0.00438	0.01931	0.00899	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5217	5483	0.00126	0.00922	0.00522	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5217	5483	0.00126	0.00922	0.00522	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5219	5371	0.00781	0.03325	0.01663	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5221	5411	0.00803	0.03536	0.01646	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5222	5426	0.00404	0.0307	0.01612	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5222	5426	0.00404	0.0307	0.01612	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5223	5275	0.00911	0.05341	0.02667	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5224	5307	0.00171	0.01303	0.00684	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5225	5259	0.00243	0.01424	0.00711	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5225	5421	0.00183	0.0134	0.00759	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5227	5354	0.00753	0.04412	0.02203	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5228	5313	0.00155	0.01183	0.00621	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5228	5313	0.00155	0.01183	0.00621	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5228	5313	0.00155	0.01183	0.00621	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5228	5349	0.0013	0.00988	0.00519	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5229	5309	0.0027	0.01582	0.0079	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5230	5478	0.00568	0.02417	0.01209	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5231	5286	0.01945	0.08572	0.0399	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5232	5251	0.00634	0.02792	0.013	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5232	5440	0.00256	0.01088	0.00544	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5232	5442	0.00617	0.02716	0.01264	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5233	5339	0.00532	0.02343	0.01091	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5234	5296	0.00408	0.03102	0.01628	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5234	5296	0.00408	0.03102	0.01628	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5235	5271	0.01401	0.06175	0.02875	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5235	5411	0.00717	0.03052	0.01526	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5236	5394	0.00122	0.01485	0.98624	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5239	5451	0.00065	0.00791	0.52569	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5239	6210	0.00119	0.01447	0.96116	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5244	5306	0.00707	0.04143	0.02069	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5244	5442	0.00508	0.02158	0.01079	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5245	5254	0.00731	0.03219	0.01498	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5245	5339	0.00345	0.01469	0.00734	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5246	5261	0.0031	0.01817	0.00907	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5248	5428	0.0019	0.01112	0.00555	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5248	5428	0.0019	0.01112	0.00555	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5248	5457	0.00198	0.00875	0.00407	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5248	5483	0.00348	0.01531	0.00713	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5249	5292	0.0018	0.0137	0.0072	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5249	5292	0.0018	0.0137	0.0072	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5250	5385	0.00149	0.0113	0.00593	50000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5250	5385	0.00149	0.0113	0.00593	50000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5250	5385	0.00149	0.0113	0.00593	50000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5250	5385	0.00149	0.0113	0.00593	50000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5251	5478	0.00129	0.00945	0.00536	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5251	5478	0.00129	0.00945	0.00536	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5252	5340	0.00558	0.0237	0.01185	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5252	5436	0.00133	0.00585	0.00272	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5253	5370	0.00126	0.00956	0.00502	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5253	5370	0.00126	0.00956	0.00502	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5254	5332	0.00765	0.03373	0.0157	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5254	5420	0.00202	0.01533	0.00805	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5254	5420	0.00202	0.01533	0.00805	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5254	5457	0.00634	0.02792	0.01299	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5256	5257	0.00207	0.0117	0.00629	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5256	5257	0.00207	0.0117	0.00629	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5256	5427	0.00474	0.02777	0.01387	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5256	5439	0.0037	0.02813	0.01477	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5258	5308	0.00332	0.01947	0.00972	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5259	5412	0.00233	0.01365	0.00681	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5260	5317	4e-05	0.00088	0.07608	435200	99900	99900	1	0	1	-360	360	0	0	0	0;
    5260	5317	4e-05	0.00088	0.07608	435200	99900	99900	1	0	1	-360	360	0	0	0	0;
    5264	5471	0.00664	0.03754	0.02019	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5265	5483	0.00103	0.00785	0.00412	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5265	5483	0.00103	0.00785	0.00412	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5265	5483	0.00103	0.00785	0.00412	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5266	5287	0.0022	0.01287	0.00643	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5267	5466	0.00868	0.03823	0.01779	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5267	5470	0.01229	0.05415	0.02521	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5268	5288	0.00791	0.03365	0.01683	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5269	5427	0.00325	0.02378	0.01347	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5269	5445	0.0017	0.01248	0.00707	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5269	5445	0.0017	0.01248	0.00707	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5270	5389	0.00793	0.04646	0.0232	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5270	5437	0.00885	0.03762	0.01882	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5270	5474	0.00513	0.03004	0.015	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5271	5390	0.00759	0.03346	0.01557	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5272	5467	0.00108	0.00476	0.00222	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5273	5339	0.00649	0.02763	0.01382	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5273	5422	0.00204	0.01195	0.00597	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5274	5329	0.00478	0.02801	0.01399	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5274	5374	0.00568	0.02418	0.01209	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5275	5476	0.01075	0.063	0.03146	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5276	5359	0.00542	0.03062	0.01647	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5277	5315	0.00953	0.04199	0.01955	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5278	5280	0.00202	0.01184	0.00591	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5278	5390	0.00646	0.02848	0.01326	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5279	5358	0.00074	0.00901	0.5983	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5280	5461	0.00246	0.01871	0.00982	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5284	5454	0.00377	0.02759	0.01564	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5289	5436	0.00048	0.00367	0.00192	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5289	5436	0.00048	0.00367	0.00192	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5290	5345	0.00613	0.03593	0.01794	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5291	5292	0.00267	0.01563	0.0078	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5291	5429	0.00544	0.024	0.01117	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5291	5438	0.00699	0.03084	0.01436	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5292	5312	0.004	0.01704	0.00852	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5293	5338	0.00404	0.03072	0.01613	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5293	5338	0.00404	0.03072	0.01613	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5293	5402	0.00355	0.02603	0.01475	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5293	5402	0.00355	0.02603	0.01475	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5295	5304	0.00011	0.00134	0.08928	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5295	5444	0.00069	0.01404	0.97894	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5296	5400	0.00214	0.01566	0.00887	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5307	5341	0.00111	0.00847	0.00445	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5307	5341	0.00111	0.00847	0.00445	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5308	5351	0.0016	0.01174	0.00665	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5308	5351	0.0016	0.01174	0.00665	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5310	5339	0.00596	0.02626	0.01222	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5310	5379	0.00162	0.00712	0.00331	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5310	5438	0.00421	0.02468	0.01232	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5316	5354	0.00517	0.02278	0.01061	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5317	5388	0.00128	0.01548	1.02824	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5317	5401	5e-05	0.00111	0.09678	314600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5317	5401	5e-05	0.00111	0.09678	314600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5318	5473	0.00242	0.01844	0.00968	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5318	5473	0.00242	0.01844	0.00968	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5322	5384	0.00031	0.00376	0.24969	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5322	5448	0.00014	0.00164	0.10912	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5323	5376	0.00121	0.00887	0.00503	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5323	5376	0.00121	0.00887	0.00503	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5323	5425	0.00265	0.02018	0.01059	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5323	5425	0.00265	0.02018	0.01059	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5328	5446	0.00871	0.03704	0.01852	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5328	5446	0.00871	0.03704	0.01852	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5330	5433	0.00293	0.02226	0.01169	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5331	5400	0.00473	0.02774	0.01385	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5331	5450	0.00779	0.03434	0.01599	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5332	5429	0.00313	0.01379	0.00642	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5333	5427	0.00478	0.03636	0.01909	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5333	5427	0.00478	0.03636	0.01909	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5334	5484	0.01111	0.06511	0.03251	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5335	5372	0.00458	0.02019	0.0094	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5335	5425	0.00232	0.01697	0.00961	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5336	5351	0.00118	0.00899	0.00472	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5336	5351	0.00118	0.00899	0.00472	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5336	5351	0.00118	0.00899	0.00472	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5338	5481	0.00337	0.02561	0.01345	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5338	5481	0.00337	0.02561	0.01345	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5340	5462	0.00437	0.02559	0.01278	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5340	5467	0.00082	0.00348	0.00174	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5341	5422	0.00126	0.00925	0.00524	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5341	5422	0.00126	0.00925	0.00524	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5341	5465	0.00307	0.02252	0.01276	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5341	5465	0.00307	0.02252	0.01276	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5341	5465	0.00307	0.02252	0.01276	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5341	5465	0.00307	0.02252	0.01276	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5344	5372	0.00186	0.00821	0.00382	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5344	5482	0.00385	0.01695	0.00789	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5346	5375	0.00103	0.00605	0.00302	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5346	5375	0.00103	0.00605	0.00302	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5346	5441	0.00168	0.01277	0.0067	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5346	5441	0.00168	0.01277	0.0067	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5346	5441	0.00168	0.01277	0.0067	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5346	5443	0.0007	0.00512	0.0029	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5346	5443	0.0007	0.00512	0.0029	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5346	5443	0.0007	0.00512	0.0029	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5348	5355	0.0081	0.0357	0.01662	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5349	5462	0.00235	0.01326	0.00713	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5350	5448	0.00061	0.00734	0.48762	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5350	5464	0.00053	0.00645	0.4286	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5351	5431	0.00463	0.02714	0.01355	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5353	5376	0.001	0.007	0.005	35000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5353	5376	0.001	0.007	0.005	35000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5353	5468	0.00184	0.01402	0.00736	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5355	5445	0.00332	0.02526	0.01326	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5355	5445	0.00332	0.02526	0.01326	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5356	5386	0.001	0.00567	0.00305	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5356	5431	0.00571	0.0323	0.01737	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5357	5386	0.00324	0.02375	0.01346	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5358	8155	0.00037	0.0075	0.52342	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5373	5433	0.0024	0.01407	0.00702	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5374	5385	0.00128	0.00939	0.00532	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5374	5385	0.00128	0.00939	0.00532	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5374	5385	0.00128	0.00939	0.00532	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5377	5477	0.00328	0.01925	0.00961	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5378	5470	0.00267	0.01179	0.00549	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5379	5442	0.00383	0.02248	0.01122	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5380	5384	0.00026	0.0059	0.51266	314600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5381	5439	0.00275	0.02093	0.01099	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5381	5439	0.00275	0.02093	0.01099	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5387	5429	0.00362	0.01597	0.00743	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5387	5469	0.00095	0.00722	0.00379	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5388	8067	0.00062	0.01267	0.8835	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5389	5393	0.00709	0.04153	0.02074	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5390	5458	0.00669	0.02948	0.01372	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5391	5459	0.00912	0.05206	0.00782	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5407	5470	0.01779	0.07838	0.03648	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5408	5421	0.00543	0.02392	0.01113	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5409	5447	0.00189	0.01068	0.00574	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5410	5451	0.0004	0.0049	0.32555	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5411	5477	0.00331	0.01942	0.0097	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5411	6316	0.00833	0.03543	0.01772	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5414	5471	0.01049	0.04462	0.02231	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5430	5432	0.00343	0.02608	0.01369	31000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5435	5471	0.01193	0.05076	0.02538	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5443	5469	0.00205	0.00902	0.0042	38000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5446	5470	0.00445	0.01961	0.00913	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5446	5470	0.00445	0.01961	0.00913	18700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5448	5479	0.00039	0.00471	0.31303	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5459	6140	0.01042	0.04644	0.00681	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5459	6325	0.01669	0.07435	0.0109	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5463	5478	0.00106	0.00601	0.00323	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5467	5482	0.00166	0.00971	0.00485	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6001	6281	0.00258	0.01473	0.00221	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6001	6283	0.01462	0.03576	0.00468	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6001	6312	0.00777	0.03462	0.00508	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6002	6060	0.00991	0.05949	0.00807	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6002	6291	0.00199	0.01285	0.00245	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6002	6291	0.00199	0.01285	0.00245	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6002	6332	0.00746	0.03326	0.00488	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6003	6101	0.0005	0.005	0.33	230000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6003	6107	0.00065	0.00791	0.5258	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6003	6292	0.0002	0.00409	0.28512	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6004	6102	0.00197	0.0205	0.06986	140000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6005	6012	0.00833	0.0569	0.00968	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6005	6012	0.00833	0.0569	0.00968	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6005	6117	0.00772	0.04984	0.00951	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6005	6117	0.00772	0.04984	0.00951	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6011	6068	0.00433	0.03013	0.00493	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6011	6163	0.00329	0.02128	0.00406	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6012	6027	0.00646	0.04503	0.00736	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6012	6027	0.00646	0.04503	0.00736	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6013	6026	0.00518	0.03346	0.00638	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6013	6128	0.0055	0.033	0.00448	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6013	6168	0.00398	0.0174	0.00265	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6013	6225	0.0082	0.04681	0.00703	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6014	6096	0.02367	0.05785	0.00758	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6014	6133	0.01059	0.04636	0.00706	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6014	6139	0.00975	0.05851	0.00794	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6015	6112	0.0199	0.04863	0.00637	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6015	6236	0.00985	0.04086	0.00693	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6016	6168	0.00378	0.0263	0.0043	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6016	6168	0.00378	0.0263	0.0043	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6016	6199	0.00208	0.01421	0.00242	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6016	6199	0.00208	0.01421	0.00242	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6016	6199	0.00208	0.01421	0.00242	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6016	6199	0.00208	0.01421	0.00242	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6016	6356	0.00315	0.01306	0.00222	40000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6017	6068	0.00427	0.02759	0.00526	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6017	6068	0.00427	0.02759	0.00526	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6017	6068	0.00427	0.02759	0.00526	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6017	6159	0.00233	0.01593	0.00271	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6017	6159	0.00233	0.01593	0.00271	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6017	6159	0.00233	0.01593	0.00271	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6018	6160	0.00176	0.01201	0.00204	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6018	6160	0.00176	0.01201	0.00204	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6018	6160	0.00176	0.01201	0.00204	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6018	6256	0.00261	0.01687	0.00322	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6018	6256	0.00261	0.01687	0.00322	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6018	6256	0.00261	0.01687	0.00322	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6019	6040	0.0008	0.00518	0.00099	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6019	6040	0.0008	0.00518	0.00099	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6019	6040	0.0008	0.00518	0.00099	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6019	6113	0.00154	0.00995	0.0019	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6019	6113	0.00154	0.00995	0.0019	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6019	6306	0.01058	0.02586	0.00339	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6019	6313	0.00538	0.03672	0.00625	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6019	6313	0.00538	0.03672	0.00625	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6020	6212	0.00352	0.0146	0.00248	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6020	6212	0.00352	0.0146	0.00248	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6020	6252	0.01082	0.04487	0.00761	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6020	6252	0.01082	0.04487	0.00761	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6021	6118	0.00013	0.00161	0.10699	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6021	6210	0.00053	0.00643	0.42698	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6022	6315	0.0043	0.03071	0.05598	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6022	6350	0.00257	0.01837	0.03349	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6023	6120	0.00776	0.03392	0.00517	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6023	6262	0.00666	0.04639	0.00758	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6023	6262	0.00666	0.04639	0.00758	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6024	6181	0.01205	0.05372	0.00788	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6024	6219	0.004	0.02403	0.00326	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6024	6330	0.00775	0.04653	0.00631	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6025	6060	0.00724	0.04134	0.00621	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6025	6121	0.00399	0.02277	0.00342	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6025	6337	0.00373	0.02598	0.00425	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6025	6337	0.00373	0.02598	0.00425	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6025	6352	0.00808	0.01942	0.00264	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6026	6182	0.00598	0.04088	0.00695	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6026	6236	0.00321	0.02074	0.00396	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6026	6236	0.00321	0.02074	0.00396	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6027	6181	0.00709	0.0494	0.00808	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6028	6126	0.00239	0.01662	0.00272	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6028	6126	0.00239	0.01662	0.00272	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6028	6223	0.00261	0.01816	0.00297	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6028	6223	0.00261	0.01816	0.00297	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6028	6289	0.0098	0.05596	0.00841	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6029	6221	0.02678	0.11107	0.01885	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6029	6329	0.01886	0.07826	0.01328	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6030	6172	0.00307	0.02195	0.04002	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6030	6188	0.01107	0.07911	0.14424	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6030	7274	0.0079	0.05646	0.10294	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6031	6173	0.03353	0.08197	0.01073	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6032	6207	0.01092	0.04528	0.00768	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6032	6207	0.01092	0.04528	0.00768	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6032	6207	0.01092	0.04528	0.00768	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6032	6217	0.00379	0.02164	0.00325	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6032	6217	0.00379	0.02164	0.00325	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6032	6217	0.00379	0.02164	0.00325	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6033	6107	0.00039	0.00803	0.56039	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6033	6342	0.00011	0.00135	0.0896	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6034	6108	0.00498	0.04865	0.0936	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6034	6119	0.00307	0.02194	0.04	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6034	6255	0.00338	0.02413	0.044	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6034	6343	0.00082	0.00798	0.01535	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6035	6061	0.00446	0.03049	0.00519	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6035	6061	0.00446	0.03049	0.00519	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6035	6123	0.00473	0.03056	0.00583	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6035	6123	0.00473	0.03056	0.00583	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6035	6306	0.00918	0.05241	0.00787	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6036	6067	0.00172	0.01789	0.06095	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6036	6142	0.00123	0.01275	0.04344	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6036	6142	0.00123	0.01275	0.04344	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6036	6287	0.00203	0.01984	0.03818	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6036	6334	0.00352	0.02515	0.04586	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6037	6094	0.00228	0.01555	0.00264	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6037	6094	0.00228	0.01555	0.00264	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6037	6220	0.00245	0.01672	0.00284	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6037	6220	0.00245	0.01672	0.00284	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6037	6220	0.00245	0.01672	0.00284	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6038	6066	0.00105	0.01278	0.84902	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6038	6254	0.00024	0.00295	0.19592	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6038	6349	0.00017	0.002	0.13292	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6039	6222	0.00129	0.00919	0.01675	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6040	6224	0.00927	0.03846	0.00653	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6040	6224	0.00927	0.03846	0.00653	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6043	6236	0.0039	0.02665	0.00453	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6043	6236	0.0039	0.02665	0.00453	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6043	6335	0.00217	0.01509	0.00247	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6043	6335	0.00217	0.01509	0.00247	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6044	6203	0.00617	0.02696	0.00411	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6044	6204	0.00268	0.01111	0.00189	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6044	6284	0.00593	0.02596	0.00395	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6044	6323	0.0021	0.01432	0.00244	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6044	6323	0.0021	0.01432	0.00244	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6045	6066	0.00059	0.00714	0.47436	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6045	6210	0.00142	0.01727	1.14708	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6045	6234	0.00031	0.0037	0.24613	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6046	6198	0.00141	0.01004	0.0183	52300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6046	6198	0.00141	0.01004	0.0183	52300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6046	6285	0.00296	0.02891	0.05562	64700	99900	99900	1	0	1	-360	360	0	0	0	0;
    6047	6150	0.00335	0.02337	0.00382	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6047	6150	0.00335	0.02337	0.00382	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6047	6291	0.00187	0.01206	0.0023	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6047	6291	0.00187	0.01206	0.0023	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6055	6226	0.018	0.10807	0.01467	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6055	6286	0.00882	0.0504	0.00757	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6056	6066	0.00014	0.00165	0.10973	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6056	6161	0.00011	0.00227	0.15827	314600	99900	99900	1	0	1	-360	360	0	0	0	0;
    6056	6298	8e-05	0.001	0.06674	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6057	6067	0.001	0.00977	0.01879	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6057	6177	0.00628	0.06139	0.11812	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6058	6124	0.00613	0.04269	0.00698	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6058	6124	0.00613	0.04269	0.00698	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6058	6124	0.00613	0.04269	0.00698	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6058	6300	0.00293	0.01895	0.00362	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6059	6357	0.01709	0.07089	0.01203	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6060	6157	0.00969	0.05535	0.00832	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6060	6314	0.00648	0.02889	0.00424	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6061	6219	0.00959	0.02345	0.00307	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6061	6224	0.01257	0.03074	0.00403	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6062	6075	0.0006	0.00726	0.48242	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6062	6107	0.001	0.01	0.33	230000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6062	7199	0.00097	0.01173	0.77933	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6062	7199	0.00097	0.01173	0.77933	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6063	6192	0.00419	0.04091	0.07872	64700	99900	99900	1	0	1	-360	360	0	0	0	0;
    6063	8094	0.00384	0.03753	0.07222	80000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6064	6341	0.01342	0.05869	0.00894	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6065	6262	0.00781	0.04461	0.0067	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6067	6279	0.00289	0.02062	0.0376	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6075	6101	0.00034	0.00413	0.27429	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6075	7018	0.00154	0.01865	1.23907	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6076	6102	0.00351	0.02507	0.04571	85000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6076	6188	0.00528	0.03774	0.0688	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6077	6135	0.01114	0.04621	0.00784	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6077	6311	0.01033	0.04605	0.00675	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6081	6156	0.00412	0.01838	0.0027	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6081	6212	0.00581	0.0241	0.00409	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6081	6212	0.00581	0.0241	0.00409	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6084	6136	0.00536	0.03659	0.00622	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6084	6355	0.00317	0.01386	0.00211	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6091	6176	0.01965	0.04804	0.00629	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6091	6251	0.00626	0.03578	0.00538	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6092	6265	0.03066	0.13415	0.02043	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6092	6340	0.02123	0.09289	0.01415	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6093	6094	0.01077	0.02588	0.00351	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6093	6191	0.00537	0.02229	0.00378	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6094	6352	0.00312	0.02171	0.00355	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6094	6352	0.00312	0.02171	0.00355	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6095	6116	0.02712	0.06628	0.00868	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6095	6353	0.00442	0.03018	0.00514	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6095	6353	0.00442	0.03018	0.00514	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6095	6358	0.00976	0.04048	0.00687	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6096	6196	0.02156	0.08942	0.01517	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6096	6202	0.01774	0.10129	0.01522	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6096	6340	0.02271	0.13634	0.0185	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6097	6220	0.00366	0.025	0.00425	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6097	6220	0.00366	0.025	0.00425	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6097	6225	0.01044	0.04569	0.00696	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6098	6123	0.00317	0.02048	0.00391	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6098	6123	0.00317	0.02048	0.00391	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6098	6208	0.00691	0.01691	0.00221	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6098	6289	0.00552	0.02415	0.00368	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6099	6204	0.00266	0.01519	0.00228	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6099	6225	0.0031	0.01769	0.00266	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6099	6310	0.00667	0.02767	0.0047	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6100	6128	0.01671	0.10034	0.01362	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6100	6180	0.00956	0.0418	0.00637	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6100	6283	0.00566	0.0323	0.00485	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6103	6117	0.00862	0.06005	0.00982	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6103	6117	0.00862	0.06005	0.00982	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6103	6183	0.01177	0.05149	0.00784	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6107	8082	0.00113	0.01368	0.90909	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6108	6192	0.00493	0.03524	0.06426	52300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6109	6338	0.03888	0.09504	0.01244	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6113	6175	0.00078	0.00501	0.00096	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6113	6175	0.00078	0.00501	0.00096	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6113	6345	0.00258	0.01129	0.00172	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6114	6204	0.01029	0.04585	0.00672	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6114	6261	0.00516	0.03097	0.0042	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6115	6159	0.00432	0.02954	0.00503	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6115	6159	0.00432	0.02954	0.00503	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6115	6191	0.0085	0.03718	0.00566	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6115	6225	0.0095	0.05707	0.00774	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6115	6250	0.00313	0.01394	0.00204	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6116	6181	0.01119	0.06392	0.00961	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6118	6349	9e-05	0.00182	0.12727	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6119	6354	0.00095	0.00925	0.01779	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6120	6290	0.00336	0.02297	0.00391	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6120	6290	0.00336	0.02297	0.00391	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6121	6174	0.00587	0.03351	0.00504	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6121	6179	0.0239	0.05842	0.00765	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6121	6220	0.0032	0.02187	0.00372	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6121	6220	0.0032	0.02187	0.00372	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6122	6327	0.03109	0.07602	0.00995	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6122	7337	0.02322	0.13264	0.01993	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6123	6233	0.00405	0.02315	0.00348	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6124	6131	0.01842	0.07644	0.01297	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6124	6191	0.00835	0.05393	0.01029	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6124	6314	0.01906	0.08338	0.0127	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6125	6180	0.00599	0.02482	0.00421	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6125	6180	0.00599	0.02482	0.00421	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6125	6322	0.01845	0.08069	0.01229	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6125	6322	0.01845	0.08069	0.01229	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6126	6130	0.00394	0.01755	0.00257	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6126	6176	0.00718	0.05004	0.00818	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6126	6176	0.00718	0.05004	0.00818	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6126	6313	0.00918	0.0551	0.00748	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6127	6237	0.01441	0.08233	0.01237	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6127	6338	0.01299	0.07418	0.01115	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6127	8102	0.03512	0.08585	0.01124	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6128	6276	0.01619	0.03957	0.00518	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6129	6309	0.02452	0.10724	0.01633	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6129	6336	0.01251	0.07513	0.0102	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6130	6230	0.0041	0.035	0.0058	23000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6130	6231	0.00525	0.02339	0.00343	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6131	6251	0.02579	0.06305	0.00826	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6132	6137	0.00931	0.05592	0.00759	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6132	6175	0.00341	0.01491	0.00227	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6133	6190	0.01462	0.06065	0.01029	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6134	6140	0.01102	0.04818	0.00734	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6134	6358	0.01529	0.06688	0.01019	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6135	6195	0.018	0.07467	0.01267	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6136	6358	0.00974	0.04339	0.00636	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6137	6184	0.01801	0.04326	0.00587	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6137	6217	0.00779	0.01906	0.0025	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6137	6217	0.00779	0.01906	0.0025	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6138	6157	0.03762	0.09196	0.01204	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6138	6286	0.02051	0.0914	0.0134	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6139	6339	0.01781	0.10172	0.01528	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6141	6161	0.00052	0.00627	0.4163	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6141	6197	0.00014	0.00318	0.27573	435200	99900	99900	1	0	1	-360	360	0	0	0	0;
    6141	6239	0.00025	0.00304	0.20218	240000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6142	6162	0.00533	0.03805	0.06937	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6143	6284	0.00613	0.04273	0.00699	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6143	6284	0.00613	0.04273	0.00699	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6143	6312	0.00214	0.01491	0.00244	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6143	6312	0.00214	0.01491	0.00244	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6143	6312	0.00214	0.01491	0.00244	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6143	6312	0.00214	0.01491	0.00244	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6143	6312	0.00214	0.01491	0.00244	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6150	6356	0.00408	0.02634	0.00503	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6150	6356	0.00408	0.02634	0.00503	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6151	6190	0.01488	0.06632	0.00972	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6151	6311	0.02053	0.09148	0.01341	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6151	6327	0.05056	0.12359	0.01618	15000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6152	6177	0.00504	0.036	0.06563	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6152	6198	0.00248	0.02429	0.04673	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6153	6241	0.0044	0.03067	0.00501	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6153	6241	0.0044	0.03067	0.00501	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6153	6324	0.00612	0.0418	0.00711	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6153	6324	0.00612	0.0418	0.00711	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6154	6176	0.01188	0.04928	0.00836	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6154	6252	0.02199	0.0912	0.01548	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6154	6252	0.02199	0.0912	0.01548	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6155	6284	0.00973	0.05559	0.00835	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6156	6282	0.00873	0.05961	0.01014	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6156	6282	0.00873	0.05961	0.01014	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6156	6282	0.00873	0.05961	0.01014	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6158	6341	0.02816	0.06884	0.00901	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6158	8104	0.00916	0.05232	0.00786	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6159	6281	0.00206	0.00903	0.00138	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6160	6175	0.00216	0.01479	0.00252	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6160	6175	0.00216	0.01479	0.00252	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6160	6233	0.00526	0.02342	0.00343	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6160	6330	0.00719	0.03146	0.00479	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6160	6330	0.00719	0.03146	0.00479	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6161	7018	0.00084	0.01712	1.19421	314600	99900	99900	1	0	1	-360	360	0	0	0	0;
    6162	6277	0.00506	0.03614	0.0659	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6162	6279	0.00087	0.00624	0.01138	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6163	6280	0.00495	0.02053	0.00348	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6168	6209	0.01804	0.07482	0.0127	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6168	6261	0.00295	0.00722	0.00094	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6168	6261	0.00295	0.00722	0.00094	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6169	6239	0.00065	0.00782	0.51936	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6170	6235	0.0015	0.01464	0.02816	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6170	6308	0.00343	0.02448	0.04463	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6170	6334	0.00357	0.02552	0.04652	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6171	6236	0.00723	0.05035	0.00823	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6173	6265	0.00345	0.01429	0.00242	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6173	7020	0.03858	0.09432	0.01235	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6174	6203	0.00829	0.02025	0.00265	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6174	6250	0.00258	0.01476	0.00222	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6174	6250	0.00258	0.01476	0.00222	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6174	6320	0.00372	0.02404	0.00459	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6174	6320	0.00372	0.02404	0.00459	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6175	6194	0.01297	0.05381	0.00913	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6175	6289	0.01181	0.02887	0.00378	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6176	6230	0.0023	0.016	0.0026	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6177	6235	0.00202	0.01441	0.02628	52300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6177	6287	0.00317	0.02266	0.04132	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6177	6299	0.00682	0.06665	0.12825	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6177	6308	0.00546	0.03901	0.07112	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6177	6334	0.00073	0.00718	0.01381	64700	99900	99900	1	0	1	-360	360	0	0	0	0;
    6178	6209	0.00915	0.04079	0.00598	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6178	6332	0.00369	0.02383	0.00455	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6179	6291	0.00323	0.0194	0.00263	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6182	6201	0.00497	0.02172	0.00331	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6183	6206	0.01289	0.07363	0.01106	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6184	6185	0.01258	0.03077	0.00403	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6184	6205	0.00904	0.04029	0.00591	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6184	6219	0.02323	0.05678	0.00744	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6185	6313	0.01416	0.03461	0.00453	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6186	6187	0.00175	0.01131	0.00216	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6186	6187	0.00175	0.01131	0.00216	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6186	6351	0.00169	0.0118	0.00193	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6186	6351	0.00169	0.0118	0.00193	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6187	6219	0.00752	0.03293	0.00502	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6187	6289	0.00637	0.02643	0.00449	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6188	7305	0.00756	0.05401	0.09846	46000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6189	6327	0.01842	0.11058	0.01501	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6193	6206	0.01507	0.09046	0.01228	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6193	6326	0.03488	0.08525	0.01116	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6194	6196	0.01994	0.08268	0.01403	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6194	6231	0.00815	0.03567	0.00543	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6194	6232	0.00593	0.04134	0.00676	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6195	7314	0.01465	0.06078	0.01031	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6197	6234	0.00025	0.003	0.19905	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6197	6333	0.00012	0.00144	0.09542	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6198	6287	0.00092	0.00901	0.01734	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6199	6337	0.00218	0.01487	0.00253	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6199	6337	0.00218	0.01487	0.00253	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6200	6225	0.00252	0.01513	0.00205	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6200	6275	0.00286	0.01632	0.00245	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6200	6284	0.00797	0.03555	0.00521	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6201	6203	0.01894	0.04631	0.00606	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6201	6356	0.00518	0.02956	0.00444	24500	99900	99900	1	0	1	-360	360	0	0	0	0;
    6202	6280	0.02835	0.06931	0.00908	11500	99900	99900	1	0	1	-360	360	0	0	0	0;
    6202	6340	0.01509	0.08621	0.01295	11500	99900	99900	1	0	1	-360	360	0	0	0	0;
    6204	6337	0.00539	0.03236	0.00439	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6205	6223	0.00232	0.01501	0.00286	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6205	6223	0.00232	0.01501	0.00286	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6207	6282	0.01027	0.04493	0.00684	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6207	6282	0.01027	0.04493	0.00684	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6207	6282	0.01027	0.04493	0.00684	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6207	6282	0.01027	0.04493	0.00684	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6207	6313	0.0096	0.05765	0.00782	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6208	6331	0.00218	0.0152	0.00249	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6208	6331	0.00218	0.0152	0.00249	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6208	6353	0.0108	0.04812	0.00706	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6209	6309	0.018	0.078	0.012	15000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6210	6292	0.00114	0.01377	0.91489	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6211	6359	0.00367	0.02624	0.04784	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6218	6231	0.02084	0.09119	0.01389	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6218	6278	0.00985	0.04084	0.00693	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6219	6345	0.00408	0.02332	0.0035	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6221	6322	0.01605	0.09634	0.01307	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6222	6229	0.00375	0.03669	0.07059	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6222	6255	0.00167	0.01635	0.03146	64700	99900	99900	1	0	1	-360	360	0	0	0	0;
    6222	6293	0.00233	0.0228	0.04388	64700	99900	99900	1	0	1	-360	360	0	0	0	0;
    6222	6354	0.00491	0.03508	0.06396	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6223	6227	0.00231	0.01613	0.00264	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6223	6227	0.00231	0.01613	0.00264	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6224	6331	0.00467	0.01938	0.00329	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6225	6307	0.00669	0.0298	0.00437	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6227	6238	0.00232	0.01616	0.00264	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6227	6238	0.00232	0.01616	0.00264	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6227	6330	0.01472	0.036	0.00471	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6228	6298	0.00022	0.00262	0.17409	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6229	6277	0.00147	0.01434	0.0276	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6230	6278	0.009	0.05404	0.00733	14000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6232	6294	0.00252	0.01629	0.00311	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6232	6294	0.00252	0.01629	0.00311	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6237	6325	0.01418	0.05883	0.00998	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6237	8102	0.02383	0.14308	0.01942	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6238	6345	0.00383	0.02298	0.00312	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6239	7414	0.0015	0.019	1.24	200000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6240	6287	0.00218	0.02128	0.04095	64700	99900	99900	1	0	1	-360	360	0	0	0	0;
    6240	6321	0.00473	0.03381	0.06164	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6253	6329	0.01564	0.06488	0.01101	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6254	6292	7e-05	0.00142	0.09917	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6262	6319	0.01214	0.07287	0.00989	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6263	6321	0.00395	0.03863	0.07433	64700	99900	99900	1	0	1	-360	360	0	0	0	0;
    6263	7274	0.00452	0.04698	0.16009	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6275	6324	0.00458	0.02955	0.00564	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6275	6324	0.00458	0.02955	0.00564	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6279	6299	0.00218	0.02135	0.04107	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6286	6328	0.0331	0.08092	0.0106	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6288	6307	0.00199	0.01356	0.00231	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6288	6307	0.00199	0.01356	0.00231	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6288	6323	0.0013	0.00886	0.00151	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6288	6323	0.0013	0.00886	0.00151	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6290	6331	0.00175	0.01218	0.00199	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6290	6331	0.00175	0.01218	0.00199	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6294	6339	0.01129	0.02712	0.00368	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6310	6312	0.00222	0.01548	0.00253	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6310	6312	0.00222	0.01548	0.00253	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6312	6320	0.00148	0.01008	0.00171	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6312	6320	0.00148	0.01008	0.00171	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6312	6320	0.00148	0.01008	0.00171	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6315	6343	0.00542	0.0387	0.07055	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6320	6324	0.00553	0.02416	0.00368	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6326	8140	0.02706	0.06615	0.00866	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6328	6336	0.02009	0.12065	0.01637	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6341	7202	0.01405	0.06262	0.00918	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6343	6350	0.00292	0.02086	0.03803	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6343	6354	0.00111	0.0079	0.01439	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6344	6353	0.00211	0.0144	0.00245	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6344	6353	0.00211	0.0144	0.00245	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6350	6359	0.00816	0.05827	0.10623	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7001	7044	0.00753	0.043	0.00646	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7001	7149	0.02671	0.0653	0.00855	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7001	7337	0.04314	0.10362	0.01406	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7002	7104	3e-05	0.0007	0.04887	314600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7002	7227	0.00036	0.00731	0.51017	314600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7002	7366	0.00016	0.00189	0.12566	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7003	7264	0.00225	0.01608	0.02932	52300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7004	7075	0.00199	0.01386	0.00227	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7004	7075	0.00199	0.01386	0.00227	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7004	7075	0.00199	0.01386	0.00227	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7004	7106	0.0021	0.01353	0.00258	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7004	7106	0.0021	0.01353	0.00258	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7004	7106	0.0021	0.01353	0.00258	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7004	7106	0.0021	0.01353	0.00258	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7004	7345	0.00591	0.04035	0.00687	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7004	7345	0.00591	0.04035	0.00687	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7004	7345	0.00591	0.04035	0.00687	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7010	7182	0.01896	0.11385	0.01545	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7010	7202	0.00553	0.02294	0.00389	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7010	7233	0.00425	0.01763	0.00299	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7011	7254	0.00899	0.04008	0.00588	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7011	7300	0.00567	0.0248	0.00378	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7012	7116	0.00531	0.03627	0.00617	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7012	7343	0.00603	0.04198	0.00686	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7013	7201	0.00433	0.0302	0.00494	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7013	7201	0.00433	0.0302	0.00494	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7013	7425	0.003	0.02091	0.00342	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7014	7100	0.00476	0.03249	0.00553	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7014	7100	0.00476	0.03249	0.00553	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7014	7124	0.01606	0.03857	0.00523	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7014	7217	0.00415	0.02371	0.00356	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7016	7365	0.0068	0.04642	0.0079	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7016	7365	0.0068	0.04642	0.0079	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7016	7365	0.0068	0.04642	0.0079	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7016	7365	0.0068	0.04642	0.0079	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7016	7368	0.002	0.01369	0.00233	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7016	7368	0.002	0.01369	0.00233	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7016	7368	0.002	0.01369	0.00233	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7016	7402	0.00314	0.02144	0.00365	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7016	7402	0.00314	0.02144	0.00365	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7017	7089	0.0044	0.01826	0.0031	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7017	7183	0.00737	0.04422	0.006	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7017	7229	0.00604	0.04129	0.00702	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7017	7229	0.00604	0.04129	0.00702	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7017	7229	0.00604	0.04129	0.00702	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7017	7241	0.00382	0.01669	0.00254	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7017	7385	0.00298	0.01922	0.00367	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7017	7385	0.00298	0.01922	0.00367	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7018	7042	0.00022	0.00265	0.17583	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7018	7414	0.00039	0.00468	0.3108	229500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7019	7043	0.00225	0.01607	0.0293	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7019	7274	0.00332	0.02368	0.04318	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7026	7072	0.0032	0.02067	0.00394	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7026	7072	0.0032	0.02067	0.00394	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7026	7259	0.01125	0.07265	0.01386	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7026	7273	0.00548	0.0382	0.00624	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7026	7273	0.00548	0.0382	0.00624	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7027	7157	0.00228	0.01559	0.00265	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7027	7157	0.00228	0.01559	0.00265	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7027	7234	0.00431	0.01886	0.00287	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7027	7245	0.00974	0.04259	0.00649	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7027	7431	0.015	0.06687	0.00981	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7028	7147	0.0011	0.00768	0.00126	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7028	7147	0.0011	0.00768	0.00126	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7028	7220	0.00381	0.02289	0.00311	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7028	7240	0.00642	0.01568	0.00205	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7028	7330	0.01183	0.02841	0.00385	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7029	7274	0.00498	0.03556	0.06482	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7029	7407	0.00374	0.02669	0.04866	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7029	7415	0.00221	0.01579	0.02879	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7035	7040	0.00756	0.05402	0.09848	52300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7035	7056	0.00217	0.01547	0.02821	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7035	7390	0.00154	0.01505	0.02896	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7035	8031	0.00526	0.05146	0.09901	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7036	7128	0.005	0.02228	0.00327	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7036	7431	0.00448	0.03123	0.00511	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7036	7431	0.00448	0.03123	0.00511	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7037	7047	0.00024	0.00293	0.19466	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7037	7428	0.0006	0.01232	0.85919	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7038	7126	0.00089	0.00924	0.03147	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7038	7126	0.00089	0.00924	0.03147	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7038	7184	0.00247	0.02419	0.04653	64700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7038	7409	0.0006	0.00622	0.02121	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7038	7409	0.0006	0.00622	0.02121	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7039	7101	0.00285	0.01988	0.00325	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7039	7101	0.00285	0.01988	0.00325	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7039	7101	0.00285	0.01988	0.00325	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7039	7397	0.02904	0.06977	0.00947	24000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7040	7077	0.00208	0.02159	0.07357	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7040	7077	0.00208	0.02159	0.07357	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7041	7238	0.01373	0.06121	0.00898	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7041	7394	0.00776	0.05303	0.00902	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7041	7394	0.00776	0.05303	0.00902	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7042	7058	0.0006	0.00731	0.48578	229500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7044	7416	0.01974	0.04824	0.00632	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7047	7199	0.00024	0.00294	0.19535	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7048	7228	0.00068	0.00665	0.01279	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7048	7342	0.00134	0.01309	0.02519	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7049	7089	0.00671	0.04677	0.00764	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7049	7315	0.00436	0.03039	0.00497	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7049	7315	0.00436	0.03039	0.00497	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7049	7315	0.00436	0.03039	0.00497	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7050	7090	0.00351	0.02269	0.00433	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7050	7090	0.00351	0.02269	0.00433	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7050	7251	0.01093	0.04781	0.00728	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7051	7086	0.01063	0.0465	0.00708	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7051	7181	0.00631	0.03605	0.00542	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7051	7276	0.00383	0.01676	0.00255	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7051	7365	0.00182	0.01243	0.00211	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7051	7365	0.00182	0.01243	0.00211	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7052	7053	0.00939	0.06413	0.01091	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7052	7053	0.00939	0.06413	0.01091	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7052	7053	0.00939	0.06413	0.01091	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7052	7053	0.00939	0.06413	0.01091	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7052	7183	0.00858	0.03822	0.0056	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7052	7183	0.00858	0.03822	0.0056	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7052	7221	0.00969	0.0402	0.00682	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7052	7256	0.00256	0.01655	0.00316	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7052	7256	0.00256	0.01655	0.00316	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7053	7348	0.00216	0.01507	0.00246	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7053	7348	0.00216	0.01507	0.00246	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7053	7348	0.00216	0.01507	0.00246	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7054	7086	0.01035	0.06217	0.00844	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7054	7243	0.00558	0.03601	0.00687	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7054	7387	0.00566	0.0323	0.00485	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7055	7124	0.00357	0.02439	0.00415	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7055	7124	0.00357	0.02439	0.00415	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7055	7188	0.0014	0.00978	0.0016	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7055	7188	0.0014	0.00978	0.0016	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7055	7188	0.0014	0.00978	0.0016	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7055	7188	0.0014	0.00978	0.0016	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7055	7250	0.00146	0.01001	0.0017	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7055	7250	0.00146	0.01001	0.0017	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7056	7156	0.00287	0.02047	0.03732	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7056	7160	0.00187	0.01944	0.06623	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7056	7420	0.0013	0.0093	0.01695	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7057	7215	0.00223	0.01557	0.00254	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7057	7215	0.00223	0.01557	0.00254	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7058	7095	0.00064	0.00771	0.5124	229500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7058	7304	0.001	0.01	0.67	230000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7058	7406	6e-05	0.00073	0.04856	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7059	7407	0.00062	0.00444	0.00809	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7060	7129	0.01191	0.05306	0.00778	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7067	7245	0.00829	0.04734	0.00711	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7067	7291	0.00748	0.04274	0.00642	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7067	7344	0.01002	0.02449	0.00321	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7068	7305	0.0021	0.0205	0.03945	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7069	7413	0.01312	0.05846	0.00857	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7070	7100	0.00621	0.04324	0.00707	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7070	7257	0.00619	0.03538	0.00532	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7070	7317	0.00528	0.03607	0.00614	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7070	7398	0.00238	0.01063	0.00156	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7071	7123	0.0119	0.02858	0.00388	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7071	7408	0.03482	0.08511	0.01114	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7072	7084	0.00344	0.02395	0.00391	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7072	7084	0.00344	0.02395	0.00391	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7073	7171	0.0022	0.01575	0.02871	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7073	7205	0.00402	0.03929	0.07559	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7074	7405	0.00499	0.02067	0.00351	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7075	7387	0.01167	0.07976	0.01357	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7075	7387	0.01167	0.07976	0.01357	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7075	7398	0.00592	0.03823	0.00729	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7075	7398	0.00592	0.03823	0.00729	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7076	7204	0.00014	0.00172	0.1143	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7076	7422	0.00061	0.00741	0.49226	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7077	7282	0.00125	0.00896	0.01633	52300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7077	7282	0.00125	0.00896	0.01633	52300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7078	7206	0.00828	0.03692	0.00541	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7078	7279	0.00273	0.01863	0.00317	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7078	7279	0.00273	0.01863	0.00317	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7083	7105	0.00233	0.0228	0.04386	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7083	7171	0.00193	0.01885	0.03628	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7083	7184	0.00606	0.04326	0.07887	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7083	7264	0.0013	0.01272	0.02448	64700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7083	7423	0.00173	0.01235	0.02252	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7083	7423	0.00173	0.01235	0.02252	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7085	7244	0.01057	0.07367	0.01204	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7085	7244	0.01057	0.07367	0.01204	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7085	7412	0.00305	0.02125	0.00347	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7085	7412	0.00305	0.02125	0.00347	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7086	7222	0.00549	0.02279	0.00387	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7086	7419	0.01003	0.0648	0.01236	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7086	7419	0.01003	0.0648	0.01236	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7087	7127	0.00301	0.01945	0.00371	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7087	7127	0.00301	0.01945	0.00371	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7087	7127	0.00301	0.01945	0.00371	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7087	7127	0.00301	0.01945	0.00371	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7087	7127	0.00301	0.01945	0.00371	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7087	7127	0.00301	0.01945	0.00371	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7087	7127	0.00301	0.01945	0.00371	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7087	7127	0.00301	0.01945	0.00371	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7087	7127	0.00301	0.01945	0.00371	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7087	7221	0.00412	0.02872	0.00469	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7087	7221	0.00412	0.02872	0.00469	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7087	7221	0.00412	0.02872	0.00469	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7087	7336	0.00167	0.01143	0.00194	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7087	7336	0.00167	0.01143	0.00194	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7087	7336	0.00167	0.01143	0.00194	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7087	7336	0.00167	0.01143	0.00194	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7087	7336	0.00167	0.01143	0.00194	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7088	7116	0.01894	0.08439	0.01238	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7088	7147	0.01802	0.07475	0.01268	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7088	7237	0.01249	0.05466	0.00832	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7088	7237	0.01249	0.05466	0.00832	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7089	7388	0.00679	0.02818	0.00478	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7089	7427	0.0057	0.02492	0.0038	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7090	7421	0.00301	0.02055	0.0035	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7090	7421	0.00301	0.02055	0.0035	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7091	7226	0.0073	0.04386	0.00595	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7091	7259	0.00587	0.04091	0.00669	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7091	7259	0.00587	0.04091	0.00669	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7091	7418	0.02256	0.0542	0.00736	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7092	7216	0.00595	0.01454	0.0019	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7092	7250	0.00437	0.01813	0.00308	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7092	7258	0.00224	0.0098	0.00149	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7092	7330	0.00414	0.01846	0.00271	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7092	7384	0.00356	0.02036	0.00306	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7093	7221	0.00237	0.0153	0.00292	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7093	7221	0.00237	0.0153	0.00292	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7093	7225	0.0099	0.04331	0.0066	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7093	7241	0.00831	0.0203	0.00266	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7093	7258	0.01589	0.03818	0.00518	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7094	7276	0.00341	0.01414	0.0024	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7094	7388	0.01029	0.02471	0.00335	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7095	7304	0.00071	0.00855	0.56788	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7095	7422	0.001	0.01	0.66	230000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7096	7261	0.0027	0.01928	0.03515	52300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7097	7153	0.03408	0.08331	0.01091	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7100	7103	0.00199	0.01384	0.00226	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7100	7103	0.00199	0.01384	0.00226	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7100	7144	0.00174	0.01212	0.00198	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7100	7144	0.00174	0.01212	0.00198	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7100	7144	0.00174	0.01212	0.00198	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7100	7144	0.00174	0.01212	0.00198	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7100	7222	0.00195	0.01331	0.00226	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7100	7222	0.00195	0.01331	0.00226	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7101	7183	0.00837	0.03729	0.00547	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7101	7386	0.00972	0.04254	0.00648	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7102	7177	0.0037	0.0239	0.00456	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7102	7177	0.0037	0.0239	0.00456	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7102	7290	0.00551	0.02285	0.00388	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7103	7255	0.00598	0.02614	0.00398	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7103	7381	0.0191	0.04669	0.00611	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7104	7130	5e-05	0.00102	0.07092	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7105	7187	0.00243	0.02373	0.04566	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7105	7205	0.00202	0.01979	0.03807	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7105	7332	0.00074	0.00725	0.01395	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7116	7340	0.01409	0.0616	0.00938	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7116	7364	0.02897	0.06959	0.00944	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7116	7364	0.02897	0.06959	0.00944	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7116	7364	0.02897	0.06959	0.00944	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7117	7242	0.00214	0.01492	0.00244	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7117	7242	0.00214	0.01492	0.00244	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7117	7292	0.00208	0.01424	0.00242	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7117	7292	0.00208	0.01424	0.00242	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7117	7292	0.00208	0.01424	0.00242	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7117	7395	0.00404	0.02761	0.0047	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7117	7395	0.00404	0.02761	0.0047	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7118	7177	0.00272	0.01856	0.00316	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7118	7177	0.00272	0.01856	0.00316	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7118	7404	0.0055	0.03759	0.0064	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7119	7144	0.00176	0.01229	0.00201	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7119	7144	0.00176	0.01229	0.00201	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7119	7259	0.01192	0.02865	0.00389	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7119	7318	0.00442	0.01971	0.00289	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7119	7318	0.00442	0.01971	0.00289	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7120	7248	0.00645	0.03687	0.00554	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7120	7396	0.00289	0.02016	0.0033	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7120	7396	0.00289	0.02016	0.0033	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7120	7427	0.00159	0.01024	0.00195	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7120	7427	0.00159	0.01024	0.00195	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7123	7153	0.0626	0.15302	0.02004	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7124	7180	0.0069	0.01687	0.00221	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7125	7331	0.00057	0.00696	0.46259	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7125	7346	6e-05	0.00128	0.11073	435200	99900	99900	1	0	1	-360	360	0	0	0	0;
    7126	7305	0.00691	0.04934	0.08995	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7126	7332	0.00592	0.04228	0.07708	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7126	7423	0.00612	0.04375	0.07976	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7128	7391	0.00567	0.03872	0.00659	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7129	7277	0.0122	0.07328	0.00994	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7129	7303	0.02396	0.05755	0.00781	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7130	7263	0.00015	0.00182	0.1209	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7131	7160	0.00484	0.04731	0.09103	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7131	7278	0.0023	0.01644	0.02997	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7131	7401	0.00248	0.01771	0.03228	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7132	7283	0.00306	0.0198	0.00378	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7132	7419	0.00182	0.01246	0.00212	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7132	7419	0.00182	0.01246	0.00212	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7132	7419	0.00182	0.01246	0.00212	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7143	7173	0.00756	0.0432	0.00649	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7143	7234	0.00693	0.04159	0.00564	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7143	7238	0.03371	0.14747	0.02246	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7143	7300	0.00916	0.05231	0.00786	24500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7144	7272	0.00479	0.03337	0.00546	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7144	7272	0.00479	0.03337	0.00546	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7144	7333	0.00251	0.01716	0.00292	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7144	7333	0.00251	0.01716	0.00292	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7144	7333	0.00251	0.01716	0.00292	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7144	7333	0.00251	0.01716	0.00292	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7144	7333	0.00251	0.01716	0.00292	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7144	7333	0.00251	0.01716	0.00292	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7145	7234	0.0104	0.06243	0.00847	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7145	7243	0.01348	0.05591	0.00949	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7145	7381	0.00645	0.03876	0.00526	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7145	7404	0.01139	0.06841	0.00928	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7147	7336	0.00171	0.01165	0.00198	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7147	7336	0.00171	0.01165	0.00198	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7147	7336	0.00171	0.01165	0.00198	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7147	7336	0.00171	0.01165	0.00198	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7147	7386	0.00225	0.01539	0.00262	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7147	7386	0.00225	0.01539	0.00262	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7148	7178	0.00225	0.01565	0.00256	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7148	7178	0.00225	0.01565	0.00256	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7148	7245	0.00801	0.04577	0.00688	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7148	7298	0.00778	0.03402	0.00518	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7148	7365	0.0043	0.02938	0.005	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7148	7365	0.0043	0.02938	0.005	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7149	7408	0.0135	0.0771	0.01159	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7150	7390	0.00103	0.01076	0.03665	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7150	7390	0.00103	0.01076	0.03665	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7150	7420	0.0052	0.03715	0.06773	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7150	8004	0.01032	0.1009	0.19415	64700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7151	7254	0.00477	0.03078	0.00587	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7152	7330	0.00193	0.01249	0.00238	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7152	7330	0.00193	0.01249	0.00238	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7152	7399	0.00147	0.0095	0.00181	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7152	7399	0.00147	0.0095	0.00181	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7154	7157	0.00654	0.04553	0.00744	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7154	7157	0.00654	0.04553	0.00744	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7154	7300	0.00482	0.02753	0.00414	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7154	7411	0.00439	0.02634	0.00357	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7155	7258	0.00356	0.02032	0.00305	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7155	7316	0.00716	0.03193	0.00468	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7156	7176	0.00094	0.00975	0.03322	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7156	7367	0.00253	0.0263	0.0896	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7156	7367	0.00253	0.0263	0.0896	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7157	7295	0.00326	0.02272	0.00371	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7157	7295	0.00326	0.02272	0.00371	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7158	7173	0.00459	0.01903	0.00323	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7158	7291	0.00974	0.0426	0.00649	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7158	7394	0.00264	0.01704	0.00325	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7158	7394	0.00264	0.01704	0.00325	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7159	7175	8e-05	0.00168	0.11713	314600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7159	7199	0.00019	0.0023	0.15283	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7159	7227	0.00013	0.00271	0.18901	314600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7160	7187	0.00262	0.02562	0.04929	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7161	7292	0.00143	0.00999	0.00163	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7161	7292	0.00143	0.00999	0.00163	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7161	7292	0.00143	0.00999	0.00163	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7171	7252	0.00752	0.05372	0.09795	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7172	7232	0.00301	0.02095	0.00342	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7172	7232	0.00301	0.02095	0.00342	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7173	7387	0.00415	0.02368	0.00356	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7174	7231	0.00209	0.01426	0.00243	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7174	7231	0.00209	0.01426	0.00243	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7174	7257	0.00838	0.05031	0.00683	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7174	7301	0.00178	0.01152	0.0022	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7175	7389	0.00056	0.00684	0.45463	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7176	7200	0.0019	0.01359	0.02477	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7176	7409	0.00513	0.03666	0.06684	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7177	7319	0.00247	0.01686	0.00287	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7177	7319	0.00247	0.01686	0.00287	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7178	7295	0.00541	0.02409	0.00353	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7178	7404	0.00777	0.01898	0.00249	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7179	7244	0.00945	0.04213	0.00618	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7179	7257	0.01429	0.0593	0.01006	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7179	7336	0.00994	0.04121	0.00699	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7180	7216	0.00437	0.01069	0.0014	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7180	7298	0.00299	0.02086	0.00341	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7180	7298	0.00299	0.02086	0.00341	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7180	7388	0.00328	0.02121	0.00405	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7180	7388	0.00328	0.02121	0.00405	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7180	7399	0.00226	0.01457	0.00278	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7180	7399	0.00226	0.01457	0.00278	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7181	7242	0.00194	0.01355	0.00221	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7181	7385	0.01045	0.02553	0.00334	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7182	7237	0.01327	0.07579	0.01139	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7183	7417	0.00881	0.02153	0.00282	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7184	7347	0.00047	0.00492	0.01676	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7184	7347	0.00047	0.00492	0.01676	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7184	7347	0.00047	0.00492	0.01676	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7185	7383	0.00607	0.04227	0.00691	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7185	7383	0.00607	0.04227	0.00691	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7186	7341	0.00031	0.00639	0.44587	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7186	7346	0.00026	0.00532	0.37115	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7187	7401	0.00192	0.01878	0.03613	64700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7188	7255	0.00102	0.00714	0.00117	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7188	7255	0.00102	0.00714	0.00117	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7188	7255	0.00102	0.00714	0.00117	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7188	7255	0.00102	0.00714	0.00117	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7188	7255	0.00102	0.00714	0.00117	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7188	7255	0.00102	0.00714	0.00117	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7188	7255	0.00102	0.00714	0.00117	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7188	7255	0.00102	0.00714	0.00117	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7198	7201	0.00328	0.02241	0.00381	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7198	7201	0.00328	0.02241	0.00381	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7198	7225	0.01119	0.07798	0.01275	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7199	7331	0.0004	0.00819	0.57112	314600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7200	7420	0.00231	0.02255	0.04338	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7203	7247	0.00676	0.03864	0.00581	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7203	7313	0.018	0.078	0.012	15000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7203	7393	0.03637	0.08891	0.01164	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7203	7426	0.03596	0.08792	0.01151	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7204	7263	0.00018	0.00218	0.14491	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7204	7428	0.00115	0.01399	0.92975	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7205	7282	0.00079	0.00822	0.02799	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7206	7294	0.0068	0.039	0.0058	10000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7213	7273	0.01615	0.03947	0.00517	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7213	7273	0.01615	0.03947	0.00517	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7213	7273	0.01615	0.03947	0.00517	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7213	7293	0.0088	0.03851	0.00586	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7213	7363	0.00686	0.03916	0.00588	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7213	7363	0.00686	0.03916	0.00588	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7213	7363	0.00686	0.03916	0.00588	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7213	7363	0.00686	0.03916	0.00588	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7214	7257	0.00967	0.04229	0.00644	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7214	7297	0.00755	0.03365	0.00493	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7214	7345	0.00276	0.01888	0.00321	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7214	7345	0.00276	0.01888	0.00321	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7215	7411	0.00253	0.01729	0.00294	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7215	7431	0.00465	0.02075	0.00304	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7216	7382	0.00725	0.03234	0.00474	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7216	7386	0.00794	0.04769	0.00647	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7217	7249	0.00192	0.01152	0.00156	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7217	7276	0.01308	0.03197	0.00419	15000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7218	7421	0.00797	0.03307	0.00561	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7218	8009	0.02277	0.05567	0.00729	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7219	7230	0.00954	0.04175	0.00636	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7219	7230	0.00954	0.04175	0.00636	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7219	7237	0.01747	0.07641	0.01164	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7219	7237	0.01747	0.07641	0.01164	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7219	7413	0.0058	0.03963	0.00674	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7219	7413	0.0058	0.03963	0.00674	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7219	7413	0.0058	0.03963	0.00674	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7220	7221	0.00146	0.00997	0.0017	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7220	7221	0.00146	0.00997	0.0017	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7220	7396	0.00651	0.04448	0.00757	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7221	7296	0.00652	0.02849	0.00434	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7222	7338	0.00615	0.01503	0.00197	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7222	7362	0.01114	0.04873	0.00742	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7223	7292	0.002	0.01393	0.00228	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7223	7292	0.002	0.01393	0.00228	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7223	7292	0.002	0.01393	0.00228	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7223	7404	0.0068	0.02978	0.00454	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7223	7404	0.0068	0.02978	0.00454	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7223	7425	0.00566	0.03229	0.00485	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7224	7248	0.00705	0.04027	0.00605	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7224	7384	0.00429	0.01049	0.00137	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7224	7417	0.00479	0.02874	0.0039	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7225	7246	0.00662	0.02747	0.00466	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7225	7395	0.00809	0.04618	0.00694	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7226	7240	0.00701	0.03067	0.00467	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7226	7250	0.00636	0.03633	0.00546	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7226	7272	0.00504	0.02244	0.00329	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7226	7338	0.01145	0.02798	0.00366	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7227	7422	0.00048	0.00974	0.67927	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7228	7409	0.0016	0.01143	0.02083	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7230	7397	0.01033	0.04606	0.00675	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7230	7397	0.01033	0.04606	0.00675	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7231	7265	0.00327	0.02233	0.0038	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7231	7265	0.00327	0.02233	0.0038	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7231	7265	0.00327	0.02233	0.0038	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7231	7265	0.00327	0.02233	0.0038	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7231	7403	0.00187	0.01275	0.00217	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7231	7403	0.00187	0.01275	0.00217	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7232	7273	0.00198	0.01376	0.00225	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7233	7251	0.01464	0.0358	0.00469	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7235	7251	0.01132	0.04952	0.00754	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7235	7315	0.00551	0.03841	0.00628	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7235	7315	0.00551	0.03841	0.00628	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7236	7245	0.00642	0.02662	0.00452	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7236	7292	0.01113	0.04618	0.00784	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7236	7292	0.01113	0.04618	0.00784	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7236	7411	0.01497	0.06208	0.01054	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7237	7247	0.03475	0.15202	0.02315	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7238	7392	0.0068	0.039	0.005	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7239	7294	0.05931	0.14497	0.01898	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7239	7392	0.03658	0.08942	0.01171	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7241	7362	0.00281	0.01606	0.00241	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7242	7295	0.01417	0.03406	0.00462	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7242	7319	0.00493	0.03187	0.00608	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7242	7319	0.00493	0.03187	0.00608	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7243	7260	0.00509	0.03286	0.00627	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7243	7260	0.00509	0.03286	0.00627	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7244	7272	0.01177	0.05245	0.00769	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7246	7251	0.01351	0.07719	0.0116	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7246	7410	0.00919	0.06404	0.01047	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7246	7410	0.00919	0.06404	0.01047	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7246	7425	0.00724	0.01741	0.00236	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7247	7339	0.01441	0.05979	0.01015	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7248	7362	0.00406	0.01777	0.00271	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7248	7386	0.00247	0.01596	0.00304	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7248	7386	0.00247	0.01596	0.00304	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7249	7255	0.00406	0.02776	0.00472	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7249	7255	0.00406	0.02776	0.00472	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7249	7344	0.00383	0.02615	0.00445	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7249	7344	0.00383	0.02615	0.00445	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7249	7382	0.01682	0.04113	0.00539	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7250	7276	0.00404	0.0261	0.00498	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7250	7276	0.00404	0.0261	0.00498	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7252	7312	0.00133	0.01297	0.02495	64700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7252	7327	0.00593	0.04235	0.07721	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7252	7347	0.00363	0.03547	0.06824	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7253	7313	0.01056	0.04704	0.0069	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7253	7412	0.00665	0.04295	0.00819	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7253	7412	0.00665	0.04295	0.00819	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7255	7258	0.00242	0.01655	0.00282	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7255	7258	0.00242	0.01655	0.00282	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7255	7399	0.00104	0.00673	0.00128	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7255	7399	0.00104	0.00673	0.00128	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7255	7399	0.00104	0.00673	0.00128	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7255	7399	0.00104	0.00673	0.00128	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7255	7399	0.00104	0.00673	0.00128	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7256	7297	0.00926	0.02263	0.00296	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7256	7297	0.00926	0.02263	0.00296	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7257	7317	0.00452	0.03088	0.00525	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7257	7317	0.00452	0.03088	0.00525	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7259	7403	0.00479	0.03335	0.00545	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7259	7403	0.00479	0.03335	0.00545	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7260	7368	0.00263	0.01833	0.003	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7260	7368	0.00263	0.01833	0.003	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7260	7368	0.00263	0.01833	0.003	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7261	7429	0.0045	0.04398	0.08462	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7262	7302	0.01427	0.06362	0.00933	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7264	7332	0.00258	0.01841	0.03356	52300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7271	7315	0.01055	0.04377	0.00743	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7271	7340	0.01045	0.04336	0.00736	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7272	7316	0.00354	0.02023	0.00304	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7273	7405	0.01205	0.06881	0.01034	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7276	7395	0.00344	0.02064	0.0028	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7277	7337	0.02832	0.06923	0.00906	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7278	7367	0.00241	0.0172	0.03135	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7279	7392	0.00555	0.02431	0.0037	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7282	7332	0.00276	0.01973	0.03596	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7282	7367	0.00169	0.01205	0.02197	52300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7290	7411	0.00285	0.01709	0.00232	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7291	7295	0.00838	0.03474	0.0059	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7293	7424	0.0065	0.02894	0.00424	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7294	7405	0.0229	0.13751	0.01866	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7296	7427	0.0045	0.011	0.00144	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7297	7316	0.00394	0.01758	0.00258	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7297	7384	0.00423	0.0185	0.00282	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7298	7362	0.01319	0.03222	0.00422	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7298	7395	0.00338	0.0148	0.00225	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7299	7364	0.01228	0.07011	0.01053	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7299	7364	0.01228	0.07011	0.01053	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7299	7364	0.01228	0.07011	0.01053	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7299	7413	0.01459	0.065	0.00953	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7299	7413	0.01459	0.065	0.00953	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7301	7318	0.01182	0.05168	0.00787	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7302	7426	0.02525	0.06173	0.00808	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7303	7393	0.07296	0.17836	0.02335	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7304	7341	0.00071	0.00864	0.57375	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7305	7327	0.0022	0.01568	0.02859	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7306	7413	0.00627	0.04371	0.00714	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7306	7413	0.00627	0.04371	0.00714	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7312	7321	0.00143	0.014	0.02693	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7312	7429	0.00088	0.00862	0.01659	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7313	7430	0.00541	0.0309	0.00464	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7314	7340	0.01916	0.07949	0.01349	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7316	7383	0.01217	0.07861	0.015	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7316	7383	0.01217	0.07861	0.015	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7317	7424	0.00457	0.02949	0.00563	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7317	7424	0.00457	0.02949	0.00563	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7317	7424	0.00457	0.02949	0.00563	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7317	7424	0.00457	0.02949	0.00563	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7318	7382	0.00912	0.04063	0.00596	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7320	7422	0.00066	0.00806	0.53536	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7322	7380	0.00578	0.02527	0.00385	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7328	7339	0.01199	0.05341	0.00783	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7330	7362	0.00719	0.01758	0.0023	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7331	7400	8e-05	0.00168	0.11713	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7332	7401	0.00104	0.01017	0.01957	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7336	7418	0.00361	0.02463	0.00419	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7336	7418	0.00361	0.02463	0.00419	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7338	7345	0.0023	0.01602	0.00262	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7338	7345	0.0023	0.01602	0.00262	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7342	7409	0.00056	0.00583	0.01986	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7342	7409	0.00056	0.00583	0.01986	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7344	7404	0.00903	0.03745	0.00635	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7345	7382	0.00439	0.02833	0.00541	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7345	7382	0.00439	0.02833	0.00541	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7363	7380	0.03224	0.13375	0.0227	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7363	7380	0.03224	0.13375	0.0227	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7363	7380	0.03224	0.13375	0.0227	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7365	7381	0.00343	0.01423	0.00241	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7366	7400	0.00014	0.00168	0.11182	229500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7385	7404	0.00674	0.03846	0.00578	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7389	8030	0.00054	0.00651	0.43275	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7389	8067	0.001	0.01	0.66	230000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7396	7410	0.00293	0.01892	0.00361	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7396	7410	0.00293	0.01892	0.00361	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7396	7410	0.00293	0.01892	0.00361	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7398	7403	0.00218	0.01408	0.00269	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7398	7403	0.00218	0.01408	0.00269	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7399	7417	0.00504	0.03508	0.00573	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7399	7417	0.00504	0.03508	0.00573	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7401	7409	0.00483	0.04717	0.09075	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7403	7419	0.00504	0.03445	0.00586	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7403	7419	0.00504	0.03445	0.00586	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7406	7414	0.00034	0.0041	0.275	229500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7409	7420	0.00502	0.04904	0.09435	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7417	7418	0.00278	0.01937	0.00317	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7417	7418	0.00278	0.01937	0.00317	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7432	8003	0.02966	0.07251	0.00949	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7432	8037	0.0136	0.05948	0.00906	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7432	8141	0.03471	0.2084	0.02828	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8001	8003	0.01464	0.06073	0.01031	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8001	8010	0.01076	0.04467	0.00758	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8002	8028	0.01939	0.04659	0.00632	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8002	8100	0.00588	0.03355	0.00504	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8004	8097	0.0073	0.05215	0.09507	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    8005	8023	0.00379	0.02588	0.0044	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8005	8023	0.00379	0.02588	0.0044	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8005	8137	0.02182	0.09544	0.01454	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8006	8007	0.00768	0.04613	0.00626	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8006	8134	0.00667	0.02973	0.00436	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8007	8017	0.00629	0.03774	0.00512	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8008	8053	0.01567	0.09407	0.01277	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8008	8081	0.02514	0.06143	0.00804	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8009	8104	0.01187	0.06777	0.01018	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8010	8086	0.0146	0.0834	0.01253	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8010	8103	0.00735	0.04411	0.00599	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8011	8045	0.00606	0.03914	0.00747	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8011	8045	0.00606	0.03914	0.00747	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8011	8072	0.00722	0.05031	0.00822	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8012	8032	0.00861	0.03768	0.00574	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8012	8104	0.01361	0.05953	0.00907	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8013	8026	0.01793	0.10765	0.01461	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8013	8039	0.02164	0.12994	0.01763	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8013	8136	0.01354	0.05923	0.00902	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8014	8037	0.01899	0.08308	0.01265	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8014	8118	0.01481	0.08893	0.01207	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8015	8111	0.02139	0.05228	0.00685	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8015	8150	0.00949	0.05422	0.00815	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8016	8122	0.03388	0.08282	0.01084	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8016	8152	0.00375	0.01641	0.0025	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8017	8040	0.01458	0.08752	0.01188	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8018	8127	0.00839	0.08205	0.15788	64700	99900	99900	1	0	1	-360	360	0	0	0	0;
    8018	8133	0.00093	0.00905	0.01742	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8019	8052	0.00643	0.02664	0.00452	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8019	8100	0.0068	0.043	0.0058	15000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8019	8135	0.00212	0.0148	0.00242	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8019	8135	0.00212	0.0148	0.00242	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8020	8029	0.01833	0.0817	0.01198	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8020	8040	0.02253	0.09344	0.01586	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8020	8153	0.01361	0.08173	0.01109	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8020	8154	0.04852	0.1186	0.01553	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8021	8022	0.06068	0.14832	0.01942	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8021	8041	0.01109	0.0485	0.00739	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8021	8041	0.01109	0.0485	0.00739	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8021	8119	0.01573	0.06526	0.01107	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8021	8119	0.01573	0.06526	0.01107	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8022	8150	0.05259	0.12855	0.01683	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8023	8111	0.00548	0.03542	0.00676	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8023	8111	0.00548	0.03542	0.00676	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8025	8055	0.04211	0.10294	0.01348	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8025	8121	0.03375	0.08251	0.0108	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8025	8151	0.02868	0.1722	0.02337	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8026	8154	0.02053	0.05018	0.00657	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8027	8100	0.00732	0.03203	0.00488	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8027	8134	0.00435	0.02974	0.00506	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8028	8146	0.02838	0.06936	0.00908	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8029	8073	0.02002	0.08756	0.01333	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8030	8158	0.00069	0.0084	0.55816	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8032	8143	0.017	0.07576	0.01111	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8038	8066	0.01227	0.05467	0.00802	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8038	8066	0.01227	0.05467	0.00802	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8038	8066	0.01227	0.05467	0.00802	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8038	8124	0.01143	0.06861	0.00931	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8038	8124	0.01143	0.06861	0.00931	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8039	8081	0.01342	0.07667	0.01152	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8040	8072	0.02142	0.09547	0.014	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8040	8109	0.015	0.088	0.012	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8041	8063	0.02127	0.05109	0.00693	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8041	8063	0.02127	0.05109	0.00693	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8042	8111	0.02452	0.05992	0.00785	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8042	8118	0.02735	0.16423	0.02229	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8043	8067	0.0004	0.00819	0.57108	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8044	8147	0.00245	0.02399	0.04616	64700	99900	99900	1	0	1	-360	360	0	0	0	0;
    8045	8091	0.02272	0.09941	0.01514	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8045	8144	0.01434	0.08609	0.01168	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8052	8081	0.01891	0.04622	0.00605	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8053	8065	0.0229	0.10022	0.01526	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8053	8153	0.01818	0.10383	0.0156	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8054	8092	0.00962	0.05775	0.00784	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8054	8132	0.01211	0.06914	0.01039	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8055	8098	0.011	0.078	0.013	22000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8055	8121	0.02807	0.06863	0.00899	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8056	8089	0.0071	0.04055	0.00609	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8056	8138	0.00777	0.04664	0.00633	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8057	8112	0.0013	0.01581	1.05006	202000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8058	8068	0.00454	0.04438	0.0854	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8058	8147	0.00321	0.03142	0.06046	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8059	8064	0.00422	0.01881	0.00276	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8062	8098	0.00445	0.01944	0.00296	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8062	8119	0.01516	0.06756	0.00991	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8063	8101	0.01764	0.10595	0.01438	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8063	8125	0.03529	0.08625	0.01129	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8064	8144	0.01683	0.06982	0.01185	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8065	8149	0.00226	0.01459	0.00278	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8065	8149	0.00226	0.01459	0.00278	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8066	8093	0.04293	0.19131	0.02805	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8066	8142	0.01064	0.0474	0.00695	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8068	8083	0.00329	0.03216	0.06187	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8069	8103	0.01048	0.04673	0.00685	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8073	8108	0.01751	0.10003	0.01503	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8073	8136	0.015	0.088	0.012	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8075	8097	0.00445	0.03181	0.05799	74000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8076	8119	0.00591	0.0412	0.00674	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8076	8119	0.00591	0.0412	0.00674	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8082	8155	0.00016	0.00337	0.23512	276800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8089	8135	0.00521	0.03628	0.00593	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8089	8135	0.00521	0.03628	0.00593	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8090	8092	0.01569	0.08961	0.01347	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8090	8151	0.01339	0.08041	0.01091	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8091	8109	0.07888	0.19284	0.02525	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8093	8106	0.018	0.078	0.012	15000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8093	8128	0.01795	0.07854	0.01196	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8094	8139	0.00069	0.00679	0.01307	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8094	8159	0.00239	0.02336	0.04495	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8095	8140	0.01066	0.02604	0.00341	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8096	8110	0.0448	0.10762	0.0146	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8096	8110	0.0448	0.10762	0.0146	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8096	8153	0.0128	0.07686	0.01043	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8096	8153	0.0128	0.07686	0.01043	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8097	8113	0.00194	0.01386	0.02527	80000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8100	8138	0.01582	0.03801	0.00516	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8101	8137	0.01472	0.08841	0.012	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8102	8157	0.00742	0.03309	0.00485	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8105	8127	0.00276	0.02696	0.05188	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8106	8142	0.01907	0.08501	0.01247	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8107	8128	0.01223	0.05352	0.00815	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8107	8128	0.01223	0.05352	0.00815	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8107	8145	0.01849	0.08086	0.01231	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8108	8153	0.013	0.054	0.027	18600	99900	99900	1	0	1	-360	360	0	0	0	0;
    8109	8123	0.00627	0.0358	0.00538	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8110	8124	0.00917	0.05504	0.00747	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8110	8124	0.00917	0.05504	0.00747	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8110	8124	0.00917	0.05504	0.00747	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8111	8125	0.01474	0.0885	0.01201	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8113	8133	0.003	0.0312	0.10631	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8113	8133	0.003	0.0312	0.10631	75000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8114	8121	0.01148	0.07843	0.01334	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8118	8151	0.01924	0.11555	0.01568	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8120	8122	0.03382	0.08268	0.01083	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8120	8140	0.01216	0.07301	0.00991	17000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8120	8141	0.0166	0.06885	0.01168	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8120	8143	0.01659	0.07254	0.01105	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8123	8149	0.00474	0.02711	0.00407	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8132	8144	0.02494	0.10345	0.01756	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8133	8147	0.00702	0.06865	0.13208	54800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8135	8154	0.00895	0.03991	0.00585	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8136	8145	0.01057	0.04623	0.00704	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8136	8145	0.01057	0.04623	0.00704	14900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8138	8146	0.02103	0.12014	0.01805	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8152	8160	0.00538	0.03751	0.00613	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8152	8160	0.00538	0.03751	0.00613	22100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8155	8158	0.0005	0.005	0.33	230000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8156	8159	0.00621	0.04434	0.08084	60000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1004	1003	0.0045	0.11582	0	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1004	1003	0.0045	0.11582	0	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1004	1003	0.0045	0.11582	0	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1006	1005	0.00602	0.14707	0	4200	99900	99900	1	0	1	-360	360	0	0	0	0;
    1006	1005	0.00602	0.14707	0	4200	99900	99900	1	0	1	-360	360	0	0	0	0;
    1009	1008	0.00455	0.09471	0	12000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1009	1008	0.00455	0.09471	0	12000	99900	99900	1	0	0	-360	360	0	0	0	0;
    1011	1010	0.00721	0.3246	0	4600	99900	99900	1	0	1	-360	360	0	0	0	0;
    1021	1020	0.00327	0.07812	0	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1021	1020	0.00327	0.07812	0	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1023	1022	0.00535	0.11733	0	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1023	1022	0.00535	0.11733	0	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1026	1025	0.0042	0.18046	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1026	1025	0.0042	0.18046	0	20000	99900	99900	1	0	0	-360	360	0	0	0	0;
    1033	1032	0.00283	0.06758	0	17000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1033	1032	0.00283	0.06758	0	17000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1033	1032	0.00283	0.06758	0	17000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1033	1032	0.00283	0.06758	0	17000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1033	1032	0.00283	0.06758	0	17000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1033	1032	0.00283	0.06758	0	17000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1033	1032	0.00283	0.06758	0	17000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1033	1032	0.00283	0.06758	0	17000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1033	1032	0.00283	0.06758	0	17000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1033	1032	0.00283	0.06758	0	17000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1033	1032	0.00283	0.06758	0	17000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1033	1032	0.00283	0.06758	0	17000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1033	1032	0.00283	0.06758	0	17000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1035	1034	0.00438	0.08496	0	13000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1035	1034	0.00438	0.08496	0	13000	99900	99900	1	0	0	-360	360	0	0	0	0;
    1039	1038	0.00201	0.08591	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1039	1038	0.00201	0.08591	0	20000	99900	99900	1	0	0	-360	360	0	0	0	0;
    1042	1041	0.00419	0.11123	0	14500	99900	99900	1	0	1	-360	360	0	0	0	0;
    1043	1041	0.003	0.12844	0	9500	99900	99900	1	0	1	-360	360	0	0	0	0;
    1043	1041	0.003	0.12844	0	9500	99900	99900	1	0	0	-360	360	0	0	0	0;
    1048	1047	0.00335	0.06576	0	39000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1049	1047	0.00276	0.11783	0	39000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1050	1047	0.00313	0.09941	0	12400	99900	99900	1	0	1	-360	360	0	0	0	0;
    1050	1047	0.00313	0.09941	0	12400	99900	99900	1	0	1	-360	360	0	0	0	0;
    1051	1047	0.0056	0.1283	0	11700	99900	99900	1	0	1	-360	360	0	0	0	0;
    1051	1047	0.0056	0.1283	0	11700	99900	99900	1	0	1	-360	360	0	0	0	0;
    1052	1047	0.00368	0.0826	0	11000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1052	1047	0.00368	0.0826	0	11000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1053	1047	0.0023	0.08808	0	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1053	1047	0.0023	0.08808	0	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1057	1056	0.00315	0.1312	0	16000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1059	1058	0.02655	0.46187	0	3300	99900	99900	1	0	1	-360	360	0	0	0	0;
    1060	1058	0.00894	0.38854	0	2700	99900	99900	1	0	1	-360	360	0	0	0	0;
    1062	1061	0.0163	0.31787	0	2900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1062	1061	0.0163	0.31787	0	2900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1062	1061	0.0163	0.31787	0	2900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1062	1061	0.0163	0.31787	0	2900	99900	99900	1	0	1	-360	360	0	0	0	0;
    1063	1061	0.00567	0.10409	0	26000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1066	1065	0.00508	0.12315	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1066	1065	0.00508	0.12315	0	20000	99900	99900	1	0	0	-360	360	0	0	0	0;
    1070	1069	0.00297	0.07	0	22000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1070	1069	0.00297	0.07	0	22000	99900	99900	1	0	0	-360	360	0	0	0	0;
    1072	1071	0.00529	0.08551	0	24000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1072	1071	0.00529	0.08551	0	24000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1073	1071	0.00499	0.14254	0	24000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1073	1071	0.00499	0.14254	0	24000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1074	1071	0.00575	0.12453	0	24000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1074	1071	0.00575	0.12453	0	24000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1075	1071	0.00373	0.09967	0	24000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1075	1071	0.00373	0.09967	0	24000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1076	1071	0.00141	0.04937	0	23000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1077	1071	0.00641	0.12047	0	23000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1078	1071	0.00533	0.19087	0	13700	99900	99900	1	0	1	-360	360	0	0	0	0;
    1078	1071	0.00533	0.19087	0	13700	99900	99900	1	0	1	-360	360	0	0	0	0;
    1079	1071	0.00013	0.046	0	200000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1079	1071	0.00013	0.046	0	200000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1080	1071	0.01206	0.20208	0	13600	99900	99900	1	0	1	-360	360	0	0	0	0;
    1080	1071	0.01206	0.20208	0	13600	99900	99900	1	0	1	-360	360	0	0	0	0;
    1081	1071	0.00167	0.0665	0	35000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1081	1071	0.00167	0.0665	0	35000	99900	99900	1	0	1	-360	360	0	0	0	0;
    1081	1071	0.00167	0.0665	0	35000	99900	99900	1	0	0	-360	360	0	0	0	0;
    2003	2002	0.0003	0.01986	0	98100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2004	2002	0.00022	0.01466	0	63500	99900	99900	1	0	1	-360	360	0	0	0	0;
    2005	2002	0.00033	0.01714	0	64500	99900	99900	1	0	1	-360	360	0	0	0	0;
    2006	2002	0.00036	0.02679	0	63600	99900	99900	1	0	1	-360	360	0	0	0	0;
    2012	2011	0.00044	0.03546	0	46100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2012	2011	0.00044	0.03546	0	46100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2013	2011	0.00043	0.02897	0	41200	99900	99900	1	0	1	-360	360	0	0	0	0;
    2018	2017	0.00048	0.05045	0	27100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2018	2017	0.00048	0.05045	0	27100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2019	2017	0.0002	0.01182	0	45400	99900	99900	1	0	1	-360	360	0	0	0	0;
    2022	2021	0.00034	0.01888	0	86700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2023	2021	0.00054	0.03406	0	31900	99900	99900	1	0	1	-360	360	0	0	0	0;
    2024	2021	0.00036	0.02425	0	39100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2042	2041	0.00216	0.07846	0	9500	99900	99900	1	0	1	-360	360	0	0	0	0;
    2042	2041	0.00216	0.07846	0	9500	99900	99900	1	0	1	-360	360	0	0	0	0;
    2042	2041	0.00216	0.07846	0	9500	99900	99900	1	0	1	-360	360	0	0	0	0;
    2042	2041	0.00216	0.07846	0	9500	99900	99900	1	0	1	-360	360	0	0	0	0;
    2042	2041	0.00216	0.07846	0	9500	99900	99900	1	0	1	-360	360	0	0	0	0;
    2055	2054	0.00016	0.00742	0	109500	99900	99900	1	0	1	-360	360	0	0	0	0;
    2055	2054	0.00016	0.00742	0	109500	99900	99900	1	0	1	-360	360	0	0	0	0;
    2056	2054	0.00069	0.06323	0	22700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2057	2054	0.00025	0.01321	0	100100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2059	2058	0.00537	0.10085	0	9900	99900	99900	1	0	1	-360	360	0	0	0	0;
    2062	2061	0.0016	0.04103	0	22300	99900	99900	1	0	1	-360	360	0	0	0	0;
    2071	2070	0.00129	0.05708	0	24900	99900	99900	1	0	1	-360	360	0	0	0	0;
    2074	2073	0.00225	0.04467	0	14400	99900	99900	1	0	1	-360	360	0	0	0	0;
    2074	2073	0.00225	0.04467	0	14400	99900	99900	1	0	1	-360	360	0	0	0	0;
    2076	2073	0.00347	0.07389	0	6400	99900	99900	1	0	1	-360	360	0	0	0	0;
    2075	2074	0.01303	0.29308	0	1900	99900	99900	1	0	1	-360	360	0	0	0	0;
    2078	2077	0.002	0.07139	0	18900	99900	99900	1	0	1	-360	360	0	0	0	0;
    2083	2082	0.00401	0.14309	0	9100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2084	2082	0.00414	0.18022	0	8200	99900	99900	1	0	1	-360	360	0	0	0	0;
    2085	2082	0.00156	0.07238	0	9800	99900	99900	1	0	1	-360	360	0	0	0	0;
    2089	2088	0.00259	0.12398	0	8400	99900	99900	1	0	1	-360	360	0	0	0	0;
    2094	2093	0.0017	0.10337	0	8800	99900	99900	1	0	1	-360	360	0	0	0	0;
    2095	2093	0.00149	0.05101	0	16400	99900	99900	1	0	1	-360	360	0	0	0	0;
    2097	2096	0.00012	0.00729	0	83600	99900	99900	1	0	1	-360	360	0	0	0	0;
    2097	2096	0.00012	0.00729	0	83600	99900	99900	1	0	1	-360	360	0	0	0	0;
    2099	2096	0.0003	0.03477	0	23700	99900	99900	1	0	1	-360	360	0	0	0	0;
    2100	2096	0.00075	0.04235	0	38600	99900	99900	1	0	1	-360	360	0	0	0	0;
    2098	2097	0.00183	0.13303	0	14600	99900	99900	1	0	1	-360	360	0	0	0	0;
    2098	2097	0.00183	0.13303	0	14600	99900	99900	1	0	1	-360	360	0	0	0	0;
    2098	2097	0.00183	0.13303	0	14600	99900	99900	1	0	1	-360	360	0	0	0	0;
    2098	2097	0.00183	0.13303	0	14600	99900	99900	1	0	1	-360	360	0	0	0	0;
    2098	2097	0.00183	0.13303	0	14600	99900	99900	1	0	1	-360	360	0	0	0	0;
    2098	2097	0.00183	0.13303	0	14600	99900	99900	1	0	1	-360	360	0	0	0	0;
    2102	2101	0.00013	0.00916	0	107200	99900	99900	1	0	1	-360	360	0	0	0	0;
    2103	2101	0.00019	0.01252	0	54200	99900	99900	1	0	1	-360	360	0	0	0	0;
    2104	2101	0.00022	0.0164	0	54200	99900	99900	1	0	1	-360	360	0	0	0	0;
    2105	2101	0.00055	0.02588	0	54400	99900	99900	1	0	1	-360	360	0	0	0	0;
    2114	2113	0.00013	0.00965	0	92400	99900	99900	1	0	1	-360	360	0	0	0	0;
    2115	2113	0.00077	0.03843	0	41000	99900	99900	1	0	1	-360	360	0	0	0	0;
    2116	2113	0.00027	0.02003	0	40200	99900	99900	1	0	1	-360	360	0	0	0	0;
    2117	2113	0.00043	0.0445	0	40400	99900	99900	1	0	1	-360	360	0	0	0	0;
    2118	2113	0.00064	0.04928	0	39100	99900	99900	1	0	1	-360	360	0	0	0	0;
    2119	2113	0.00034	0.02438	0	38900	99900	99900	1	0	1	-360	360	0	0	0	0;
    2120	2113	0.0007	0.04736	0	39200	99900	99900	1	0	1	-360	360	0	0	0	0;
    2128	2127	0.00066	0.06242	0	30800	99900	99900	1	0	1	-360	360	0	0	0	0;
    2131	2130	0.00178	0.07699	0	21400	99900	99900	1	0	1	-360	360	0	0	0	0;
    2132	2131	0.00583	0.25242	0	2400	99900	99900	1	0	1	-360	360	0	0	0	0;
    2132	2131	0.00583	0.25242	0	2400	99900	99900	1	0	1	-360	360	0	0	0	0;
    2132	2131	0.00583	0.25242	0	2400	99900	99900	1	0	1	-360	360	0	0	0	0;
    2132	2131	0.00583	0.25242	0	2400	99900	99900	1	0	1	-360	360	0	0	0	0;
    2132	2131	0.00583	0.25242	0	2400	99900	99900	1	0	1	-360	360	0	0	0	0;
    2132	2131	0.00583	0.25242	0	2400	99900	99900	1	0	1	-360	360	0	0	0	0;
    2132	2131	0.00583	0.25242	0	2400	99900	99900	1	0	1	-360	360	0	0	0	0;
    2132	2131	0.00583	0.25242	0	2400	99900	99900	1	0	1	-360	360	0	0	0	0;
    3002	3001	0.00103	0.06934	0	17100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3002	3001	0.00103	0.06934	0	17100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3004	3003	0.00324	0.10104	0	5100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3004	3003	0.00324	0.10104	0	5100	99900	99900	1	0	0	-360	360	0	0	0	0;
    3017	3016	0.00189	0.07277	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3017	3016	0.00189	0.07277	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3019	3018	0.00052	0.03897	0	14220	99900	99900	1	0	1	-360	360	0	0	0	0;
    3019	3018	0.00052	0.03897	0	14220	99900	99900	1	0	1	-360	360	0	0	0	0;
    3019	3018	0.00053	0.03897	0	14220	99900	99900	1	0	1	-360	360	0	0	0	0;
    3019	3018	0.00052	0.03897	0	14220	99900	99900	1	0	1	-360	360	0	0	0	0;
    3019	3018	0.00052	0.03897	0	14220	99900	99900	1	0	1	-360	360	0	0	0	0;
    3019	3018	0.00052	0.03897	0	14220	99900	99900	1	0	1	-360	360	0	0	0	0;
    3019	3018	0.00052	0.03897	0	14220	99900	99900	1	0	1	-360	360	0	0	0	0;
    3020	3018	0.00133	0.06779	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3020	3018	0.00133	0.06779	0	20000	99900	99900	1	0	0	-360	360	0	0	0	0;
    3027	3026	0.00258	0.11301	0	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3028	3026	0.00048	0.03228	0	27000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3028	3026	0.00048	0.03228	0	27000	99900	99900	1	0	0	-360	360	0	0	0	0;
    3034	3033	0.00593	0.17201	0	12500	99900	99900	1	0	1	-360	360	0	0	0	0;
    3034	3033	0.00593	0.17201	0	12500	99900	99900	1	0	1	-360	360	0	0	0	0;
    3038	3037	0.00411	0.1621	0	8200	99900	99900	1	0	1	-360	360	0	0	0	0;
    3038	3037	0.00411	0.1621	0	8200	99900	99900	1	0	1	-360	360	0	0	0	0;
    3038	3037	0.00411	0.1621	0	8200	99900	99900	1	0	1	-360	360	0	0	0	0;
    3038	3037	0.00411	0.1621	0	8200	99900	99900	1	0	1	-360	360	0	0	0	0;
    3038	3037	0.00411	0.1621	0	8200	99900	99900	1	0	1	-360	360	0	0	0	0;
    3038	3037	0.00411	0.1621	0	8200	99900	99900	1	0	1	-360	360	0	0	0	0;
    3038	3037	0.00411	0.1621	0	8200	99900	99900	1	0	1	-360	360	0	0	0	0;
    3039	3037	0.00051	0.03079	0	28000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3039	3037	0.00051	0.03079	0	28000	99900	99900	1	0	0	-360	360	0	0	0	0;
    3042	3041	0.00322	0.18545	0	24000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3042	3041	0.00322	0.18545	0	24000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3043	3041	0.00205	0.14897	0	5700	99900	99900	1	0	1	-360	360	0	0	0	0;
    3043	3041	0.00205	0.14897	0	5700	99900	99900	1	0	1	-360	360	0	0	0	0;
    3044	3041	0.00154	0.10487	0	11200	99900	99900	1	0	1	-360	360	0	0	0	0;
    3045	3041	0.00096	0.05895	0	55000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3047	3046	0.00338	0.14142	0	29000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3047	3046	0.00338	0.14142	0	29000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3047	3046	0.00338	0.14142	0	29000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3048	3046	0.00027	0.016	0	150000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3048	3046	0.00027	0.016	0	150000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3048	3046	0.00027	0.016	0	150000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3048	3046	0.00027	0.016	0	150000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3048	3046	0.00027	0.016	0	150000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3048	3046	0.00027	0.016	0	150000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3048	3046	0.00027	0.016	0	150000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3048	3046	0.00027	0.016	0	150000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3051	3050	0.00147	0.09038	0	12200	99900	99900	1	0	1	-360	360	0	0	0	0;
    3051	3050	0.00147	0.09038	0	12200	99900	99900	1	0	1	-360	360	0	0	0	0;
    3054	3053	0.00422	0.16643	0	10300	99900	99900	1	0	1	-360	360	0	0	0	0;
    3055	3053	0.00065	0.02944	0	33000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3055	3053	0.00065	0.02944	0	33000	99900	99900	1	0	0	-360	360	0	0	0	0;
    3056	3053	0.00099	0.0556	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3056	3053	0.00099	0.0556	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3057	3053	0.00152	0.05399	0	22000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3057	3053	0.00152	0.05399	0	22000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3059	3058	0.00178	0.135	0	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3059	3058	0.00178	0.135	0	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3059	3058	0.00178	0.135	0	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3059	3058	0.00178	0.135	0	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3060	3058	0.00205	0.114	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3060	3058	0.00205	0.114	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3061	3058	0.00132	0.0814	0	15500	99900	99900	1	0	1	-360	360	0	0	0	0;
    3061	3058	0.00132	0.0814	0	15500	99900	99900	1	0	1	-360	360	0	0	0	0;
    3062	3058	0.00115	0.04113	0	19000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3062	3058	0.00115	0.04113	0	19000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3063	3058	0.00159	0.0585	0	19000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3063	3058	0.00159	0.0585	0	19000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3065	3064	0.00856	0.17814	0	11000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3065	3064	0.00856	0.17814	0	11000	99900	99900	1	0	0	-360	360	0	0	0	0;
    3068	3067	0.00117	0.04824	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3068	3067	0.00117	0.04824	0	20000	99900	99900	1	0	0	-360	360	0	0	0	0;
    3071	3070	0.00337	0.06343	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3071	3070	0.00337	0.06343	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3074	3073	0.00148	0.05882	0	11500	99900	99900	1	0	1	-360	360	0	0	0	0;
    3074	3073	0.00148	0.05882	0	11500	99900	99900	1	0	1	-360	360	0	0	0	0;
    3079	3078	0.00156	0.05913	0	16600	99900	99900	1	0	1	-360	360	0	0	0	0;
    3079	3078	0.00156	0.05913	0	16600	99900	99900	1	0	1	-360	360	0	0	0	0;
    3079	3078	0.00156	0.05913	0	16600	99900	99900	1	0	1	-360	360	0	0	0	0;
    3079	3078	0.00156	0.05913	0	16600	99900	99900	1	0	1	-360	360	0	0	0	0;
    3079	3078	0.00156	0.05913	0	16600	99900	99900	1	0	1	-360	360	0	0	0	0;
    3079	3078	0.00156	0.05913	0	16600	99900	99900	1	0	1	-360	360	0	0	0	0;
    3079	3078	0.00156	0.05913	0	16600	99900	99900	1	0	1	-360	360	0	0	0	0;
    3079	3078	0.00156	0.05913	0	16600	99900	99900	1	0	1	-360	360	0	0	0	0;
    3079	3078	0.00156	0.05913	0	16600	99900	99900	1	0	1	-360	360	0	0	0	0;
    3079	3078	0.00156	0.05913	0	16600	99900	99900	1	0	1	-360	360	0	0	0	0;
    3079	3078	0.00156	0.05913	0	16600	99900	99900	1	0	1	-360	360	0	0	0	0;
    3079	3078	0.00156	0.05913	0	16600	99900	99900	1	0	1	-360	360	0	0	0	0;
    3081	3078	0.00202	0.06066	0	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3081	3078	0.00202	0.06066	0	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3080	3079	0.00542	0.12325	0	9000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3083	3082	0.00172	0.064	0	14380	99900	99900	1	0	1	-360	360	0	0	0	0;
    3083	3082	0.00172	0.064	0	14380	99900	99900	1	0	1	-360	360	0	0	0	0;
    3083	3082	0.00172	0.064	0	14380	99900	99900	1	0	1	-360	360	0	0	0	0;
    3083	3082	0.00172	0.064	0	14380	99900	99900	1	0	1	-360	360	0	0	0	0;
    3083	3082	0.00172	0.064	0	14380	99900	99900	1	0	1	-360	360	0	0	0	0;
    3083	3082	0.00172	0.064	0	14380	99900	99900	1	0	1	-360	360	0	0	0	0;
    3084	3082	0.00171	0.09998	0	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3084	3082	0.00171	0.09998	0	30000	99900	99900	1	0	0	-360	360	0	0	0	0;
    3086	3085	0.00703	0.2158	0	7700	99900	99900	1	0	1	-360	360	0	0	0	0;
    3086	3085	0.00703	0.2158	0	7700	99900	99900	1	0	1	-360	360	0	0	0	0;
    3087	3085	0.00831	0.19507	0	8300	99900	99900	1	0	1	-360	360	0	0	0	0;
    3089	3088	0.0005	0.02042	0	41100	99900	99900	1	0	1	-360	360	0	0	0	0;
    3092	3088	0.00152	0.0846	0	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3092	3088	0.00152	0.0846	0	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3090	3089	0.00098	0.02574	0	27700	99900	99900	1	0	1	-360	360	0	0	0	0;
    3091	3090	0.00127	0.03474	0	26800	99900	99900	1	0	1	-360	360	0	0	0	0;
    3095	3094	0.00352	0.16184	0	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3097	3096	0.00239	0.06155	0	16200	99900	99900	1	0	1	-360	360	0	0	0	0;
    3097	3096	0.00239	0.06155	0	16200	99900	99900	1	0	1	-360	360	0	0	0	0;
    3097	3096	0.00239	0.06155	0	16200	99900	99900	1	0	1	-360	360	0	0	0	0;
    3097	3096	0.00239	0.06155	0	16200	99900	99900	1	0	1	-360	360	0	0	0	0;
    3097	3096	0.00239	0.06155	0	16200	99900	99900	1	0	1	-360	360	0	0	0	0;
    3097	3096	0.00239	0.06155	0	16200	99900	99900	1	0	1	-360	360	0	0	0	0;
    3098	3096	0.0034	0.134	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3098	3096	0.0034	0.134	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3105	3104	0.00965	0.2233	0	6000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3105	3104	0.00965	0.2233	0	6000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3106	3104	0.00703	0.22022	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3106	3104	0.00703	0.22022	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3110	3109	0.00505	0.2206	0	11400	99900	99900	1	0	1	-360	360	0	0	0	0;
    3110	3109	0.00505	0.2206	0	11400	99900	99900	1	0	0	-360	360	0	0	0	0;
    3112	3111	0.01169	0.25489	0	9000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3112	3111	0.01169	0.25489	0	9000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3113	3111	0.00858	0.25519	0	9000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3113	3111	0.00858	0.25519	0	9000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3117	3116	0.00258	0.11311	0	8000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3117	3116	0.00258	0.11311	0	8000	99900	99900	1	0	0	-360	360	0	0	0	0;
    3118	3116	0.00353	0.07808	0	13900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3118	3116	0.00353	0.07808	0	13900	99900	99900	1	0	1	-360	360	0	0	0	0;
    3120	3119	0.00248	0.09082	0	4600	99900	99900	1	0	1	-360	360	0	0	0	0;
    3120	3119	0.00248	0.09082	0	4600	99900	99900	1	0	1	-360	360	0	0	0	0;
    3122	3121	0.00565	0.10546	0	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3122	3121	0.00565	0.10546	0	25000	99900	99900	1	0	0	-360	360	0	0	0	0;
    3134	3133	0.00391	0.20153	0	8300	99900	99900	1	0	1	-360	360	0	0	0	0;
    3135	3134	0.01014	0.22418	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3135	3134	0.01014	0.22418	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    3136	3135	0.00579	0.2297	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4005	4004	0.00169	0.06285	0	19000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4010	4009	0.00242	0.06944	0	13100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4010	4009	0.00315	0.06944	0	13100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4015	4014	0.00058	0.03637	0	32100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4015	4014	0.00058	0.03637	0	32100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4025	4024	0.0013	0.04477	0	26000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4025	4024	0.0013	0.04477	0	26000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4026	4024	0.00148	0.06658	0	50000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4026	4024	0.00148	0.06658	0	50000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4029	4028	0.00077	0.04468	0	14880	99900	99900	1	0	1	-360	360	0	0	0	0;
    4029	4028	0.00077	0.04468	0	14880	99900	99900	1	0	1	-360	360	0	0	0	0;
    4030	4028	0.00053	0.0395	0	23000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4030	4028	0.00053	0.0395	0	23000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4030	4028	0.00053	0.0395	0	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4040	4039	0.00078	0.02871	0	38400	99900	99900	1	0	1	-360	360	0	0	0	0;
    4040	4039	0.00078	0.02871	0	38400	99900	99900	1	0	1	-360	360	0	0	0	0;
    4042	4041	0.00056	0.03546	0	44200	99900	99900	1	0	1	-360	360	0	0	0	0;
    4042	4041	0.00056	0.03546	0	44200	99900	99900	1	0	1	-360	360	0	0	0	0;
    4042	4041	0.00056	0.03546	0	44200	99900	99900	1	0	1	-360	360	0	0	0	0;
    4045	4044	0.00353	0.16159	0	12000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4046	4044	0.00669	0.2458	0	4000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4047	4044	0.00557	0.09157	0	25000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4050	4049	0.00389	0.07962	0	13000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4050	4049	0.00389	0.07962	0	13000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4052	4051	0.00406	0.16879	0	10000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4057	4056	0.0009	0.03263	0	50000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4058	4056	0.00136	0.05833	0	18500	99900	99900	1	0	1	-360	360	0	0	0	0;
    4059	4056	0.00197	0.04935	0	18500	99900	99900	1	0	1	-360	360	0	0	0	0;
    4060	4056	0.00213	0.08417	0	18500	99900	99900	1	0	1	-360	360	0	0	0	0;
    4061	4056	0.00148	0.05744	0	25900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4062	4056	0.00287	0.0718	0	26400	99900	99900	1	0	1	-360	360	0	0	0	0;
    4063	4056	0.00077	0.05841	0	26000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4065	4064	0.00915	0.19147	0	10000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4071	4070	0.00121	0.04292	0	35300	99900	99900	1	0	1	-360	360	0	0	0	0;
    4071	4070	0.00121	0.04292	0	35300	99900	99900	1	0	1	-360	360	0	0	0	0;
    4074	4073	0.00046	0.01717	0	39700	99900	99900	1	0	1	-360	360	0	0	0	0;
    4074	4073	0.00046	0.01717	0	39700	99900	99900	1	0	1	-360	360	0	0	0	0;
    4075	4073	0.0015	0.06318	0	22000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4076	4073	0.0015	0.05994	0	22000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4077	4073	0.00135	0.06817	0	22000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4081	4080	0.00112	0.06024	0	17100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4081	4080	0.00112	0.06024	0	17100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4081	4080	0.00112	0.06024	0	17100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4082	4080	0.00121	0.05053	0	34200	99900	99900	1	0	1	-360	360	0	0	0	0;
    4083	4080	0.00111	0.04655	0	34200	99900	99900	1	0	1	-360	360	0	0	0	0;
    4084	4080	0.00039	0.02538	0	33800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4085	4080	0.00054	0.02176	0	50000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4090	4089	0.01451	0.58764	0	2800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4091	4089	0.00427	0.20036	0	3700	99900	99900	1	0	1	-360	360	0	0	0	0;
    4092	4089	0.0034	0.12539	0	4800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4093	4089	0.01405	0.24296	0	4000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4094	4089	0.00238	0.09215	0	4000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4095	4089	0.0077	0.18665	0	4000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4096	4089	0.01248	0.29442	0	4000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4097	4089	0.00925	0.21151	0	4000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4098	4089	0.01041	0.22475	0	4000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4105	4104	0.00385	0.08871	0	12800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4105	4104	0.00385	0.08871	0	12800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4114	4113	0.00072	0.01874	0	38700	99900	99900	1	0	1	-360	360	0	0	0	0;
    4115	4113	0.00101	0.05405	0	18000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4116	4113	0.00162	0.05686	0	18000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4132	4131	0.00028	0.01679	0	24660	99900	99900	1	0	1	-360	360	0	0	0	0;
    4132	4131	0.00028	0.01679	0	24660	99900	99900	1	0	1	-360	360	0	0	0	0;
    4133	4131	0.00199	0.07159	0	10100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4134	4131	0.00198	0.14741	0	10300	99900	99900	1	0	1	-360	360	0	0	0	0;
    4135	4131	0.00314	0.14014	0	10300	99900	99900	1	0	1	-360	360	0	0	0	0;
    4136	4131	0.00315	0.18409	0	10500	99900	99900	1	0	1	-360	360	0	0	0	0;
    4137	4131	0.00218	0.08044	0	14000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4138	4131	0.00058	0.03762	0	13500	99900	99900	1	0	1	-360	360	0	0	0	0;
    4141	4140	0.00072	0.03223	0	42800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4142	4140	0.00054	0.02789	0	16800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4142	4140	0.00054	0.02789	0	16800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4147	4146	0.0002	0.0123	0	45900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4152	4151	0.00143	0.08362	0	7800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4152	4151	0.00143	0.08362	0	7800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4152	4151	0.00143	0.08362	0	7800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4152	4151	0.00143	0.08362	0	7800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4152	4151	0.00143	0.08362	0	7800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4153	4151	0.0006	0.01612	0	38100	99900	99900	1	0	1	-360	360	0	0	0	0;
    4159	4158	0.0006	0.02511	0	62000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4159	4158	0.0006	0.02511	0	62000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4160	4158	0.00047	0.02419	0	29800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4161	4158	0.00081	0.05928	0	29600	99900	99900	1	0	1	-360	360	0	0	0	0;
    4162	4158	0.00201	0.05867	0	29300	99900	99900	1	0	1	-360	360	0	0	0	0;
    4163	4158	0.0037	0.15066	0	7400	99900	99900	1	0	1	-360	360	0	0	0	0;
    4166	4165	0.00217	0.09206	0	13200	99900	99900	1	0	1	-360	360	0	0	0	0;
    4166	4165	0.00217	0.09206	0	13200	99900	99900	1	0	1	-360	360	0	0	0	0;
    4177	4176	0.0053	0.11274	0	11500	99900	99900	1	0	1	-360	360	0	0	0	0;
    4177	4176	0.0053	0.11274	0	11500	99900	99900	1	0	1	-360	360	0	0	0	0;
    4182	4181	0.00321	0.09306	0	16900	99900	99900	1	0	1	-360	360	0	0	0	0;
    4184	4183	0.00113	0.06134	0	40000	99900	99900	1	0	1	-360	360	0	0	0	0;
    4193	4192	0.00036	0.02396	0	43800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4193	4192	0.00036	0.02396	0	43800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4193	4192	0.00036	0.02396	0	43800	99900	99900	1	0	1	-360	360	0	0	0	0;
    4196	4195	8e-05	0.00576	0	123300	99900	99900	1	0	1	-360	360	0	0	0	0;
    4197	4196	0.00072	0.03236	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5016	5015	0.00015	0.01417	0	120600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5016	5015	0.00015	0.01417	0	120600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5019	5018	0.00058	0.02598	0	59000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5020	5018	0.00032	0.03326	0	55700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5022	5021	0.0001	0.01005	0	137500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5022	5021	0.0001	0.01005	0	137500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5023	5021	0.00028	0.02693	0	24500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5034	5033	9e-05	0.00546	0	120900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5035	5033	0.00084	0.07958	0	24300	99900	99900	1	0	1	-360	360	0	0	0	0;
    5036	5033	0.00077	0.05006	0	25500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5037	5033	0.00015	0.01216	0	98500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5038	5033	0.00013	0.01255	0	98900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5039	5033	8e-05	0.00552	0	99400	99900	99900	1	0	1	-360	360	0	0	0	0;
    5040	5033	0.00031	0.01643	0	99300	99900	99900	1	0	1	-360	360	0	0	0	0;
    5041	5033	0.00021	0.01142	0	100100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5042	5033	0.00013	0.01345	0	98800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5046	5045	0.00031	0.02114	0	55000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5048	5047	0.00013	0.01253	0	135400	99900	99900	1	0	1	-360	360	0	0	0	0;
    5050	5049	0.0003	0.025	0	50000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5051	5049	0.00024	0.01633	0	40900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5052	5049	0.00067	0.0499	0	30800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5056	5055	0.00023	0.01209	0	91300	99900	99900	1	0	1	-360	360	0	0	0	0;
    5057	5055	0.00023	0.01324	0	103600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5058	5055	0.00031	0.01928	0	102300	99900	99900	1	0	1	-360	360	0	0	0	0;
    5060	5059	0.00378	0.07811	0	15100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5061	5060	0.00305	0.13464	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5062	5061	0.00697	0.17819	0	10000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5064	5063	0.00013	0.00901	0	127700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5064	5063	0.00013	0.00901	0	127700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5064	5063	0.00013	0.00901	0	127700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5065	5063	0.00025	0.01754	0	29000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5066	5063	0.00142	0.09165	0	21300	99900	99900	1	0	1	-360	360	0	0	0	0;
    5067	5063	0.00011	0.01076	0	107800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5068	5063	0.00017	0.0113	0	107300	99900	99900	1	0	1	-360	360	0	0	0	0;
    5069	5063	0.00021	0.01202	0	107900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5077	5076	0.0015	0.06519	0	26000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5084	5083	0.00024	0.01146	0	129500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5089	5088	0.00382	0.09418	0	15000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5103	5102	0.00026	0.0114	0	134500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5103	5102	0.00026	0.0114	0	134500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5106	5105	0.00709	0.19751	0	8200	99900	99900	1	0	1	-360	360	0	0	0	0;
    5107	5105	0.00966	0.19527	0	7500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5121	5120	0.00064	0.04599	0	29800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5124	5123	0.00266	0.07286	0	21400	99900	99900	1	0	1	-360	360	0	0	0	0;
    5132	5131	0.00037	0.01821	0	98100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5138	5137	0.00014	0.0092	0	94500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5165	5164	8e-05	0.00485	0	137900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5165	5164	8e-05	0.00485	0	137900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5166	5164	0.00042	0.02718	0	57900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5167	5164	0.0012	0.09028	0	21500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5170	5169	0.00185	0.06575	0	22200	99900	99900	1	0	1	-360	360	0	0	0	0;
    5180	5179	0.00019	0.01541	0	94600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5193	5192	0.00022	0.01302	0	89000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5197	5196	0.00034	0.03164	0	30500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5198	5196	0.00018	0.01116	0	59400	99900	99900	1	0	1	-360	360	0	0	0	0;
    5205	5204	7e-05	0.00858	0	113400	99900	99900	1	0	1	-360	360	0	0	0	0;
    5206	5204	0.00033	0.01983	0	90300	99900	99900	1	0	1	-360	360	0	0	0	0;
    5207	5204	0.00016	0.01066	0	91500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5208	5204	0.00019	0.01341	0	91300	99900	99900	1	0	1	-360	360	0	0	0	0;
    5237	5236	0.00052	0.04304	0	28700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5238	5236	0.00016	0.00976	0	82600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5240	5239	0.00052	0.03641	0	47700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5243	5239	0.00038	0.02602	0	58400	99900	99900	1	0	1	-360	360	0	0	0	0;
    5241	5240	0.00087	0.0425	0	20400	99900	99900	1	0	1	-360	360	0	0	0	0;
    5242	5241	0.01845	0.47482	0	2400	99900	99900	1	0	1	-360	360	0	0	0	0;
    5261	5260	0.00045	0.02804	0	37500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5262	5260	0.0001	0.00632	0	145000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5262	5260	0.0001	0.00632	0	145000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5263	5260	6e-05	0.00451	0	145000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5263	5260	6e-05	0.00451	0	145000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5280	5279	0.0001	0.00635	0	111200	99900	99900	1	0	1	-360	360	0	0	0	0;
    5281	5279	0.00021	0.01977	0	94200	99900	99900	1	0	1	-360	360	0	0	0	0;
    5282	5279	0.00021	0.01672	0	94000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5283	5279	0.00027	0.01279	0	93500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5296	5295	0.00014	0.00709	0	123300	99900	99900	1	0	1	-360	360	0	0	0	0;
    5297	5295	0.00085	0.06248	0	22300	99900	99900	1	0	1	-360	360	0	0	0	0;
    5298	5295	0.00015	0.01082	0	52500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5299	5295	0.0003	0.02227	0	52400	99900	99900	1	0	1	-360	360	0	0	0	0;
    5300	5295	0.00025	0.01848	0	51900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5301	5295	0.00058	0.03088	0	40300	99900	99900	1	0	1	-360	360	0	0	0	0;
    5302	5295	0.0003	0.01763	0	112300	99900	99900	1	0	1	-360	360	0	0	0	0;
    5303	5295	0.00017	0.01315	0	111700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5305	5304	0.00014	0.01047	0	123900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5318	5317	0.00013	0.01555	0	110600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5319	5317	0.00024	0.01893	0	92500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5320	5317	0.00046	0.02092	0	91700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5321	5317	0.00026	0.01811	0	92100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5323	5322	0.00012	0.01249	0	133400	99900	99900	1	0	1	-360	360	0	0	0	0;
    5323	5322	0.00012	0.01249	0	133400	99900	99900	1	0	1	-360	360	0	0	0	0;
    5324	5322	0.00037	0.02069	0	95200	99900	99900	1	0	1	-360	360	0	0	0	0;
    5325	5322	0.00022	0.0207	0	94500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5326	5322	0.00014	0.00711	0	95300	99900	99900	1	0	1	-360	360	0	0	0	0;
    5342	5341	0.01026	0.25106	0	4900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5343	5341	0.00091	0.04835	0	24000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5343	5341	0.00091	0.04835	0	24000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5351	5350	8e-05	0.00906	0	125800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5351	5350	8e-05	0.00906	0	125800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5359	5358	0.00026	0.01828	0	105700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5360	5358	0.00015	0.0112	0	133300	99900	99900	1	0	1	-360	360	0	0	0	0;
    5362	5361	0.00018	0.01755	0	64600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5363	5361	0.00057	0.03295	0	28200	99900	99900	1	0	1	-360	360	0	0	0	0;
    5364	5361	0.00014	0.00948	0	79800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5365	5361	0.00026	0.01973	0	78700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5366	5361	0.00038	0.02244	0	79500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5367	5361	0.00031	0.02178	0	80900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5368	5361	0.00022	0.01449	0	79800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5369	5361	0.00041	0.02362	0	79600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5381	5380	0.00015	0.00982	0	105700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5382	5380	0.00021	0.01436	0	78600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5383	5380	0.00023	0.01636	0	78700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5385	5384	4e-05	0.00492	0	134600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5385	5384	4e-05	0.00492	0	134600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5385	5384	4e-05	0.00492	0	134600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5389	5388	0.00011	0.00666	0	106400	99900	99900	1	0	1	-360	360	0	0	0	0;
    5391	5390	0.0041	0.10984	0	6500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5392	5391	0.01427	0.30897	0	5000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5395	5394	9e-05	0.00527	0	116300	99900	99900	1	0	1	-360	360	0	0	0	0;
    5395	5394	9e-05	0.00527	0	116300	99900	99900	1	0	1	-360	360	0	0	0	0;
    5399	5394	9e-05	0.01069	0	64500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5396	5395	0.00057	0.04373	0	32000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5397	5396	0.00233	0.0652	0	16800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5397	5396	0.00233	0.0652	0	16800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5397	5396	0.00233	0.0652	0	16800	99900	99900	1	0	1	-360	360	0	0	0	0;
    5398	5397	0.01999	0.78238	0	2100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5402	5401	0.00019	0.01369	0	117400	99900	99900	1	0	1	-360	360	0	0	0	0;
    5403	5401	0.00028	0.02956	0	42600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5404	5401	0.00027	0.01999	0	43500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5405	5401	0.0003	0.02018	0	44000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5406	5401	0.00024	0.02866	0	43300	99900	99900	1	0	1	-360	360	0	0	0	0;
    5411	5410	0.00015	0.01564	0	104100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5414	5413	0.00122	0.05952	0	31500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5415	5413	0.00043	0.03186	0	56100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5416	5413	0.00034	0.03222	0	55900	99900	99900	1	0	1	-360	360	0	0	0	0;
    5417	5413	0.00024	0.0284	0	57400	99900	99900	1	0	1	-360	360	0	0	0	0;
    5418	5413	0.00058	0.02748	0	55100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5419	5413	0.00029	0.01611	0	56100	99900	99900	1	0	1	-360	360	0	0	0	0;
    5423	5422	0.00234	0.09836	0	9400	99900	99900	1	0	1	-360	360	0	0	0	0;
    5424	5422	0.00826	0.16541	0	7700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5445	5444	0.0002	0.01571	0	126600	99900	99900	1	0	1	-360	360	0	0	0	0;
    5449	5448	7e-05	0.00805	0	126700	99900	99900	1	0	1	-360	360	0	0	0	0;
    5452	5451	0.00023	0.01073	0	96000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5459	5458	0.00338	0.11671	0	8000	99900	99900	1	0	1	-360	360	0	0	0	0;
    5460	5459	0.01905	0.34714	0	3500	99900	99900	1	0	1	-360	360	0	0	0	0;
    5465	5464	8e-05	0.00976	0	128400	99900	99900	1	0	1	-360	360	0	0	0	0;
    5480	5479	0.00031	0.01505	0	96100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6004	6003	0.00026	0.01763	0	111700	99900	99900	1	0	1	-360	360	0	0	0	0;
    6006	6003	0.00024	0.01241	0	78800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6007	6003	0.00012	0.00801	0	106900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6008	6003	0.00019	0.01445	0	75400	99900	99900	1	0	1	-360	360	0	0	0	0;
    6009	6003	0.00033	0.02418	0	75800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6010	6003	0.00034	0.01683	0	75800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6005	6004	0.00134	0.05853	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6005	6004	0.00134	0.05853	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6022	6021	0.00033	0.01733	0	94800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6023	6022	0.00043	0.02783	0	43800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6031	6030	0.00319	0.1363	0	12400	99900	99900	1	0	1	-360	360	0	0	0	0;
    6034	6033	0.00014	0.00944	0	105800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6035	6034	0.0004	0.01618	0	54000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6035	6034	0.0004	0.01618	0	54000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6037	6036	0.00033	0.0183	0	46700	99900	99900	1	0	1	-360	360	0	0	0	0;
    6037	6036	0.00033	0.0183	0	46700	99900	99900	1	0	1	-360	360	0	0	0	0;
    6037	6036	0.00033	0.0183	0	46700	99900	99900	1	0	1	-360	360	0	0	0	0;
    6039	6038	0.00027	0.0133	0	126900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6041	6038	0.0004	0.02009	0	29600	99900	99900	1	0	1	-360	360	0	0	0	0;
    6042	6038	0.00042	0.03102	0	47900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6040	6039	0.00064	0.0344	0	27180	99900	99900	1	0	1	-360	360	0	0	0	0;
    6040	6039	0.00064	0.0344	0	27180	99900	99900	1	0	1	-360	360	0	0	0	0;
    6040	6039	0.00064	0.0344	0	27180	99900	99900	1	0	1	-360	360	0	0	0	0;
    6046	6045	8e-05	0.0073	0	119800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6046	6045	8e-05	0.0073	0	119800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6048	6045	0.0014	0.07775	0	23300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6049	6045	0.00046	0.04414	0	28300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6050	6045	0.00056	0.04367	0	25600	99900	99900	1	0	1	-360	360	0	0	0	0;
    6051	6045	0.00035	0.0254	0	35100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6052	6045	0.00074	0.03404	0	34200	99900	99900	1	0	1	-360	360	0	0	0	0;
    6053	6045	0.00028	0.02922	0	35200	99900	99900	1	0	1	-360	360	0	0	0	0;
    6054	6045	0.00061	0.05567	0	33800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6047	6046	0.00056	0.0418	0	32000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6047	6046	0.00056	0.0418	0	32000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6057	6056	0.00023	0.01095	0	117100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6058	6057	0.00061	0.02173	0	32800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6058	6057	0.00061	0.02173	0	32800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6063	6062	0.00012	0.00745	0	120600	99900	99900	1	0	1	-360	360	0	0	0	0;
    6064	6063	0.00104	0.04096	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6064	6063	0.00104	0.04096	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6067	6066	0.00017	0.00814	0	111500	99900	99900	1	0	1	-360	360	0	0	0	0;
    6069	6066	0.00023	0.01215	0	66700	99900	99900	1	0	1	-360	360	0	0	0	0;
    6070	6066	0.00044	0.02944	0	67700	99900	99900	1	0	1	-360	360	0	0	0	0;
    6071	6066	0.00013	0.00964	0	67000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6072	6066	0.00026	0.02419	0	67900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6073	6066	0.00026	0.01616	0	66400	99900	99900	1	0	1	-360	360	0	0	0	0;
    6074	6066	0.00036	0.01602	0	66600	99900	99900	1	0	1	-360	360	0	0	0	0;
    6068	6067	0.00105	0.0432	0	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6068	6067	0.00105	0.0432	0	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6076	6075	0.00022	0.01507	0	105800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6078	6075	0.00016	0.01164	0	115900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6079	6075	9e-05	0.00542	0	116500	99900	99900	1	0	1	-360	360	0	0	0	0;
    6080	6075	8e-05	0.0074	0	115200	99900	99900	1	0	1	-360	360	0	0	0	0;
    6077	6076	0.0007	0.0251	0	17640	99900	99900	1	0	1	-360	360	0	0	0	0;
    6082	6081	0.00602	0.1165	0	8000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6082	6081	0.00602	0.1165	0	8000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6083	6081	0.00631	0.2531	0	8000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6083	6081	0.00631	0.2531	0	8000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6085	6084	0.01088	0.45298	0	3100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6086	6084	0.00567	0.21309	0	4100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6087	6084	0.01529	0.2834	0	4300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6088	6084	0.00292	0.0945	0	2500	99900	99900	1	0	1	-360	360	0	0	0	0;
    6089	6084	0.00558	0.2567	0	2500	99900	99900	1	0	1	-360	360	0	0	0	0;
    6090	6084	0.00213	0.09907	0	4600	99900	99900	1	0	1	-360	360	0	0	0	0;
    6102	6101	0.00013	0.0085	0	130700	99900	99900	1	0	1	-360	360	0	0	0	0;
    6104	6101	0.00031	0.02423	0	37800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6105	6101	0.00037	0.03898	0	36800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6106	6101	0.00018	0.00963	0	56000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6103	6102	0.00102	0.04506	0	43900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6108	6107	0.00061	0.04374	0	38000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6110	6107	0.00015	0.01079	0	118100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6111	6107	0.00014	0.01069	0	120800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6109	6108	0.00252	0.10367	0	13700	99900	99900	1	0	1	-360	360	0	0	0	0;
    6119	6118	0.00021	0.01219	0	113300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6120	6119	0.00056	0.0289	0	35000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6120	6119	0.00056	0.0289	0	35000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6142	6141	0.0002	0.00909	0	132600	99900	99900	1	0	1	-360	360	0	0	0	0;
    6142	6141	0.0002	0.00909	0	132600	99900	99900	1	0	1	-360	360	0	0	0	0;
    6144	6141	0.00106	0.04778	0	26500	99900	99900	1	0	1	-360	360	0	0	0	0;
    6145	6141	0.00027	0.01788	0	109300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6146	6141	0.00024	0.01722	0	109000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6147	6141	0.0002	0.01493	0	133200	99900	99900	1	0	1	-360	360	0	0	0	0;
    6148	6141	0.00013	0.00914	0	124800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6149	6141	4e-05	0.00474	0	125500	99900	99900	1	0	1	-360	360	0	0	0	0;
    6143	6142	0.0003	0.02159	0	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6143	6142	0.0003	0.02159	0	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6143	6142	0.0003	0.02159	0	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6153	6152	0.00286	0.10993	0	15500	99900	99900	1	0	1	-360	360	0	0	0	0;
    6162	6161	0.00024	0.01685	0	113200	99900	99900	1	0	1	-360	360	0	0	0	0;
    6164	6161	0.00022	0.01652	0	88000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6165	6161	0.00034	0.01841	0	87900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6166	6161	0.00011	0.00775	0	88000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6167	6161	0.0002	0.01447	0	88300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6163	6162	0.00109	0.04275	0	18420	99900	99900	1	0	1	-360	360	0	0	0	0;
    6170	6169	0.00027	0.01779	0	110800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6171	6170	0.00057	0.03437	0	29700	99900	99900	1	0	1	-360	360	0	0	0	0;
    6173	6172	0.0013	0.05717	0	13700	99900	99900	1	0	1	-360	360	0	0	0	0;
    6178	6177	0.00082	0.04251	0	17280	99900	99900	1	0	1	-360	360	0	0	0	0;
    6178	6177	0.00082	0.04251	0	17280	99900	99900	1	0	1	-360	360	0	0	0	0;
    6178	6177	0.00082	0.04251	0	17280	99900	99900	1	0	1	-360	360	0	0	0	0;
    6189	6188	0.00227	0.06067	0	17800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6193	6192	0.00113	0.06451	0	12500	99900	99900	1	0	1	-360	360	0	0	0	0;
    6198	6197	0.00015	0.01413	0	137200	99900	99900	1	0	1	-360	360	0	0	0	0;
    6199	6198	0.00048	0.01693	0	42000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6199	6198	0.00048	0.01693	0	42000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6199	6198	0.00048	0.01693	0	42000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6199	6198	0.00048	0.01693	0	42000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6211	6210	0.0003	0.01639	0	97800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6213	6210	0.00066	0.04478	0	36300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6214	6210	0.00044	0.02757	0	71800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6215	6210	0.0001	0.0071	0	72100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6215	6210	0.0001	0.0071	0	72100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6216	6210	0.00021	0.01596	0	71000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6212	6211	0.00083	0.03328	0	38100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6223	6222	0.00029	0.0171	0	45700	99900	99900	1	0	1	-360	360	0	0	0	0;
    6223	6222	0.00029	0.0171	0	45700	99900	99900	1	0	1	-360	360	0	0	0	0;
    6223	6222	0.00029	0.0171	0	45700	99900	99900	1	0	1	-360	360	0	0	0	0;
    6229	6228	0.00011	0.01313	0	120800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6230	6229	0.00061	0.03602	0	35000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6230	6229	0.00061	0.03602	0	35000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6235	6234	6e-05	0.00475	0	119000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6236	6235	0.00075	0.02962	0	40600	99900	99900	1	0	1	-360	360	0	0	0	0;
    6236	6235	0.00075	0.02962	0	40600	99900	99900	1	0	1	-360	360	0	0	0	0;
    6240	6239	0.00028	0.01264	0	119400	99900	99900	1	0	1	-360	360	0	0	0	0;
    6242	6239	0.0004	0.04713	0	38000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6243	6239	0.00024	0.01934	0	69000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6244	6239	0.00024	0.01637	0	95700	99900	99900	1	0	1	-360	360	0	0	0	0;
    6245	6239	0.00021	0.01383	0	96500	99900	99900	1	0	1	-360	360	0	0	0	0;
    6246	6239	0.00011	0.00711	0	96700	99900	99900	1	0	1	-360	360	0	0	0	0;
    6247	6239	0.00014	0.00867	0	69400	99900	99900	1	0	1	-360	360	0	0	0	0;
    6248	6239	0.00018	0.01749	0	68900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6249	6239	0.00046	0.02531	0	68500	99900	99900	1	0	1	-360	360	0	0	0	0;
    6241	6240	0.00111	0.05088	0	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6241	6240	0.00111	0.05088	0	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6255	6254	4e-05	0.00481	0	135000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6255	6254	4e-05	0.00481	0	135000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6257	6254	0.00011	0.01147	0	72600	99900	99900	1	0	1	-360	360	0	0	0	0;
    6258	6254	0.00037	0.02186	0	73100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6259	6254	0.00044	0.02142	0	33300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6260	6254	0.00018	0.01038	0	91400	99900	99900	1	0	1	-360	360	0	0	0	0;
    6256	6255	0.00085	0.04835	0	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6256	6255	0.00085	0.04835	0	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6264	6263	0.00081	0.03319	0	12000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6264	6263	0.00081	0.03319	0	12000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6266	6265	0.00703	0.24052	0	2900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6267	6265	0.01927	0.55179	0	3500	99900	99900	1	0	1	-360	360	0	0	0	0;
    6268	6265	0.00822	0.17407	0	3000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6269	6265	0.0207	0.59011	0	3200	99900	99900	1	0	1	-360	360	0	0	0	0;
    6270	6265	0.01825	0.32424	0	4700	99900	99900	1	0	1	-360	360	0	0	0	0;
    6271	6265	0.00336	0.1392	0	4200	99900	99900	1	0	1	-360	360	0	0	0	0;
    6272	6265	0.00455	0.19054	0	3500	99900	99900	1	0	1	-360	360	0	0	0	0;
    6273	6265	0.00863	0.26216	0	3200	99900	99900	1	0	1	-360	360	0	0	0	0;
    6274	6265	0.00902	0.4175	0	3900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6278	6277	0.00046	0.02831	0	33100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6280	6279	0.00106	0.03718	0	16320	99900	99900	1	0	1	-360	360	0	0	0	0;
    6280	6279	0.00106	0.03718	0	16320	99900	99900	1	0	1	-360	360	0	0	0	0;
    6286	6285	0.00032	0.0236	0	31100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6288	6287	0.00058	0.03855	0	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6288	6287	0.00058	0.03855	0	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6293	6292	0.0002	0.01411	0	121000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6295	6292	0.00017	0.00896	0	75600	99900	99900	1	0	1	-360	360	0	0	0	0;
    6296	6292	0.00013	0.00766	0	76200	99900	99900	1	0	1	-360	360	0	0	0	0;
    6297	6292	0.00029	0.02084	0	76500	99900	99900	1	0	1	-360	360	0	0	0	0;
    6294	6293	0.00058	0.02427	0	21780	99900	99900	1	0	1	-360	360	0	0	0	0;
    6294	6293	0.00058	0.02427	0	21780	99900	99900	1	0	1	-360	360	0	0	0	0;
    6299	6298	0.0002	0.01939	0	99400	99900	99900	1	0	1	-360	360	0	0	0	0;
    6301	6298	0.00035	0.02541	0	22500	99900	99900	1	0	1	-360	360	0	0	0	0;
    6302	6298	0.00029	0.02162	0	89700	99900	99900	1	0	1	-360	360	0	0	0	0;
    6303	6298	0.0001	0.00733	0	88700	99900	99900	1	0	1	-360	360	0	0	0	0;
    6304	6298	0.00026	0.01816	0	89600	99900	99900	1	0	1	-360	360	0	0	0	0;
    6305	6298	0.00037	0.02188	0	90400	99900	99900	1	0	1	-360	360	0	0	0	0;
    6300	6299	0.00189	0.06692	0	18100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6309	6308	0.00086	0.06271	0	12240	99900	99900	1	0	1	-360	360	0	0	0	0;
    6309	6308	0.00086	0.06271	0	12240	99900	99900	1	0	1	-360	360	0	0	0	0;
    6316	6315	0.00143	0.0765	0	25100	99900	99900	1	0	1	-360	360	0	0	0	0;
    6317	6316	0.00181	0.06783	0	18900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6318	6317	0.00192	0.08014	0	19800	99900	99900	1	0	1	-360	360	0	0	0	0;
    6319	6318	0.00221	0.05812	0	16300	99900	99900	1	0	1	-360	360	0	0	0	0;
    6322	6321	0.00114	0.03057	0	24900	99900	99900	1	0	1	-360	360	0	0	0	0;
    6334	6333	0.00033	0.01665	0	109400	99900	99900	1	0	1	-360	360	0	0	0	0;
    6335	6334	0.00063	0.03435	0	27180	99900	99900	1	0	1	-360	360	0	0	0	0;
    6335	6334	0.00063	0.03435	0	27180	99900	99900	1	0	1	-360	360	0	0	0	0;
    6343	6342	0.00025	0.01679	0	113700	99900	99900	1	0	1	-360	360	0	0	0	0;
    6344	6343	0.00028	0.01611	0	40000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6344	6343	0.00028	0.01611	0	40000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6350	6349	0.00019	0.01229	0	115000	99900	99900	1	0	1	-360	360	0	0	0	0;
    6351	6350	0.00179	0.06637	0	15540	99900	99900	1	0	1	-360	360	0	0	0	0;
    6351	6350	0.00179	0.06637	0	15540	99900	99900	1	0	1	-360	360	0	0	0	0;
    6351	6350	0.00179	0.06637	0	15540	99900	99900	1	0	1	-360	360	0	0	0	0;
    6355	6354	0.00076	0.02753	0	19380	99900	99900	1	0	1	-360	360	0	0	0	0;
    6355	6354	0.00076	0.02753	0	19380	99900	99900	1	0	1	-360	360	0	0	0	0;
    6360	6359	0.00288	0.10862	0	13600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7003	7002	0.00022	0.0149	0	129900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7005	7002	0.00041	0.02493	0	63000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7006	7002	0.00012	0.01417	0	62600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7007	7002	0.00034	0.02135	0	63900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7008	7002	0.00045	0.02245	0	62900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7009	7002	0.00049	0.02499	0	62500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7004	7003	0.0009	0.03512	0	38600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7004	7003	0.0009	0.03512	0	38600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7004	7003	0.0009	0.03512	0	38600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7015	7014	0.00981	0.21665	0	4300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7019	7018	0.00095	0.04341	0	38300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7021	7018	0.00069	0.05321	0	31100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7022	7018	0.0007	0.05667	0	32800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7023	7018	0.00056	0.03486	0	32600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7024	7018	0.00019	0.01166	0	45600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7025	7018	0.00094	0.07002	0	22300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7020	7019	0.00076	0.04319	0	24400	99900	99900	1	0	1	-360	360	0	0	0	0;
    7030	7029	0.00115	0.08558	0	12660	99900	99900	1	0	1	-360	360	0	0	0	0;
    7031	7029	0.00416	0.1856	0	10700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7032	7029	0.00698	0.23196	0	7300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7033	7029	0.00566	0.21439	0	8400	99900	99900	1	0	1	-360	360	0	0	0	0;
    7034	7029	0.00462	0.30603	0	6300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7036	7035	0.00036	0.02039	0	36800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7038	7037	0.00016	0.00995	0	105500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7039	7038	0.00084	0.02618	0	42000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7039	7038	0.00084	0.02618	0	42000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7041	7040	0.00089	0.03362	0	33700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7041	7040	0.00089	0.03362	0	33700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7043	7042	8e-05	0.00908	0	104800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7045	7042	0.00029	0.01951	0	72900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7046	7042	0.00013	0.009	0	71600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7044	7043	0.00124	0.05616	0	13740	99900	99900	1	0	1	-360	360	0	0	0	0;
    7044	7043	0.00124	0.05616	0	13740	99900	99900	1	0	1	-360	360	0	0	0	0;
    7048	7047	0.00011	0.00819	0	112500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7049	7048	0.00068	0.02653	0	46600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7049	7048	0.00068	0.02653	0	46600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7057	7056	0.00161	0.04976	0	37700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7059	7058	0.0002	0.01603	0	60500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7061	7058	0.0003	0.02449	0	53500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7062	7058	0.0003	0.02239	0	53100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7063	7058	0.00039	0.02417	0	52700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7064	7058	0.00017	0.01851	0	53000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7065	7058	0.00031	0.02035	0	52000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7066	7058	0.0003	0.02188	0	54200	99900	99900	1	0	1	-360	360	0	0	0	0;
    7060	7059	0.00168	0.05948	0	18800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7069	7068	0.0023	0.07154	0	14580	99900	99900	1	0	1	-360	360	0	0	0	0;
    7074	7073	0.00062	0.03776	0	18500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7077	7076	7e-05	0.00459	0	123300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7077	7076	7e-05	0.00459	0	123300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7079	7076	0.00024	0.01675	0	85500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7080	7076	0.00037	0.02147	0	85700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7081	7076	0.0003	0.02166	0	86300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7082	7076	0.00028	0.01719	0	84700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7078	7077	0.0011	0.04562	0	22000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7078	7077	0.0011	0.04562	0	22000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7084	7083	0.00053	0.03003	0	35500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7084	7083	0.00053	0.03003	0	35500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7096	7095	0.00022	0.01326	0	84600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7098	7095	0.00028	0.02986	0	160000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7098	7095	0.00028	0.02986	0	160000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7099	7095	0.00022	0.01103	0	160000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7099	7095	0.00022	0.01103	0	160000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7097	7096	0.00097	0.05173	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7105	7104	0.00012	0.01194	0	131200	99900	99900	1	0	1	-360	360	0	0	0	0;
    7107	7104	0.00016	0.01012	0	59200	99900	99900	1	0	1	-360	360	0	0	0	0;
    7108	7104	0.00066	0.0454	0	33500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7109	7104	0.00038	0.03767	0	33900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7110	7104	0.00018	0.01895	0	73100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7111	7104	0.0002	0.01942	0	74300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7112	7104	0.00016	0.01175	0	74000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7113	7104	0.00031	0.0227	0	74800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7114	7104	0.00018	0.01098	0	75200	99900	99900	1	0	1	-360	360	0	0	0	0;
    7115	7104	0.00016	0.01098	0	74400	99900	99900	1	0	1	-360	360	0	0	0	0;
    7106	7105	0.00051	0.03345	0	35400	99900	99900	1	0	1	-360	360	0	0	0	0;
    7106	7105	0.00051	0.03345	0	35400	99900	99900	1	0	1	-360	360	0	0	0	0;
    7121	7120	0.0094	0.18529	0	4100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7122	7120	0.00662	0.19298	0	4600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7126	7125	0.00011	0.01326	0	135800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7126	7125	0.00011	0.01326	0	135800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7127	7126	0.00019	0.01178	0	51230	99900	99900	1	0	1	-360	360	0	0	0	0;
    7127	7126	0.00019	0.01178	0	51230	99900	99900	1	0	1	-360	360	0	0	0	0;
    7127	7126	0.00019	0.01178	0	51230	99900	99900	1	0	1	-360	360	0	0	0	0;
    7127	7126	0.00019	0.01178	0	51230	99900	99900	1	0	1	-360	360	0	0	0	0;
    7127	7126	0.00019	0.01178	0	51230	99900	99900	1	0	1	-360	360	0	0	0	0;
    7131	7130	0.0003	0.01434	0	137300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7133	7130	0.00046	0.05358	0	29500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7134	7130	0.0002	0.01347	0	77600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7135	7130	0.00024	0.01692	0	76700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7136	7130	0.00025	0.0186	0	76800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7137	7130	0.00043	0.01928	0	78100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7138	7130	0.0001	0.00697	0	105300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7139	7130	0.001	0.0466	0	35700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7140	7130	0.00043	0.03937	0	36000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7141	7130	0.00037	0.02584	0	36800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7142	7130	0.00045	0.03413	0	36300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7132	7131	0.00109	0.03352	0	44600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7132	7131	0.00109	0.03352	0	44600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7146	7145	0.00456	0.21285	0	2500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7151	7150	0.00105	0.04281	0	15180	99900	99900	1	0	1	-360	360	0	0	0	0;
    7151	7150	0.00105	0.04281	0	15180	99900	99900	1	0	1	-360	360	0	0	0	0;
    7157	7156	0.00036	0.02246	0	42400	99900	99900	1	0	1	-360	360	0	0	0	0;
    7157	7156	0.00036	0.02246	0	42400	99900	99900	1	0	1	-360	360	0	0	0	0;
    7157	7156	0.00036	0.02246	0	42400	99900	99900	1	0	1	-360	360	0	0	0	0;
    7160	7159	0.0001	0.00504	0	131000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7160	7159	0.0001	0.00504	0	131000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7162	7159	0.00022	0.01603	0	49100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7163	7159	0.00034	0.02489	0	49800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7164	7159	0.00017	0.01804	0	49800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7165	7159	0.00017	0.01624	0	51200	99900	99900	1	0	1	-360	360	0	0	0	0;
    7166	7159	0.00043	0.0291	0	50700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7167	7159	0.0005	0.03535	0	50000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7168	7159	0.00025	0.02347	0	41800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7169	7159	0.00016	0.01916	0	41600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7170	7159	0.00016	0.01242	0	104200	99900	99900	1	0	1	-360	360	0	0	0	0;
    7161	7160	0.00037	0.02002	0	41800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7161	7160	0.00037	0.02002	0	41800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7161	7160	0.00037	0.02002	0	41800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7161	7160	0.00037	0.02002	0	41800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7161	7160	0.00037	0.02002	0	41800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7161	7292	0.00143	0.00999	0.00163	22110	99900	99900	1	0	1	-360	360	0	0	0	0;
    7161	7292	0.00143	0.00999	0.00163	22110	99900	99900	1	0	1	-360	360	0	0	0	0;
    7161	7292	0.00143	0.00999	0.00163	22110	99900	99900	1	0	1	-360	360	0	0	0	0;
    7161	7292	0.00143	0.00999	0.00163	22110	99900	99900	1	0	1	-360	360	0	0	0	0;
    7161	7292	0.00143	0.00999	0.00163	22110	99900	99900	1	0	1	-360	360	0	0	0	0;
    7172	7171	0.00027	0.01742	0	35200	99900	99900	1	0	1	-360	360	0	0	0	0;
    7176	7175	0.00019	0.01242	0	129200	99900	99900	1	0	1	-360	360	0	0	0	0;
    7176	7175	0.00019	0.01242	0	129200	99900	99900	1	0	1	-360	360	0	0	0	0;
    7177	7176	0.00105	0.0449	0	43900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7177	7176	0.00105	0.0449	0	43900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7177	7176	0.00105	0.0449	0	43900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7185	7184	0.00074	0.0321	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7185	7184	0.00074	0.0321	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7185	7184	0.00074	0.0321	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7185	7184	0.00074	0.0321	0	20000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7187	7186	0.00014	0.00907	0	160000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7187	7186	0.00014	0.00907	0	160000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7189	7186	0.00062	0.04222	0	26400	99900	99900	1	0	1	-360	360	0	0	0	0;
    7190	7186	0.00046	0.05343	0	33700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7191	7186	0.00053	0.03094	0	25800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7192	7186	0.0005	0.03659	0	31200	99900	99900	1	0	1	-360	360	0	0	0	0;
    7193	7186	0.00046	0.02713	0	25600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7194	7186	0.0002	0.01508	0	86100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7195	7186	0.00029	0.01748	0	86300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7196	7186	0.00013	0.0094	0	86600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7197	7186	8e-05	0.00604	0	86700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7188	7187	0.00025	0.01839	0	60000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7188	7187	0.00025	0.01839	0	60000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7188	7187	0.00025	0.01839	0	60000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7188	7187	0.00027	0.01839	0	60000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7188	7187	0.00027	0.01839	0	60000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7200	7199	0.0002	0.01412	0	134400	99900	99900	1	0	1	-360	360	0	0	0	0;
    7201	7200	0.0006	0.03834	0	21360	99900	99900	1	0	1	-360	360	0	0	0	0;
    7201	7200	0.0006	0.03834	0	21360	99900	99900	1	0	1	-360	360	0	0	0	0;
    7201	7200	0.0006	0.03834	0	21360	99900	99900	1	0	1	-360	360	0	0	0	0;
    7201	7200	0.0006	0.03834	0	21360	99900	99900	1	0	1	-360	360	0	0	0	0;
    7205	7204	0.00014	0.01015	0	132400	99900	99900	1	0	1	-360	360	0	0	0	0;
    7207	7204	0.00039	0.02463	0	24300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7208	7204	0.00013	0.00923	0	126500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7209	7204	7e-05	0.00639	0	126000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7210	7204	0.00047	0.02188	0	66400	99900	99900	1	0	1	-360	360	0	0	0	0;
    7211	7204	0.00025	0.01573	0	65600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7212	7204	0.00039	0.02557	0	66900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7206	7205	0.00229	0.09203	0	18100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7228	7227	0.00016	0.01098	0	125900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7229	7228	0.00043	0.01801	0	46700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7229	7228	0.00043	0.01801	0	46700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7229	7228	0.00043	0.01801	0	46700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7253	7252	0.0009	0.03239	0	19800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7253	7252	0.0009	0.03239	0	19800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7262	7261	0.00059	0.02478	0	30500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7264	7263	0.00013	0.00819	0	136200	99900	99900	1	0	1	-360	360	0	0	0	0;
    7264	7263	0.00013	0.00819	0	136200	99900	99900	1	0	1	-360	360	0	0	0	0;
    7266	7263	0.00013	0.00771	0	98300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7267	7263	0.00069	0.04478	0	44300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7268	7263	0.0002	0.01399	0	43800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7269	7263	0.00038	0.04031	0	44000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7270	7263	0.00019	0.01203	0	70100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7265	7264	0.00053	0.0323	0	46100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7265	7264	0.00053	0.0323	0	46100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7275	7274	0.00248	0.12538	0	14300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7279	7278	0.00131	0.07995	0	17200	99900	99900	1	0	1	-360	360	0	0	0	0;
    7280	7278	0.00175	0.10484	0	8700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7281	7278	0.00169	0.12869	0	9100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7283	7282	0.00254	0.07063	0	14500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7283	7282	0.00254	0.07063	0	14500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7284	7282	0.00703	0.26257	0	7000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7285	7282	0.00137	0.08957	0	9300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7286	7282	0.00545	0.20611	0	9300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7287	7282	0.00328	0.17841	0	9100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7288	7282	0.00467	0.19001	0	9300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7289	7282	0.00155	0.07083	0	12400	99900	99900	1	0	1	-360	360	0	0	0	0;
    7305	7304	0.00017	0.01241	0	116000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7307	7304	0.00035	0.02169	0	47300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7308	7304	0.00021	0.02062	0	45900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7309	7304	0.00056	0.04001	0	45400	99900	99900	1	0	1	-360	360	0	0	0	0;
    7310	7304	0.00063	0.03797	0	46400	99900	99900	1	0	1	-360	360	0	0	0	0;
    7311	7304	0.00019	0.01172	0	72900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7306	7305	0.00078	0.04744	0	30500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7313	7312	0.00097	0.06614	0	16800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7321	7320	0.00023	0.01682	0	100000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7323	7320	0.00036	0.02134	0	58400	99900	99900	1	0	1	-360	360	0	0	0	0;
    7324	7320	0.00032	0.02884	0	57700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7325	7320	0.0003	0.02899	0	58100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7326	7320	0.00017	0.01413	0	56800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7322	7321	0.00198	0.07214	0	12840	99900	99900	1	0	1	-360	360	0	0	0	0;
    7328	7327	0.00161	0.04271	0	17200	99900	99900	1	0	1	-360	360	0	0	0	0;
    7329	7327	0.00104	0.04807	0	19000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7332	7331	0.00024	0.01699	0	112200	99900	99900	1	0	1	-360	360	0	0	0	0;
    7334	7331	0.00083	0.0414	0	24400	99900	99900	1	0	1	-360	360	0	0	0	0;
    7335	7331	0.00017	0.0093	0	110600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7333	7332	0.00093	0.03886	0	28080	99900	99900	1	0	1	-360	360	0	0	0	0;
    7333	7332	0.00093	0.03886	0	28080	99900	99900	1	0	1	-360	360	0	0	0	0;
    7333	7332	0.00093	0.03886	0	28080	99900	99900	1	0	1	-360	360	0	0	0	0;
    7333	7332	0.00093	0.03886	0	28080	99900	99900	1	0	1	-360	360	0	0	0	0;
    7333	7332	0.00093	0.03886	0	28080	99900	99900	1	0	1	-360	360	0	0	0	0;
    7342	7341	0.00017	0.01252	0	131100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7343	7342	0.00185	0.0832	0	19000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7343	7342	0.00185	0.0832	0	19000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7347	7346	0.00014	0.00986	0	127100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7347	7346	0.00014	0.00986	0	127100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7349	7346	8e-05	0.00563	0	101900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7350	7346	0.00022	0.01346	0	102100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7351	7346	0.00031	0.01784	0	101800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7352	7346	0.00034	0.01655	0	102500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7353	7346	0.00019	0.01203	0	122500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7354	7346	6e-05	0.00671	0	122200	99900	99900	1	0	1	-360	360	0	0	0	0;
    7355	7346	6e-05	0.00677	0	121800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7356	7346	0.00012	0.00609	0	121900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7357	7346	0.00066	0.04067	0	28700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7358	7346	0.0003	0.02129	0	83500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7359	7346	0.00013	0.00906	0	84600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7360	7346	0.00021	0.01514	0	84500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7361	7346	0.00026	0.02464	0	47100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7348	7347	0.00062	0.02698	0	40700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7348	7347	0.00062	0.02698	0	40700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7367	7366	0.00021	0.01366	0	124900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7367	7366	0.00021	0.01366	0	124900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7369	7366	0.00053	0.03243	0	49400	99900	99900	1	0	1	-360	360	0	0	0	0;
    7370	7366	0.00065	0.04118	0	48000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7371	7366	0.00049	0.03404	0	46900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7372	7366	0.00049	0.03162	0	48500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7373	7366	0.0001	0.01184	0	49100	99900	99900	1	0	1	-360	360	0	0	0	0;
    7374	7366	0.0004	0.0255	0	48700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7375	7366	0.00045	0.02708	0	71200	99900	99900	1	0	1	-360	360	0	0	0	0;
    7376	7366	0.00035	0.02498	0	71300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7377	7366	0.00031	0.01898	0	70500	99900	99900	1	0	1	-360	360	0	0	0	0;
    7378	7366	0.00036	0.02384	0	69400	99900	99900	1	0	1	-360	360	0	0	0	0;
    7379	7366	0.00031	0.02202	0	70000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7368	7367	0.00086	0.03726	0	39200	99900	99900	1	0	1	-360	360	0	0	0	0;
    7368	7367	0.00086	0.03726	0	39200	99900	99900	1	0	1	-360	360	0	0	0	0;
    7368	7367	0.00086	0.03726	0	39200	99900	99900	1	0	1	-360	360	0	0	0	0;
    7390	7389	0.00019	0.01131	0	127800	99900	99900	1	0	1	-360	360	0	0	0	0;
    7391	7390	0.00148	0.044	0	12720	99900	99900	1	0	1	-360	360	0	0	0	0;
    7391	7390	0.00148	0.044	0	12720	99900	99900	1	0	1	-360	360	0	0	0	0;
    7401	7400	0.00011	0.00786	0	129700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7402	7401	0.00049	0.03223	0	42300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7407	7406	0.0002	0.01441	0	102600	99900	99900	1	0	1	-360	360	0	0	0	0;
    7408	7407	0.00118	0.08057	0	14380	99900	99900	1	0	1	-360	360	0	0	0	0;
    7410	7409	0.00054	0.03923	0	24840	99900	99900	1	0	1	-360	360	0	0	0	0;
    7410	7409	0.00054	0.03923	0	24840	99900	99900	1	0	1	-360	360	0	0	0	0;
    7410	7409	0.00054	0.03923	0	24840	99900	99900	1	0	1	-360	360	0	0	0	0;
    7410	7409	0.00054	0.03923	0	24840	99900	99900	1	0	1	-360	360	0	0	0	0;
    7410	7409	0.00054	0.03923	0	24840	99900	99900	1	0	1	-360	360	0	0	0	0;
    7415	7414	0.0004	0.04372	0	23900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7416	7415	0.00128	0.09703	0	10900	99900	99900	1	0	1	-360	360	0	0	0	0;
    7421	7420	0.00106	0.06841	0	16140	99900	99900	1	0	1	-360	360	0	0	0	0;
    7421	7420	0.00106	0.06841	0	16140	99900	99900	1	0	1	-360	360	0	0	0	0;
    7421	7420	0.00106	0.06841	0	16140	99900	99900	1	0	1	-360	360	0	0	0	0;
    7423	7422	0.00014	0.00897	0	135000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7423	7422	0.00014	0.00897	0	135000	99900	99900	1	0	1	-360	360	0	0	0	0;
    7424	7423	0.00105	0.04353	0	21300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7424	7423	0.00105	0.04353	0	21300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7424	7423	0.00105	0.04353	0	21300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7424	7423	0.00105	0.04353	0	21300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7424	7423	0.00105	0.04353	0	21300	99900	99900	1	0	1	-360	360	0	0	0	0;
    7429	7428	0.00026	0.01258	0	92700	99900	99900	1	0	1	-360	360	0	0	0	0;
    7430	7429	0.00214	0.08887	0	13380	99900	99900	1	0	1	-360	360	0	0	0	0;
    8005	8004	0.00029	0.01244	0	45900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8005	8004	0.00029	0.01244	0	45900	99900	99900	1	0	1	-360	360	0	0	0	0;
    8019	8018	0.00115	0.03658	0	36000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8019	8018	0.00115	0.03658	0	36000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8024	8023	0.01105	0.18799	0	4700	99900	99900	1	0	1	-360	360	0	0	0	0;
    8031	8030	7e-05	0.00828	0	103600	99900	99900	1	0	1	-360	360	0	0	0	0;
    8033	8030	0.00029	0.02168	0	82600	99900	99900	1	0	1	-360	360	0	0	0	0;
    8034	8030	0.00021	0.01721	0	81800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8035	8030	0.00021	0.01536	0	83000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8036	8030	0.00021	0.01615	0	82000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8032	8031	0.00099	0.03425	0	40000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8044	8043	9e-05	0.00881	0	107200	99900	99900	1	0	1	-360	360	0	0	0	0;
    8046	8043	0.00013	0.01356	0	60600	99900	99900	1	0	1	-360	360	0	0	0	0;
    8047	8043	0.00021	0.01156	0	61300	99900	99900	1	0	1	-360	360	0	0	0	0;
    8048	8043	0.00055	0.02691	0	59800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8049	8043	0.00017	0.00903	0	60800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8050	8043	0.00032	0.0182	0	61800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8051	8043	0.00013	0.00831	0	60800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8045	8044	0.00042	0.02402	0	38800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8058	8057	0.00019	0.02064	0	49100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8060	8057	0.00013	0.00977	0	115700	99900	99900	1	0	1	-360	360	0	0	0	0;
    8061	8057	0.00019	0.01179	0	115200	99900	99900	1	0	1	-360	360	0	0	0	0;
    8059	8058	0.00191	0.06531	0	14380	99900	99900	1	0	1	-360	360	0	0	0	0;
    8068	8067	0.00035	0.03434	0	28500	99900	99900	1	0	1	-360	360	0	0	0	0;
    8070	8067	0.00016	0.01452	0	132500	99900	99900	1	0	1	-360	360	0	0	0	0;
    8071	8067	0.00014	0.01049	0	131400	99900	99900	1	0	1	-360	360	0	0	0	0;
    8069	8068	0.00074	0.05407	0	14300	99900	99900	1	0	1	-360	360	0	0	0	0;
    8075	8074	0.00028	0.02981	0	55000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8075	8074	0.00028	0.02981	0	55000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8077	8074	0.00016	0.01864	0	80600	99900	99900	1	0	1	-360	360	0	0	0	0;
    8078	8074	0.00029	0.01964	0	81800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8079	8074	0.0002	0.0153	0	81800	99900	99900	1	0	1	-360	360	0	0	0	0;
    8080	8074	0.00022	0.01762	0	81400	99900	99900	1	0	1	-360	360	0	0	0	0;
    8076	8075	0.00099	0.04033	0	32000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8076	8075	0.00099	0.04033	0	32000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8083	8082	0.00031	0.01574	0	113400	99900	99900	1	0	1	-360	360	0	0	0	0;
    8087	8082	8e-05	0.00888	0	131500	99900	99900	1	0	1	-360	360	0	0	0	0;
    8088	8082	8e-05	0.00591	0	130700	99900	99900	1	0	1	-360	360	0	0	0	0;
    8084	8083	0.00236	0.06305	0	18480	99900	99900	1	0	1	-360	360	0	0	0	0;
    8085	8084	0.00092	0.02498	0	23100	99900	99900	1	0	1	-360	360	0	0	0	0;
    8086	8085	0.00184	0.06658	0	20500	99900	99900	1	0	1	-360	360	0	0	0	0;
    8095	8094	0.00041	0.03017	0	31700	99900	99900	1	0	1	-360	360	0	0	0	0;
    8098	8097	0.00373	0.10051	0	11700	99900	99900	1	0	1	-360	360	0	0	0	0;
    8099	8097	0.00303	0.097	0	18400	99900	99900	1	0	1	-360	360	0	0	0	0;
    8106	8105	0.00098	0.05869	0	19000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8113	8112	9e-05	0.00481	0	129000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8115	8112	0.00071	0.04514	0	27300	99900	99900	1	0	1	-360	360	0	0	0	0;
    8116	8112	0.00024	0.01298	0	102600	99900	99900	1	0	1	-360	360	0	0	0	0;
    8117	8112	0.00025	0.01118	0	103400	99900	99900	1	0	1	-360	360	0	0	0	0;
    8114	8113	0.00077	0.03155	0	19000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8114	8113	0.00077	0.03155	0	19000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8127	8126	0.00011	0.00797	0	117500	99900	99900	1	0	1	-360	360	0	0	0	0;
    8127	8126	0.00011	0.00797	0	117500	99900	99900	1	0	1	-360	360	0	0	0	0;
    8129	8126	8e-05	0.00487	0	119000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8130	8126	0.00026	0.01215	0	119200	99900	99900	1	0	1	-360	360	0	0	0	0;
    8131	8126	0.0001	0.00621	0	117300	99900	99900	1	0	1	-360	360	0	0	0	0;
    8128	8127	0.0004	0.02178	0	28600	99900	99900	1	0	1	-360	360	0	0	0	0;
    8134	8133	0.00067	0.03526	0	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8134	8133	0.00067	0.03526	0	30000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8140	8139	0.00037	0.02517	0	36500	99900	99900	1	0	1	-360	360	0	0	0	0;
    8148	8147	0.00049	0.03635	0	20130	99900	99900	1	0	1	-360	360	0	0	0	0;
    8148	8147	0.00049	0.03635	0	20130	99900	99900	1	0	1	-360	360	0	0	0	0;
    8149	8148	0.00259	0.0686	0	25400	99900	99900	1	0	1	-360	360	0	0	0	0;
    8156	8155	0.00077	0.04753	0	50000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8157	8156	0.0013	0.06678	0	24000	99900	99900	1	0	1	-360	360	0	0	0	0;
    8159	8158	0.00013	0.01364	0	120400	99900	99900	1	0	1	-360	360	0	0	0	0;
    8160	8159	0.0008	0.05008	0	37700	99900	99900	1	0	1	-360	360	0	0	0	0;
    8160	8159	0.0008	0.05008	0	37700	99900	99900	1	0	1	-360	360	0	0	0	0;
];

%% generator cost data
%% 1 startup shutdown n x1 y1 ... xn yn
%% 2 startup shutdown n c(n-1) ... c0
mpc.gencost = [
    2	0	0	3	0	2926.93	0.001;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	1087.8	0.001;
    2	0	0	3	0	1087.8	0.001;
    2	0	0	3	0	734.1	0.001;
    2	0	0	3	0	734.1	0.001;
    2	0	0	3	0	734.1	0.001;
    2	0	0	3	0	868.2	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	608.4	0.001;
    2	0	0	3	0	603	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	888.2	0.001;
    2	0	0	3	0	888.2	0.001;
    2	0	0	3	0	888.2	0.001;
    2	0	0	3	0	888.2	0.001;
    2	0	0	3	0	888.2	0.001;
    2	0	0	3	0	888.2	0.001;
    2	0	0	3	0	743.25	0.001;
    2	0	0	3	0	743.25	0.001;
    2	0	0	3	0	743.25	0.001;
    2	0	0	3	0	1029.75	0.001;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	1187.7	0.002;
    2	0	0	3	0	1187.7	0.002;
    2	0	0	3	0	1187.7	0.002;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	724.99	0.001;
    2	0	0	3	0	850.01	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	236.16	0.002;
    2	0	0	3	0	1398.51	0.002;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	630	0.001;
    2	0	0	3	0	630	0.001;
    2	0	0	3	0	660	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	1001.59	0.002;
    2	0	0	3	0	1001.59	0.002;
    2	0	0	3	0	1001.59	0.002;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	877.08	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	877.08	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	877.08	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	877.08	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	877.08	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	877.08	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	601.95	0.002;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	734.1	0.002;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	1365.86	0.002;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	676.95	0.002;
    2	0	0	3	0	676.95	0.002;
    2	0	0	3	0	676.95	0.002;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	1243.08	0.002;
    2	0	0	3	0	1349.57	0.002;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	666.3	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	816	0.001;
    2	0	0	3	0	816	0.001;
    2	0	0	3	0	816	0.001;
    2	0	0	3	0	858.49	0.001;
    2	0	0	3	0	858.49	0.001;
    2	0	0	3	0	858.49	0.001;
    2	0	0	3	0	670.5	0.001;
    2	0	0	3	0	864.49	0.002;
    2	0	0	3	0	864.49	0.002;
    2	0	0	3	0	864.49	0.002;
    2	0	0	3	0	965.1	0.001;
    2	0	0	3	0	965.1	0.001;
    2	0	0	3	0	965.1	0.001;
    2	0	0	3	0	1128	0.001;
    2	0	0	3	0	236.04	0.002;
    2	0	0	3	0	236.63	0.002;
    2	0	0	3	0	236.2	0.002;
    2	0	0	3	0	236.75	0.002;
    2	0	0	3	0	236.75	0.002;
    2	0	0	3	0	236.75	0.002;
    2	0	0	3	0	236.75	0.002;
    2	0	0	3	0	236.75	0.002;
    2	0	0	3	0	236.75	0.002;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	797.7	0.002;
    2	0	0	3	0	797.7	0.002;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	650.4	0.002;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	650.4	0.002;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	650.4	0.002;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	650.4	0.002;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	700.8	0.002;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	699	0.002;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	896.66	0.001;
    2	0	0	3	0	896.66	0.001;
    2	0	0	3	0	896.66	0.001;
    2	0	0	3	0	613.5	0.001;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	712.5	0.001;
    2	0	0	3	0	875.66	0.001;
    2	0	0	3	0	636	0.001;
    2	0	0	3	0	691.5	0.001;
    2	0	0	3	0	615.6	0.001;
    2	0	0	3	0	1000.5	0.001;
    2	0	0	3	0	1000.5	0.001;
    2	0	0	3	0	1000.5	0.001;
    2	0	0	3	0	875.66	0.001;
    2	0	0	3	0	875.66	0.001;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	607.2	0.001;
    2	0	0	3	0	606.3	0.001;
    2	0	0	3	0	609.6	0.001;
    2	0	0	3	0	1062.7	0.001;
    2	0	0	3	0	1062.7	0.001;
    2	0	0	3	0	1062.7	0.001;
    2	0	0	3	0	1062.7	0.001;
    2	0	0	3	0	1062.7	0.001;
    2	0	0	3	0	1062.7	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	727.05	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	1076.03	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	1076.03	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	615.9	0.001;
    2	0	0	3	0	602.7	0.001;
    2	0	0	3	0	1223.61	0.001;
    2	0	0	3	0	1223.61	0.001;
    2	0	0	3	0	1223.61	0.001;
    2	0	0	3	0	0	0;
    2	0	0	3	0	236.29	0.002;
    2	0	0	3	0	236.15	0.002;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	789.75	0.001;
    2	0	0	3	0	602.4	0.001;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	973.01	0.001;
    2	0	0	3	0	973.01	0.001;
    2	0	0	3	0	973.01	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	1485.46	0;
    2	0	0	3	0	1209.05	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	1001.59	0.002;
    2	0	0	3	0	1001.59	0.002;
    2	0	0	3	0	1001.59	0.002;
    2	0	0	3	0	604.8	0.001;
    2	0	0	3	0	772.5	0.001;
    2	0	0	3	0	772.5	0.001;
    2	0	0	3	0	772.5	0.001;
    2	0	0	3	0	724.05	0.001;
    2	0	0	3	0	1638.81	0.001;
    2	0	0	3	0	1638.81	0.001;
    2	0	0	3	0	994.2	0.002;
    2	0	0	3	0	994.2	0.002;
    2	0	0	3	0	994.2	0.002;
    2	0	0	3	0	1026.1	0.001;
    2	0	0	3	0	1026.1	0.001;
    2	0	0	3	0	1026.1	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	1542.9	0.002;
    2	0	0	3	0	615.6	0.001;
    2	0	0	3	0	919.99	0.001;
    2	0	0	3	0	919.99	0.001;
    2	0	0	3	0	919.99	0.001;
    2	0	0	3	0	919.99	0.001;
    2	0	0	3	0	919.99	0.001;
    2	0	0	3	0	919.99	0.001;
    2	0	0	3	0	913.5	0.001;
    2	0	0	3	0	913.5	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	734.1	0.001;
    2	0	0	3	0	734.1	0.001;
    2	0	0	3	0	734.1	0.001;
    2	0	0	3	0	734.1	0.001;
    2	0	0	3	0	783	0.001;
    2	0	0	3	0	783	0.001;
    2	0	0	3	0	783	0.001;
    2	0	0	3	0	778.2	0.001;
    2	0	0	3	0	778.2	0.001;
    2	0	0	3	0	618.6	0.001;
    2	0	0	3	0	604.8	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	1033.5	0.002;
    2	0	0	3	0	1033.5	0.002;
    2	0	0	3	0	1033.5	0.002;
    2	0	0	3	0	1033.5	0.002;
    2	0	0	3	0	1033.5	0.002;
    2	0	0	3	0	1033.5	0.002;
    2	0	0	3	0	811.95	0.002;
    2	0	0	3	0	811.95	0.002;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	919.5	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	1023.67	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	897.49	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	897.49	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	897.49	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	605.1	0.001;
    2	0	0	3	0	614.4	0.001;
    2	0	0	3	0	606.6	0.001;
    2	0	0	3	0	686.1	0.001;
    2	0	0	3	0	686.1	0.001;
    2	0	0	3	0	686.1	0.001;
    2	0	0	3	0	686.1	0.001;
    2	0	0	3	0	872.05	0.001;
    2	0	0	3	0	872.05	0.001;
    2	0	0	3	0	872.05	0.001;
    2	0	0	3	0	872.05	0.001;
    2	0	0	3	0	872.05	0.001;
    2	0	0	3	0	872.05	0.001;
    2	0	0	3	0	1319.96	0.002;
    2	0	0	3	0	1319.96	0.002;
    2	0	0	3	0	1319.96	0.002;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	690.75	0.001;
    2	0	0	3	0	690.75	0.001;
    2	0	0	3	0	781.5	0.001;
    2	0	0	3	0	1333.63	0.002;
    2	0	0	3	0	1369.18	0.002;
    2	0	0	3	0	612.6	0.001;
    2	0	0	3	0	1349.57	0.001;
    2	0	0	3	0	1349.57	0.001;
    2	0	0	3	0	3859	0.001;
    2	0	0	3	0	3859	0.001;
    2	0	0	3	0	3859	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	952.58	0.001;
    2	0	0	3	0	952.58	0.001;
    2	0	0	3	0	952.58	0.001;
    2	0	0	3	0	952.58	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	691.5	0.001;
    2	0	0	3	0	874.5	0.001;
    2	0	0	3	0	1047	0.001;
    2	0	0	3	0	1047	0.001;
    2	0	0	3	0	1047	0.001;
    2	0	0	3	0	874.99	0.001;
    2	0	0	3	0	874.99	0.001;
    2	0	0	3	0	874.99	0.001;
    2	0	0	3	0	891	0.001;
    2	0	0	3	0	891	0.001;
    2	0	0	3	0	677.1	0.001;
    2	0	0	3	0	985.5	0.001;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	909.34	0.001;
    2	0	0	3	0	909.34	0.001;
    2	0	0	3	0	909.34	0.001;
    2	0	0	3	0	604.8	0.001;
    2	0	0	3	0	970.88	0.001;
    2	0	0	3	0	970.88	0.001;
    2	0	0	3	0	970.88	0.001;
    2	0	0	3	0	970.88	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	618	0.001;
    2	0	0	3	0	677.25	0.001;
    2	0	0	3	0	754.5	0.001;
    2	0	0	3	0	603.45	0.001;
    2	0	0	3	0	606.9	0.001;
    2	0	0	3	0	602.25	0.001;
    2	0	0	3	0	606	0.001;
    2	0	0	3	0	609.6	0.001;
    2	0	0	3	0	1144.5	0.001;
    2	0	0	3	0	1144.5	0.001;
    2	0	0	3	0	677.25	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	844.5	0.001;
    2	0	0	3	0	844.5	0.001;
    2	0	0	3	0	844.5	0.001;
    2	0	0	3	0	844.5	0.001;
    2	0	0	3	0	844.5	0.001;
    2	0	0	3	0	606	0.001;
    2	0	0	3	0	633.6	0.001;
    2	0	0	3	0	671.1	0.001;
    2	0	0	3	0	671.1	0.001;
    2	0	0	3	0	742.2	0.001;
    2	0	0	3	0	604.8	0.001;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	882.67	0.001;
    2	0	0	3	0	882.67	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	772.35	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	772.35	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	772.35	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	772.35	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	772.35	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	772.35	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	942.97	0.001;
    2	0	0	3	0	942.97	0.001;
    2	0	0	3	0	942.97	0.001;
    2	0	0	3	0	942.97	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	1447.46	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	1025.47	0;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	825	0.001;
    2	0	0	3	0	676.5	0.001;
    2	0	0	3	0	676.5	0.001;
    2	0	0	3	0	894	0.001;
    2	0	0	3	0	894	0.001;
    2	0	0	3	0	894	0.001;
    2	0	0	3	0	894	0.001;
    2	0	0	3	0	894	0.001;
    2	0	0	3	0	894	0.001;
    2	0	0	3	0	605.55	0.001;
    2	0	0	3	0	606.45	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	624.45	0.001;
    2	0	0	3	0	909.83	0.001;
    2	0	0	3	0	909.83	0.001;
    2	0	0	3	0	909.83	0.001;
    2	0	0	3	0	909.83	0.001;
    2	0	0	3	0	1171.05	0.001;
    2	0	0	3	0	688.5	0.001;
    2	0	0	3	0	688.5	0.001;
    2	0	0	3	0	688.5	0.001;
    2	0	0	3	0	688.5	0.001;
    2	0	0	3	0	615.3	0.001;
    2	0	0	3	0	765.9	0.001;
    2	0	0	3	0	765.9	0.001;
    2	0	0	3	0	765.9	0.001;
    2	0	0	3	0	765.9	0.001;
    2	0	0	3	0	765.9	0.001;
    2	0	0	3	0	765.9	0.001;
    2	0	0	3	0	731.58	0.001;
    2	0	0	3	0	731.58	0.001;
    2	0	0	3	0	1126.31	0.001;
    2	0	0	3	0	610.35	0.001;
    2	0	0	3	0	672	0.001;
    2	0	0	3	0	607.5	0.001;
    2	0	0	3	0	652.5	0.001;
    2	0	0	3	0	611.25	0.001;
    2	0	0	3	0	946.42	0.001;
    2	0	0	3	0	946.42	0.001;
    2	0	0	3	0	946.42	0.001;
    2	0	0	3	0	946.42	0.001;
    2	0	0	3	0	606	0.001;
    2	0	0	3	0	3859	0.001;
    2	0	0	3	0	3859	0.001;
    2	0	0	3	0	867.75	0.001;
    2	0	0	3	0	867.75	0.001;
    2	0	0	3	0	867.75	0.001;
    2	0	0	3	0	1056.9	0.001;
    2	0	0	3	0	735.96	0.001;
    2	0	0	3	0	735.96	0.001;
    2	0	0	3	0	735.96	0.001;
    2	0	0	3	0	871.92	0.001;
    2	0	0	3	0	638.55	0.001;
    2	0	0	3	0	622.5	0.001;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	0	0;
    2	0	0	3	0	745.02	0.001;
    2	0	0	3	0	745.02	0.001;
    2	0	0	3	0	745.02	0.001;
    2	0	0	3	0	745.02	0.001;
    2	0	0	3	0	890.05	0.001;
    2	0	0	3	0	786.72	0.001;
    2	0	0	3	0	786.72	0.001;
    2	0	0	3	0	786.72	0.001;
    2	0	0	3	0	786.72	0.001;
    2	0	0	3	0	752.85	0.001;
    2	0	0	3	0	236.13	0.002;
    2	0	0	3	0	1264.89	0.002;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	1070.74	0.001;
    2	0	0	3	0	1070.74	0.001;
    2	0	0	3	0	1070.74	0.001;
    2	0	0	3	0	1070.74	0.001;
    2	0	0	3	0	3859	0.001;
    2	0	0	3	0	3859	0.001;
    2	0	0	3	0	3859	0.001;
    2	0	0	3	0	3859	0.001;
    2	0	0	3	0	624.45	0.001;
    2	0	0	3	0	937.8	0.001;
    2	0	0	3	0	937.8	0.001;
    2	0	0	3	0	937.8	0.001;
    2	0	0	3	0	754.05	0.001;
    2	0	0	3	0	760.91	0.001;
    2	0	0	3	0	760.91	0.001;
    2	0	0	3	0	760.91	0.001;
    2	0	0	3	0	760.91	0.001;
    2	0	0	3	0	760.91	0.001;
    2	0	0	3	0	760.91	0.001;
    2	0	0	3	0	875.49	0.001;
    2	0	0	3	0	875.49	0.001;
    2	0	0	3	0	875.49	0.001;
    2	0	0	3	0	875.49	0.001;
    2	0	0	3	0	875.49	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	708	0.001;
    2	0	0	3	0	708	0.001;
    2	0	0	3	0	708	0.001;
    2	0	0	3	0	708	0.001;
    2	0	0	3	0	816	0.001;
    2	0	0	3	0	1356.09	0.001;
    2	0	0	3	0	694.65	0.001;
    2	0	0	3	0	1065	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	753.6	0.001;
    2	0	0	3	0	732.3	0.001;
    2	0	0	3	0	732.3	0.001;
    2	0	0	3	0	610.2	0.001;
    2	0	0	3	0	858.3	0.001;
    2	0	0	3	0	858.3	0.001;
    2	0	0	3	0	768.75	0.001;
    2	0	0	3	0	768.75	0.001;
    2	0	0	3	0	768.75	0.001;
    2	0	0	3	0	768.75	0.001;
    2	0	0	3	0	886.65	0.001;
    2	0	0	3	0	858.3	0.001;
    2	0	0	3	0	858.3	0.001;
    2	0	0	3	0	858.3	0.001;
    2	0	0	3	0	750.78	0.001;
    2	0	0	3	0	795	0.001;
    2	0	0	3	0	795	0.001;
    2	0	0	3	0	750.78	0.001;
    2	0	0	3	0	750.78	0.001;
    2	0	0	3	0	750.78	0.001;
    2	0	0	3	0	750.78	0.001;
    2	0	0	3	0	750.78	0.001;
    2	0	0	3	0	712.5	0.001;
    2	0	0	3	0	721.5	0.001;
    2	0	0	3	0	617.55	0.001;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	952.4	0.002;
    2	0	0	3	0	952.4	0.002;
    2	0	0	3	0	952.4	0.002;
    2	0	0	3	0	952.4	0.002;
    2	0	0	3	0	859.01	0.002;
    2	0	0	3	0	859.01	0.002;
    2	0	0	3	0	859.01	0.002;
    2	0	0	3	0	859.01	0.002;
    2	0	0	3	0	859.01	0.002;
    2	0	0	3	0	859.01	0.002;
    2	0	0	3	0	1335.03	0.002;
    2	0	0	3	0	1335.03	0.002;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	1501.24	0.002;
    2	0	0	3	0	1501.24	0.002;
    2	0	0	3	0	952.35	0.001;
    2	0	0	3	0	952.35	0.001;
    2	0	0	3	0	952.35	0.001;
    2	0	0	3	0	952.35	0.001;
    2	0	0	3	0	1487.6	0.002;
    2	0	0	3	0	1487.6	0.002;
    2	0	0	3	0	0	0.01;
    2	0	0	3	0	0	0;
    2	0	0	3	0	236.27	0.002;
    2	0	0	3	0	1213.85	0.002;
    2	0	0	3	0	1213.85	0.002;
    2	0	0	3	0	1368.42	0.002;
    2	0	0	3	0	1368.42	0.002;
    2	0	0	3	0	1368.42	0.002;
    2	0	0	3	0	236.11	0.002;
    2	0	0	3	0	953.96	0.002;
    2	0	0	3	0	633	0.002;
    2	0	0	3	0	802.56	0.002;
    2	0	0	3	0	802.56	0.002;
    2	0	0	3	0	757.5	0.002;
    2	0	0	3	0	747.3	0.002;
];

%% bus names
mpc.bus_name = {
    'ODESSA 2 0';
    'PRESIDIO 2 0';
    'O DONNELL ~1';
    'O DONNELL ~2';
    'BIG SPRING~8';
    'BIG SPRING~9';
    'VAN HORN 0';
    'IRAAN 2 0';
    'IRAAN 2 1';
    'PRESIDIO 1 0';
    'PRESIDIO 1 1';
    'SANDERSON 0';
    'MONAHANS 2 0';
    'GRANDFALLS 0';
    'MARFA 0';
    'GARDEN CIT~1';
    'ODESSA 4 0';
    'NOTREES 0';
    'MIDLAND 4 0';
    'BIG SPRING~1';
    'BIG SPRING~2';
    'O DONNELL ~3';
    'O DONNELL ~4';
    'ODESSA 6 0';
    'BIG SPRIN~14';
    'BIG SPRIN~15';
    'MIDLAND 2 0';
    'COAHOMA 0';
    'MIDLAND 3 0';
    'ALPINE 0';
    'FORT DAVIS 0';
    'MCCAMEY 1 0';
    'MCCAMEY 1 1';
    'BIG SPRING~6';
    'BIG SPRING~7';
    'CRANE 0';
    'ODESSA 5 0';
    'FORT STOCK~1';
    'FORT STOCK~2';
    'ANDREWS 0';
    'FORSAN 0';
    'FORSAN 1';
    'FORSAN 2';
    'BIG LAKE 0';
    'MIDLAND 5 0';
    'OZONA 0';
    'MONAHANS 1 0';
    'MONAHANS 1 1';
    'MONAHANS 1 2';
    'MONAHANS 1 3';
    'MONAHANS 1 4';
    'MONAHANS 1 5';
    'MONAHANS 1 6';
    'STANTON 0';
    'ODONNELL 0';
    'LENORAH 0';
    'LENORAH 1';
    'IRAAN 3 0';
    'IRAAN 3 1';
    'IRAAN 3 2';
    'BIG SPRIN~10';
    'BIG SPRIN~11';
    'BIG SPRIN~12';
    'ODESSA 3 0';
    'BIG SPRING~4';
    'BIG SPRING~5';
    'BIG SPRIN~13';
    'MIDLAND 1 0';
    'IRAAN 1 0';
    'IRAAN 1 1';
    'ODESSA 1 0';
    'ODESSA 1 1';
    'ODESSA 1 2';
    'ODESSA 1 3';
    'ODESSA 1 4';
    'ODESSA 1 5';
    'ODESSA 1 6';
    'ODESSA 1 7';
    'ODESSA 1 8';
    'ODESSA 1 9';
    'ODESSA 1 10';
    'FORT STOCK~3';
    'FORT STOCK~4';
    'BIG SPRING~3';
    'KERMIT 0';
    'PECOS 0';
    'SHEFFIELD 0';
    'MCCAMEY 2 0';
    'LAMESA 0';
    'GOLDSMITH 0';
    'RALLS 2 0';
    'PARIS 3 0';
    'SAVOY 0';
    'SAVOY 1';
    'SAVOY 2';
    'SAVOY 3';
    'SAVOY 4';
    'HONEY GROV~1';
    'MEMPHIS 0';
    'IOWA PARK 0';
    'VERNON 2 0';
    'PANHANDLE ~2';
    'PANHANDLE ~3';
    'PANHANDLE ~4';
    'CHILDRESS 0';
    'FORESTBURG 0';
    'SHERMAN 3 0';
    'PANHANDLE ~7';
    'PANHANDLE ~8';
    'PANHANDLE ~9';
    'WICHITA F~12';
    'PARIS 2 0';
    'PARIS 2 1';
    'PARIS 2 2';
    'PARIS 2 3';
    'WICHITA F~10';
    'WHEELER 0';
    'DEPORT 0';
    'WICHITA FA~9';
    'SILVERTON 0';
    'BONHAM 0';
    'MATADOR 0';
    'ARTHUR CIT~1';
    'LEONARD 0';
    'GORDONVILL~1';
    'KNOX CITY 0';
    'WICHITA F~13';
    'LINDSAY 0';
    'ECTOR 0';
    'SUNSET 0';
    'CLARKSVILL~1';
    'PANHANDLE ~5';
    'PANHANDLE ~6';
    'SADLER 0';
    'WHITESBORO 0';
    'SHEPPARD A~1';
    'POTTSBORO 0';
    'BELLS 0';
    'CROSBYTON 0';
    'ELECTRA 0';
    'PATTONVILL~1';
    'HENRIETTA 0';
    'PANHANDLE~13';
    'BOWIE 0';
    'WICHITA FA~1';
    'WICHITA FA~2';
    'WICHITA FA~3';
    'WICHITA FA~4';
    'WHITE DEER 0';
    'WHITE DEER 1';
    'ROXTON 0';
    'VERNON 1 0';
    'VERNON 1 1';
    'DENISON 2 0';
    'SUMNER 0';
    'GAINESVILL~1';
    'ASPERMONT 0';
    'WICHITA F~11';
    'WINDTHORST 0';
    'HOWE 0';
    'ARCHER 2 0';
    'ARCHER 2 1';
    'COLLINSVIL~1';
    'JAYTON 0';
    'JAYTON 1';
    'JAYTON 2';
    'JAYTON 3';
    'MUENSTER 1 0';
    'MUENSTER 1 1';
    'PADUCAH 0';
    'NOCONA 0';
    'DODD CITY 0';
    'WICHITA FA~5';
    'WICHITA FA~6';
    'WICHITA FA~7';
    'WICHITA FA~8';
    'MONTAGUE 0';
    'SPUR 0';
    'ARCHER 1 0';
    'ARCHER 1 1';
    'ANNONA 0';
    'SEYMOUR 0';
    'DENISON 1 0';
    'PANHANDLE~10';
    'PANHANDLE~11';
    'PANHANDLE~12';
    'RALLS 1 0';
    'RALLS 1 1';
    'RALLS 1 2';
    'RALLS 1 3';
    'RALLS 1 4';
    'SHERMAN 1 0';
    'SHERMAN 1 1';
    'SHERMAN 1 2';
    'SHERMAN 1 3';
    'SHERMAN 1 4';
    'WHITEWRIGH~1';
    'SHERMAN 2 0';
    'ROCHESTER 0';
    'BURKBURNET~1';
    'MUENSTER 2 0';
    'ARCHER CIT~1';
    'PETROLIA 0';
    'PARIS 1 0';
    'PARIS 1 1';
    'PARIS 1 2';
    'PARIS 1 3';
    'PARIS 1 4';
    'PARIS 1 5';
    'PARIS 1 6';
    'PARIS 1 7';
    'BAGWELL 0';
    'TELEPHONE 0';
    'PANHANDLE ~1';
    'VAN ALSTYN~1';
    'TIOGA 0';
    'VALLEY VIE~1';
    'MIAMI 0';
    'MIAMI 1';
    'TRENTON 0';
    'HASKELL 0';
    'HASKELL 1';
    'HASKELL 2';
    'SAINT JO 0';
    'KERRVILLE 0';
    'KERRVILLE 1';
    'SWEETWATER~4';
    'SWEETWATER~5';
    'LEAKEY 0';
    'HAMLIN 0';
    'MERKEL 3 0';
    'COLEMAN 0';
    'SONORA 0';
    'CAMP WOOD 0';
    'LLANO 0';
    'WILLOW CIT~1';
    'ABILENE 4 0';
    'KINGSLAND 0';
    'ROSCOE 6 0';
    'BLACKWELL 0';
    'BLACKWELL 1';
    'CHRISTOVAL 0';
    'CHRISTOVAL 1';
    'CHRISTOVAL 2';
    'LUEDERS 0';
    'COLORADO C~1';
    'STAMFORD 0';
    'ELDORADO 0';
    'SAN SABA 0';
    'ABILENE 2 0';
    'ABILENE 2 1';
    'ABILENE 2 2';
    'LOMETA 0';
    'SAN ANGELO~1';
    'TUSCOLA 0';
    'ABILENE 7 0';
    'SNYDER 1 0';
    'SNYDER 1 1';
    'CHEROKEE 0';
    'RICHLAND S~1';
    'ROSCOE 2 0';
    'ROSCOE 2 1';
    'ROSCOE 2 2';
    'BALLINGER 0';
    'SILVER 0';
    'SILVER 1';
    'SILVER 2';
    'SILVER 3';
    'SILVER 4';
    'ROSCOE 5 0';
    'ROSCOE 5 1';
    'ROSCOE 5 2';
    'ANSON 0';
    'DEL RIO 0';
    'DEL RIO 1';
    'HUNT 0';
    'WINGATE 0';
    'WINGATE 1';
    'WINGATE 2';
    'WINGATE 3';
    'WINGATE 4';
    'STERLING C~1';
    'STERLING C~2';
    'STERLING C~3';
    'STERLING C~4';
    'STERLING C~5';
    'STERLING C~6';
    'ROSCOE 4 0';
    'ROSCOE 4 1';
    'BRADY 0';
    'TRENT 1 0';
    'TRENT 1 1';
    'OVALO 0';
    'NOLAN 0';
    'NOLAN 1';
    'MILES 0';
    'BRACKETTVI~3';
    'BRACKETTVI~4';
    'MASON 0';
    'BRACKETTVI~5';
    'ABILENE 6 0';
    'HERMLEIGH 0';
    'HERMLEIGH 1';
    'HERMLEIGH 2';
    'HERMLEIGH 3';
    'MERKEL 1 0';
    'MERKEL 1 1';
    'MERKEL 1 2';
    'LORAINE 1 0';
    'LORAINE 1 1';
    'LORAINE 1 2';
    'ABILENE 1 0';
    'ABILENE 1 1';
    'ABILENE 1 2';
    'ABILENE 1 3';
    'ABILENE 1 4';
    'ROCKSPRING~1';
    'MERKEL 2 0';
    'MERKEL 2 1';
    'FLUVANNA 2 0';
    'FLUVANNA 2 1';
    'FLUVANNA 2 2';
    'DYESS AFB 0';
    'HAWLEY 0';
    'BUCHANAN D~4';
    'ABILENE 3 0';
    'SWEETWATER~6';
    'BUCHANAN D~1';
    'BUCHANAN D~2';
    'BUCHANAN D~3';
    'INGRAM 0';
    'KEMPNER 0';
    'FLUVANNA 1 0';
    'FLUVANNA 1 1';
    'STERLING C~7';
    'STERLING C~8';
    'STERLING C~9';
    'SAN ANGELO~2';
    'ROTAN 0';
    'SYNDER 0';
    'SYNDER 1';
    'SYNDER 2';
    'BRACKETTVI~1';
    'BRACKETTVI~2';
    'ROSCOE 1 0';
    'ROSCOE 1 1';
    'UVALDE 0';
    'FREDERICKS~1';
    'ABILENE 5 0';
    'SABINAL 0';
    'SWEETWATER~2';
    'LORAINE 2 0';
    'ROSCOE 3 0';
    'SAN ANGELO~3';
    'TUSOCOLA 0';
    'EDEN 0';
    'SNYDER 2 0';
    'SNYDER 2 1';
    'SNYDER 2 2';
    'SNYDER 2 3';
    'SWEETWATER~1';
    'MENARD 0';
    'WINTERS 0';
    'GOLDSBORO 0';
    'SWEETWATER~3';
    'GOODFELLOW~1';
    'SANTA ANNA 0';
    'ROWENA 0';
    'TRENT 2 0';
    'JUNCTION 0';
    'LAMPASAS 0';
    'LAUGHLIN A~1';
    'EDINBURG 3 0';
    'LAREDO 7 0';
    'LAREDO 7 1';
    'BRUNI 2 0';
    'MCALLEN 2 0';
    'POTEET 0';
    'SARITA 3 0';
    'SARITA 3 1';
    'HEBBRONVIL~1';
    'PROGRESO 0';
    'EDINBURG 2 0';
    'EAGLE PASS 0';
    'EAGLE PASS 1';
    'CHARLOTTE 0';
    'CORPUS CH~24';
    'WOODSBORO 0';
    'MERCEDES 0';
    'CORPUS CH~13';
    'EDCOUCH 0';
    'ENCINAL 0';
    'MOORE 0';
    'CHRISTINE 0';
    'CHRISTINE 1';
    'CHRISTINE 2';
    'MCALLEN 3 0';
    'FANNIN 0';
    'FANNIN 1';
    'FANNIN 2';
    'SAN YGNACI~1';
    'KINGSVILLE 0';
    'LAREDO 6 0';
    'HIDALGO 0';
    'CORPUS CH~15';
    'CRYSTAL CI~1';
    'SINTON 0';
    'BEEVILLE 0';
    'MISSION 4 0';
    'MISSION 4 1';
    'SAN JUAN 0';
    'SAN JUAN 1';
    'FALCON HEI~5';
    'FALCON HEI~1';
    'FALCON HEI~2';
    'FALCON HEI~3';
    'FALCON HEI~4';
    'LA JOYA 0';
    'SEBASTIAN ~2';
    'SEBASTIAN ~3';
    'BISHOP 0';
    'BISHOP 1';
    'ARMSTRONG ~4';
    'SKIDMORE 0';
    'CORPUS CH~29';
    'GREGORY 0';
    'GREGORY 1';
    'GREGORY 2';
    'GREGORY 3';
    'GREGORY 4';
    'GREGORY 5';
    'GREGORY 6';
    'GREGORY 7';
    'CORPUS CH~16';
    'CORPUS CH~17';
    'WESLACO 0';
    'HARLINGEN ~1';
    'ELSA 0';
    'CORPUS CH~14';
    'BROWNSVILL~3';
    'BROWNSVILL~4';
    'CORPUS CHR~7';
    'MISSION 1 0';
    'MISSION 1 1';
    'MISSION 1 2';
    'MISSION 1 3';
    'MISSION 1 4';
    'CORPUS CH~28';
    'MISSION 3 0';
    'CORPUS CH~18';
    'CORPUS CH~19';
    'CORPUS CH~20';
    'CORPUS CH~21';
    'CORPUS CH~22';
    'CORPUS CH~23';
    'RIO HONDO 0';
    'CORPUS CH~25';
    'PHARR 0';
    'SANTA ROSA~1';
    'SANTA ROSA~2';
    'SANTA ROSA~3';
    'SANTA ROSA~4';
    'SANTA ROSA~5';
    'SANTA ROSA~6';
    'SANTA ROSA~7';
    'SANTA ROSA~8';
    'SANTA ROSA~9';
    'SANTA ROS~10';
    'ODEM 0';
    'CORPUS CH~10';
    'LAREDO 3 0';
    'OLMITO 0';
    'EDINBURG 1 0';
    'TAFT 2 0';
    'TAFT 2 1';
    'PORT ISABE~1';
    'DONNA 0';
    'INGLESIDE 0';
    'CORPUS CHR~8';
    'LOS FRESNO~1';
    'HARLINGEN ~2';
    'RIVIERA 0';
    'LAREDO 1 0';
    'LAREDO 1 1';
    'LAREDO 1 2';
    'LAREDO 1 3';
    'JOURDANTON 0';
    'GEORGE WES~1';
    'ROMA 0';
    'CORPUS CHR~9';
    'SANTA MARI~1';
    'MCALLEN 1 0';
    'CORPUS CH~27';
    'FALFURRIAS 0';
    'PETTUS 0';
    'BROWNSVILL~5';
    'ALICE 0';
    'RIO GRANDE~1';
    'PREMONT 0';
    'FREER 0';
    'PEARSALL 0';
    'PEARSALL 1';
    'PEARSALL 2';
    'PEARSALL 3';
    'PEARSALL 4';
    'PEARSALL 5';
    'PEARSALL 6';
    'PEARSALL 7';
    'SANDIA 0';
    'SARITA 1 0';
    'SARITA 1 1';
    'SARITA 1 2';
    'DILLEY 0';
    'ORANGE GRO~1';
    'PORTLAND 0';
    'LAREDO 4 0';
    'LAREDO 4 1';
    'THREE RIVE~1';
    'ROCKPORT 0';
    'CORPUS CH~12';
    'ARMSTRONG ~1';
    'ARMSTRONG ~2';
    'ARMSTRONG ~3';
    'PENITAS 0';
    'SULLIVAN C~1';
    'CORPUS CH~26';
    'MISSION 2 0';
    'CORPUS CHR~1';
    'CORPUS CHR~2';
    'CORPUS CHR~3';
    'CORPUS CHR~4';
    'CORPUS CHR~5';
    'CORPUS CHR~6';
    'GRULLA 0';
    'SARITA 2 0';
    'SARITA 2 1';
    'HARGILL 0';
    'CORPUS CH~11';
    'MATHIS 0';
    'ARANSAS PA~1';
    'SAN BENITO 0';
    'PLEASANTON 0';
    'REFUGIO 0';
    'LYTLE 0';
    'LAREDO 2 0';
    'BRUNI 1 0';
    'BRUNI 1 1';
    'GOLIAD 0';
    'SAN DIEGO 0';
    'PORT ARANS~1';
    'TAFT 1 0';
    'TAFT 1 1';
    'SAN PERLIT~1';
    'SAN PERLIT~2';
    'ZAPATA 0';
    'SANTA ROS~11';
    'COTULLA 0';
    'QUEMADO 0';
    'CARRIZO SP~1';
    'LAREDO 5 0';
    'RAYMONDVIL~1';
    'BROWNSVILL~1';
    'BROWNSVILL~2';
    'SEBASTIAN ~1';
    'OILTON 0';
    'OILTON 1';
    'OILTON 2';
    'GARLAND 5 0';
    'KERENS 0';
    'LIPAN 0';
    'DALLAS 24 0';
    'DENTON 4 0';
    'ALBANY 2 0';
    'DALLAS 21 0';
    'PLANO 2 0';
    'THORNTON 0';
    'DENTON 5 0';
    'EARLY 0';
    'DECATUR 0';
    'KELLER 2 0';
    'KELLER 2 1';
    'PONDER 0';
    'JACKSBORO ~1';
    'JACKSBORO ~2';
    'JACKSBORO ~3';
    'ALEDO 1 0';
    'ALEDO 1 1';
    'ALEDO 1 2';
    'GATESVILLE~4';
    'CLEBURNE 2 0';
    'FORT WORTH~6';
    'FORT WORT~16';
    'FORT WORTH~1';
    'TROY 0';
    'SPRINGTOWN 0';
    'PRINCETON 0';
    'DALLAS 27 0';
    'DALLAS 1 0';
    'DALLAS 1 1';
    'DALLAS 1 2';
    'DALLAS 1 3';
    'DALLAS 1 4';
    'DALLAS 1 5';
    'DALLAS 1 6';
    'DALLAS 1 7';
    'DALLAS 1 8';
    'DALLAS 1 9';
    'ROYSE CITY 0';
    'BOYD 0';
    'STEPHENVIL~1';
    'STEPHENVIL~2';
    'MANSFIELD 0';
    'MANSFIELD 1';
    'GREENVILLE~1';
    'GREENVILLE~2';
    'GREENVILLE~3';
    'GREENVILLE~4';
    'PLANO 4 0';
    'GROESBECK 0';
    'GRAHAM 0';
    'GRAHAM 1';
    'GRAHAM 2';
    'GRAHAM 3';
    'MABANK 2 0';
    'MABANK 2 1';
    'MABANK 2 2';
    'MABANK 2 3';
    'ARLINGTON ~1';
    'ARLINGTON ~2';
    'ARLINGTON ~3';
    'ARLINGTON ~4';
    'ARLINGTON ~5';
    'ARLINGTON ~6';
    'ARLINGTON ~7';
    'DALLAS 41 0';
    'WACO 3 0';
    'DALLAS 19 0';
    'BANGS 0';
    'PROSPER 0';
    'EVANT 0';
    'TERRELL 1 0';
    'TERRELL 1 1';
    'AUBREY 0';
    'WACO 4 0';
    'LORENA 0';
    'FORT HOOD 0';
    'ARLINGTON~13';
    'MCKINNEY 3 0';
    'MCKINNEY 3 1';
    'DALLAS 38 0';
    'ARLINGTON~17';
    'MILFORD 0';
    'CLIFTON 1 0';
    'CLIFTON 1 1';
    'DALLAS 15 0';
    'FROST 0';
    'GRANDVIEW 0';
    'HASLET 0';
    'BARDWELL 0';
    'LAKE DALLA~1';
    'PLANO 1 0';
    'EULESS 2 0';
    'FORT WORT~17';
    'FLOWER MOU~2';
    'DALLAS 11 0';
    'COMANCHE 0';
    'RICHARDSON~2';
    'RICHARDSON~3';
    'FORT WORT~28';
    'IRVING 1 0';
    'IRVING 1 1';
    'IRVING 1 2';
    'DALLAS 44 0';
    'LANCASTER ~1';
    'PALO PINTO~8';
    'ADDISON 0';
    'HICO 0';
    'KRUM 0';
    'KAUFMAN 0';
    'CADDO MILL~1';
    'PLANO 7 0';
    'FORT WORT~25';
    'BAIRD 0';
    'PERRIN 0';
    'BROWNWOOD 0';
    'BROWNWOOD 1';
    'DALLAS 6 0';
    'MARLIN 0';
    'MARLIN 1';
    'ARLINGTON~14';
    'DALLAS 8 0';
    'JONESBORO 0';
    'DALLAS 33 0';
    'GOLDTHWAIT~6';
    'PLANO 5 0';
    'BELTON 0';
    'BELTON 1';
    'TOLAR 0';
    'BRECKENRID~1';
    'EASTLAND 0';
    'COOPER 0';
    'WACO 1 0';
    'WACO 1 1';
    'DALLAS 42 0';
    'GATESVILLE~1';
    'ANNA 0';
    'MOODY 0';
    'FORT WORT~12';
    'WACO 6 0';
    'GRAND PRAI~1';
    'ROWLETT 2 0';
    'PLANO 6 0';
    'IRVING 5 0';
    'DALLAS 7 0';
    'BRYSON 2 0';
    'MORGAN 0';
    'SACHSE 0';
    'PARADISE 0';
    'RIO VISTA 0';
    'STRAWN 0';
    'MAY-00';
    'DESOTO 0';
    'MESQUITE 2 0';
    'ROSEBUD 0';
    'DENTON 2 0';
    'DALLAS 4 0';
    'AXTELL 0';
    'NOLANVILLE 0';
    'DENTON 1 0';
    'DENTON 1 1';
    'DENTON 1 2';
    'DENTON 1 3';
    'DALLAS 39 0';
    'DUBLIN 1 0';
    'DUBLIN 1 1';
    'MERTENS 0';
    'WEATHERFOR~1';
    'PLANO 3 0';
    'MALONE 0';
    'DENTON 3 0';
    'GRAFORD 0';
    'ARLINGTON~16';
    'ROCKWALL 1 0';
    'CORSICANA ~2';
    'CORSICANA ~3';
    'GARLAND 2 0';
    'GATESVILLE~2';
    'CARROLLTON~3';
    'FORT WORT~19';
    'RHOME 0';
    'VENUS 0';
    'OLNEY 2 0';
    'CARROLLTON~1';
    'DALLAS 20 0';
    'GORDON 0';
    'MERIDIAN 0';
    'KILLEEN 4 0';
    'KILLEEN 4 1';
    'DUNCANVILL~1';
    'ARGYLE 0';
    'BRYSON 1 0';
    'BRYSON 1 1';
    'BRYSON 1 2';
    'FORT WORTH~4';
    'MINERAL WE~1';
    'COOLIDGE 0';
    'RICE 0';
    'DALLAS 35 0';
    'POOLVILLE 0';
    'POOLVILLE 1';
    'POOLVILLE 2';
    'POOLVILLE 3';
    'POOLVILLE 4';
    'WALNUT SPR~1';
    'BEDFORD 2 0';
    'HUBBARD 0';
    'FERRIS 0';
    'GARLAND 4 0';
    'DALLAS 32 0';
    'PILOT POIN~1';
    'FORT WORT~26';
    'NORTH RICH~2';
    'JUSTIN 0';
    'SCURRY 0';
    'SANGER 0';
    'KILLEEN 1 0';
    'MABANK 1 0';
    'MEXIA 0';
    'CARROLLTON~2';
    'NEVADA 0';
    'ZEPHYR 0';
    'TERRELL 2 0';
    'DALLAS 14 0';
    'DALLAS 13 0';
    'DALLAS 28 0';
    'HAMILTON 0';
    'ARLINGTON~15';
    'EULESS 1 0';
    'FRISCO 1 0';
    'SALADO 0';
    'OLNEY 1 0';
    'OLNEY 1 1';
    'OLNEY 1 2';
    'GOLDTHWAIT~1';
    'GOLDTHWAIT~2';
    'GOLDTHWAIT~3';
    'GOLDTHWAIT~4';
    'GOLDTHWAIT~5';
    'FORT WORT~15';
    'GRAPEVINE 0';
    'GLEN ROSE ~5';
    'KOPPERL 0';
    'BEDFORD 1 0';
    'FORT WORT~22';
    'DALLAS 5 0';
    'GRAND PRAI~2';
    'DALLAS 22 0';
    'FLOWER MOU~1';
    'ROANOKE 0';
    'MILLSAP 0';
    'FORRESTON 0';
    'ITALY 0';
    'FORNEY 0';
    'LAVON 0';
    'GLEN ROSE ~1';
    'GLEN ROSE ~2';
    'GLEN ROSE ~3';
    'GLEN ROSE ~4';
    'DE LEON 0';
    'KELLER 1 0';
    'CEDAR HILL 0';
    'MC GREGOR 0';
    'COMMERCE 0';
    'MIDLOTHIAN~3';
    'WEST 0';
    'BARTLETT 0';
    'DALLAS 16 0';
    'COPPELL 0';
    'WILMER 0';
    'DAWSON 0';
    'MART 0';
    'LITTLE ELM 0';
    'TEMPLE 2 0';
    'TEMPLE 1 0';
    'TEMPLE 1 1';
    'TEMPLE 1 2';
    'TEMPLE 1 3';
    'TEMPLE 1 4';
    'QUINLAN 0';
    'CHICO 0';
    'DUBLIN 2 0';
    'ARLINGTON~10';
    'WOLFE CITY 0';
    'DALLAS 26 0';
    'WHITNEY 0';
    'FORT WORT~18';
    'FORT WORT~20';
    'JOSHUA 0';
    'DALLAS 12 0';
    'MCKINNEY 1 0';
    'MCKINNEY 1 1';
    'MCKINNEY 1 2';
    'MCKINNEY 1 3';
    'MCKINNEY 1 4';
    'MCKINNEY 1 5';
    'MCKINNEY 1 6';
    'MCKINNEY 1 7';
    'MCKINNEY 1 8';
    'ALLEN 1 0';
    'ALLEN 1 1';
    'ALEDO 2 0';
    'THE COLONY 0';
    'SUNNYVALE 0';
    'DALLAS 10 0';
    'FORT WORT~24';
    'DALLAS 30 0';
    'AZLE 0';
    'HUTCHINS 0';
    'VALLEY MIL~1';
    'DENTON 6 0';
    'MESQUITE 3 0';
    'GRANBURY 1 0';
    'GRANBURY 1 1';
    'GRANBURY 1 2';
    'GRANBURY 1 3';
    'GRANBURY 1 4';
    'DALLAS 2 0';
    'DALLAS 2 1';
    'DALLAS 2 2';
    'DALLAS 2 3';
    'DALLAS 2 4';
    'MOUNT CALM 0';
    'RIESEL 2 0';
    'DALLAS 17 0';
    'ARLINGTON~12';
    'CELINA 0';
    'FORT WORTH~8';
    'RED OAK 0';
    'CLYDE 0';
    'IRVING 2 0';
    'ROWLETT 1 0';
    'JACKSBORO ~4';
    'GRANBURY 3 0';
    'SOUTHLAKE 0';
    'DALLAS 29 0';
    'LEWISVILLE~1';
    'LEWISVILLE~2';
    'LEWISVILLE~3';
    'DALLAS 36 0';
    'HILLSBORO 0';
    'FORT WORTH~7';
    'CISCO 0';
    'ITASCA 0';
    'LANCASTER ~2';
    'GARLAND 1 0';
    'GARLAND 1 1';
    'DALLAS 9 0';
    'DUNCANVILL~2';
    'MESQUITE 1 0';
    'MAYPEARL 0';
    'GARLAND 3 0';
    'ALLEN 2 0';
    'RIESEL 1 0';
    'RIESEL 1 1';
    'RIESEL 1 2';
    'BRIDGEPORT 0';
    'BRIDGEPORT 1';
    'BRIDGEPORT 2';
    'BRIDGEPORT 3';
    'BRIDGEPORT 4';
    'BRIDGEPORT 5';
    'BRIDGEPORT 6';
    'BRIDGEPORT 7';
    'BRIDGEPORT 8';
    'LEWISVILLE~4';
    'SEAGOVILLE 0';
    'DALLAS 31 0';
    'HALTOM CIT~1';
    'BALCH SPRI~1';
    'FORT WORTH~5';
    'DALLAS 43 0';
    'KILLEEN 2 0';
    'WACO 5 0';
    'FORT WORT~29';
    'ENNIS 0';
    'ENNIS 1';
    'ENNIS 2';
    'ENNIS 3';
    'DALLAS 3 0';
    'DALLAS 3 1';
    'RICHARDSON~1';
    'FORT WORT~14';
    'WACO 2 0';
    'WACO 2 1';
    'ROGERS 0';
    'ROGERS 1';
    'ROGERS 2';
    'CHINA SPRI~1';
    'ALBANY 1 0';
    'ALBANY 1 1';
    'ALBANY 1 2';
    'ALBANY 1 3';
    'ALBANY 1 4';
    'ALBANY 1 5';
    'MCKINNEY 2 0';
    'GRANBURY 2 0';
    'GRANBURY 2 1';
    'GRANBURY 2 2';
    'GRANBURY 2 3';
    'GRANBURY 2 4';
    'GRANBURY 2 5';
    'CLIFTON 2 0';
    'FARMERSVIL~1';
    'ARLINGTON ~8';
    'KILLEEN 3 0';
    'KILLEEN 3 1';
    'WYLIE 0';
    'PALO PINTO~1';
    'PALO PINTO~2';
    'PALO PINTO~3';
    'PALO PINTO~4';
    'PALO PINTO~5';
    'PALO PINTO~6';
    'PALO PINTO~7';
    'FORT WORTH~2';
    'JOSEPHINE 0';
    'LEWSIVILLE 0';
    'LEWSIVILLE 1';
    'LEWSIVILLE 2';
    'DALLAS 40 0';
    'KEMP 0';
    'WAXAHACHIE~2';
    'HURST 0';
    'FORT WORT~10';
    'WEATHERFOR~2';
    'ROCKWALL 2 0';
    'WEATHERFOR~3';
    'FORT WORT~23';
    'NEWARK 0';
    'SANTO 0';
    'DALLAS 18 0';
    'ELM MOTT 0';
    'FORT WORTH~9';
    'WAXAHACHIE~1';
    'ARLINGTON~11';
    'FORT WORT~13';
    'FORT WORT~27';
    'FORT WORTH~3';
    'MIDLOTHIAN~1';
    'MIDLOTHIAN~2';
    'HEWITT 0';
    'ARLINGTON ~9';
    'GRAND PRAI~3';
    'GRAND PRAI~4';
    'MELISSA 0';
    'COPPERAS C~1';
    'COPPERAS C~2';
    'CLEBURNE 1 0';
    'GREENVILLE~5';
    'ALVORD 0';
    'GORMAN 0';
    'COLLEYVILL~1';
    'HOLLAND 0';
    'HOLLAND 1';
    'HOLLAND 2';
    'TEMPLE 3 0';
    'DALLAS 34 0';
    'IRVING 4 0';
    'FRISCO 2 0';
    'FRISCO 2 1';
    'GATESVILLE~3';
    'DALLAS 25 0';
    'DALLAS 37 0';
    'FORT WORT~11';
    'WOODWAY 0';
    'MINGUS 0';
    'THROCKMORT~1';
    'NEMO 0';
    'ABBOTT 0';
    'ALVARADO 0';
    'CORSICANA ~1';
    'HARKER HEI~1';
    'IRVING 3 0';
    'BURLESON 0';
    'BURLESON 1';
    'FORT WORT~21';
    'DALLAS 23 0';
    'NORTH RICH~1';
    'CROSS PLAI~1';
    'BLOOMING G~1';
    'CONVERSE 0';
    'SAN ANTON~63';
    'BASTROP 0';
    'BASTROP 1';
    'BASTROP 2';
    'BASTROP 3';
    'BASTROP 4';
    'BASTROP 5';
    'BASTROP 6';
    'BASTROP 7';
    'MARION 2 0';
    'PAIGE 0';
    'SAN ANTON~59';
    'WAELDER 0';
    'ATASCOSA 0';
    'SAN ANTON~57';
    'CIBOLO 0';
    'AUSTIN 6 0';
    'AUSTIN 25 0';
    'HORSESHOE ~1';
    'LEANDER 1 0';
    'LEANDER 1 1';
    'LEANDER 1 2';
    'AUSTIN 10 0';
    'SAN ANTON~44';
    'SAN ANTON~68';
    'ELGIN 0';
    'AUSTIN 31 0';
    'RUNGE 0';
    'YOAKUM 0';
    'YOAKUM 1';
    'AUSTIN 37 0';
    'PFLUGERVIL~1';
    'PFLUGERVIL~2';
    'PFLUGERVIL~3';
    'SAN ANTON~12';
    'SAN ANTON~13';
    'AUSTIN 3 0';
    'AUSTIN 3 1';
    'AUSTIN 3 2';
    'AUSTIN 3 3';
    'AUSTIN 3 4';
    'SAN ANTON~67';
    'SAN ANTON~20';
    'SAN ANTON~21';
    'SAN ANTON~22';
    'SAN ANTON~23';
    'SAN ANTON~24';
    'SAN ANTON~25';
    'SAN ANTON~26';
    'SAN ANTON~27';
    'SAN ANTON~28';
    'SAN ANTON~29';
    'SAN ANTON~30';
    'BERGHEIM 0';
    'NEW BRAUNF~9';
    'NEW BRAUN~10';
    'NEW BRAUN~11';
    'D HANIS 0';
    'SAN ANTON~36';
    'AUSTIN 7 0';
    'BRENHAM 0';
    'BRENHAM 1';
    'BRENHAM 2';
    'BERTRAM 0';
    'MARION 1 0';
    'MARION 1 1';
    'MARION 1 2';
    'MARION 1 3';
    'MARION 1 4';
    'MARION 1 5';
    'MARION 1 6';
    'MARION 1 7';
    'MARION 1 8';
    'LA GRANGE 0';
    'LA GRANGE 1';
    'LA GRANGE 2';
    'LA GRANGE 3';
    'LA GRANGE 4';
    'LA GRANGE 5';
    'MARBLE FAL~1';
    'MARBLE FAL~2';
    'MARBLE FAL~3';
    'ROUND ROCK~1';
    'ROUND ROCK~2';
    'ROUND ROCK~3';
    'ROUND ROCK~4';
    'ROUND ROCK~5';
    'ROUND ROCK~6';
    'ROUND ROCK~7';
    'WIMBERLEY 0';
    'GONZALES 0';
    'SAN ANTON~11';
    'SAN ANTON~15';
    'HUTTO 0';
    'LULING 0';
    'SAN ANTON~32';
    'AUSTIN 12 0';
    'SAN ANTON~16';
    'ADKINS 0';
    'WINCHESTER 0';
    'WINCHESTER 1';
    'WINCHESTER 2';
    'WINCHESTER 3';
    'WINCHESTER 4';
    'WINCHESTER 5';
    'ROCKDALE 1 0';
    'ROCKDALE 1 1';
    'ROCKDALE 1 2';
    'ROCKDALE 1 3';
    'ROCKDALE 1 4';
    'NATALIA 0';
    'AUSTIN 20 0';
    'SAN ANTON~60';
    'SAN ANTON~69';
    'TAYLOR 0';
    'SMITHVILLE 0';
    'CEDAR PARK 0';
    'CEDAR PARK 1';
    'CEDAR PARK 2';
    'SAN ANTON~37';
    'HALLETTSVI~1';
    'AUSTIN 5 0';
    'NEW BRAUN~12';
    'SUTHERLAND~1';
    'AUSTIN 34 0';
    'CAMERON 0';
    'SAN ANTON~49';
    'MEDINA 0';
    'MANCHACA 0';
    'SPRING BRA~1';
    'AUSTIN 19 0';
    'FLATONIA 0';
    'GRANGER 0';
    'FAYETTEVIL~1';
    'GEORGETOWN~2';
    'AUSTIN 35 0';
    'PIPE CREEK 0';
    'RED ROCK 0';
    'JARRELL 0';
    'SAN ANTONI~1';
    'SAN ANTONI~2';
    'SAN ANTONI~3';
    'SAN ANTONI~4';
    'SAN ANTONI~5';
    'SAN ANTONI~6';
    'SAN ANTONI~7';
    'SAN ANTONI~8';
    'SAN ANTONI~9';
    'SAN ANTON~50';
    'SCHULENBUR~1';
    'SAN ANTON~33';
    'SAN ANTON~34';
    'DRIPPING S~1';
    'SAN ANTON~38';
    'MARBLE FA~11';
    'BOERNE 1 0';
    'WASHINGTON 0';
    'SCHERTZ 0';
    'AUSTIN 8 0';
    'SEGUIN 1 0';
    'SEGUIN 1 1';
    'SEGUIN 1 2';
    'SEGUIN 1 3';
    'SEGUIN 1 4';
    'SEGUIN 1 5';
    'SEGUIN 1 6';
    'SAN ANTON~62';
    'SAN ANTON~75';
    'SAN ANTON~76';
    'SAN ANTON~77';
    'CUERO 2 0';
    'CUERO 2 1';
    'SAN ANTON~10';
    'AUSTIN 16 0';
    'AUSTIN 39 0';
    'SAN ANTON~73';
    'SAN ANTON~74';
    'SAN ANTON~58';
    'LA VERNIA 0';
    'MANOR 0';
    'SAN ANTON~54';
    'GIDDINGS 0';
    'AUSTIN 32 0';
    'AUSTIN 38 0';
    'AUSTIN 30 0';
    'AUSTIN 28 0';
    'COLUMBUS 0';
    'COLUMBUS 1';
    'SHINER 0';
    'SAN ANTON~42';
    'CALDWELL 0';
    'CALDWELL 1';
    'AUSTIN 18 0';
    'INDUSTRY 0';
    'DALE 0';
    'SAN ANTON~51';
    'SAN ANTON~52';
    'SAN ANTON~53';
    'SAN ANTON~19';
    'SAN ANTON~47';
    'MARTINDALE 0';
    'SAN ANTON~18';
    'SAN ANTON~35';
    'AUSTIN 29 0';
    'LEXINGTON 0';
    'LEANDER 2 0';
    'AUSTIN 15 0';
    'MICO 0';
    'MARBLE FAL~4';
    'MARBLE FAL~5';
    'MARBLE FAL~6';
    'MARBLE FAL~7';
    'MARBLE FAL~8';
    'MARBLE FAL~9';
    'MARBLE FA~10';
    'AUSTIN 36 0';
    'LOCKHART 0';
    'AUSTIN 17 0';
    'SAN ANTON~14';
    'FALLS CITY 0';
    'AUSTIN 27 0';
    'AUSTIN 27 1';
    'AUSTIN 23 0';
    'SAN ANTON~39';
    'BLANCO 0';
    'AUSTIN 24 0';
    'SAN MARCOS 0';
    'SAN MARCOS 1';
    'SAN MARCOS 2';
    'BUDA 0';
    'DEL VALLE 0';
    'AUSTIN 4 0';
    'SAN ANTON~70';
    'SAN ANTON~71';
    'SAN ANTON~72';
    'BURLINGTON 0';
    'AUSTIN 13 0';
    'ELMENDORF 0';
    'ELMENDORF 1';
    'ELMENDORF 2';
    'ELMENDORF 3';
    'ELMENDORF 4';
    'ELMENDORF 5';
    'ELMENDORF 6';
    'ELMENDORF 7';
    'ELMENDORF 8';
    'ELMENDORF 9';
    'ELMENDORF 10';
    'SAN ANTON~78';
    'CANYON LAK~1';
    'JOHNSON CI~1';
    'YORKTOWN 0';
    'AUSTIN 2 0';
    'AUSTIN 2 1';
    'AUSTIN 2 2';
    'AUSTIN 2 3';
    'AUSTIN 2 4';
    'AUSTIN 2 5';
    'AUSTIN 2 6';
    'LACKLAND A~1';
    'LIBERTY HI~1';
    'KENEDY 0';
    'KENEDY 1';
    'CUERO 1 0';
    'CUERO 1 1';
    'CUERO 1 2';
    'CUERO 1 3';
    'CUERO 1 4';
    'CUERO 1 5';
    'CUERO 1 6';
    'CUERO 1 7';
    'CUERO 1 8';
    'CUERO 1 9';
    'SAN ANTON~31';
    'VON ORMY 0';
    'KYLE 0';
    'KYLE 1';
    'SEGUIN 2 0';
    'SEGUIN 2 1';
    'UNIVERSAL ~1';
    'SPICEWOOD 0';
    'SAINT HEDW~1';
    'SAN ANTON~17';
    'BOERNE 2 0';
    'BOERNE 2 1';
    'SAN ANTON~45';
    'SAN ANTON~46';
    'AUSTIN 26 0';
    'AUSTIN 21 0';
    'SAN ANTON~61';
    'CEDAR CREE~1';
    'CEDAR CREE~2';
    'CEDAR CREE~3';
    'CEDAR CREE~4';
    'CEDAR CREE~5';
    'CEDAR CREE~6';
    'NEW BRAUNF~1';
    'NEW BRAUNF~2';
    'NEW BRAUNF~3';
    'NEW BRAUNF~4';
    'NEW BRAUNF~5';
    'NEW BRAUNF~6';
    'NEW BRAUNF~7';
    'NEW BRAUNF~8';
    'AUSTIN 11 0';
    'SAN ANTON~55';
    'HONDO 0';
    'HONDO 1';
    'SAN ANTON~56';
    'NEW ULM 0';
    'SAN ANTON~80';
    'AUSTIN 33 0';
    'BULVERDE 0';
    'GEORGETOWN~3';
    'GEORGETOWN~4';
    'GEORGETOWN~5';
    'GEORGETOWN~6';
    'GEORGETOWN~7';
    'SAN ANTON~81';
    'FLORESVILL~1';
    'FLORESVILL~2';
    'SAN ANTON~41';
    'SAN ANTON~79';
    'BUCKHOLTS 0';
    'SOMERVILLE 0';
    'WEIMAR 0';
    'COMFORT 0';
    'NORDHEIM 0';
    'AUSTIN 9 0';
    'AUSTIN 22 0';
    'HELOTES 0';
    'SAN ANTON~64';
    'SAN ANTON~65';
    'SAN ANTON~66';
    'BANDERA 0';
    'SAN ANTON~43';
    'ROCKDALE 2 0';
    'CEDAR CREE~7';
    'NIXON 0';
    'CHAPPELL H~1';
    'ROUND ROCK~9';
    'ROUND ROC~10';
    'ROUND ROC~11';
    'AUSTIN 14 0';
    'LEMING 0';
    'AUSTIN 1 0';
    'AUSTIN 1 1';
    'AUSTIN 1 2';
    'SAN ANTON~40';
    'ROUND ROCK~8';
    'ROUND ROC~12';
    'ROUND ROC~13';
    'SAN ANTON~48';
    'DEVINE 0';
    'GEORGETOWN~1';
    'BURNET 0';
    'BURNET 1';
    'INEZ 0';
    'PASADENA 2 0';
    'PASADENA 2 1';
    'PASADENA 2 2';
    'PASADENA 2 3';
    'PASADENA 2 4';
    'PASADENA 2 5';
    'PASADENA 2 6';
    'PASADENA 2 7';
    'PRAIRIE VI~1';
    'CONROE 1 0';
    'SIMONTON 0';
    'HOUSTON 80 0';
    'HOUSTON 1 0';
    'HOUSTON 1 1';
    'HOUSTON 9 0';
    'HOUSTON 73 0';
    'NURSERY 0';
    'NURSERY 1';
    'NURSERY 2';
    'NURSERY 3';
    'NURSERY 4';
    'NURSERY 5';
    'NURSERY 6';
    'NURSERY 7';
    'BACLIFF 0';
    'SPRING 1 0';
    'HOUSTON 72 0';
    'PORT LAVAC~1';
    'PORT LAVAC~2';
    'PORT LAVAC~3';
    'PORT LAVAC~4';
    'PORT LAVAC~5';
    'PORT LAVAC~6';
    'CONROE 5 0';
    'CONROE 5 1';
    'SUGAR LAND~5';
    'SUGAR LAND~6';
    'SUGAR LAND~7';
    'DAYTON 0';
    'DAYTON 1';
    'VICTORIA 2 0';
    'VICTORIA 2 1';
    'VICTORIA 2 2';
    'VICTORIA 2 3';
    'VICTORIA 2 4';
    'KATY 1 0';
    'KATY 1 1';
    'KATY 1 2';
    'MAGNOLIA 2 0';
    'HOUSTON 29 0';
    'MISSOURI C~1';
    'RICHMOND 1 0';
    'HOUSTON 11 0';
    'HOUSTON 33 0';
    'SPRING 8 0';
    'SPRING 8 1';
    'POINT COMF~4';
    'POINT COMF~5';
    'POINT COMF~6';
    'POINT COMF~7';
    'POINT COMF~8';
    'POINT COMF~9';
    'POINT COM~10';
    'POINT COM~11';
    'POINT COM~12';
    'HOUSTON 28 0';
    'EL CAMPO 0';
    'EL CAMPO 1';
    'HOUSTON 12 0';
    'PORT O CON~1';
    'DICKINSON 0';
    'GALVESTON ~1';
    'GALVESTON ~2';
    'HOUSTON 10 0';
    'BAYTOWN 2 0';
    'BAYTOWN 2 1';
    'BAYTOWN 2 2';
    'BAYTOWN 2 3';
    'BAYTOWN 2 4';
    'BAYTOWN 2 5';
    'BAYTOWN 2 6';
    'LEAGUE CIT~1';
    'LEAGUE CIT~2';
    'LIVERPOOL 0';
    'HOUSTON 16 0';
    'SUGAR LAND~1';
    'RICHMOND 2 0';
    'HOUSTON 82 0';
    'PINEHURST 0';
    'PEARLAND 2 0';
    'HOUSTON 47 0';
    'HOUSTON 79 0';
    'HOUSTON 49 0';
    'WADSWORTH 0';
    'WADSWORTH 1';
    'WADSWORTH 2';
    'WADSWORTH 3';
    'WADSWORTH 4';
    'HOUSTON 18 0';
    'HOUSTON 88 0';
    'TOMBALL 1 0';
    'HOUSTON 22 0';
    'DEER PARK 0';
    'DEER PARK 1';
    'DEER PARK 2';
    'DEER PARK 3';
    'DEER PARK 4';
    'DEER PARK 5';
    'DEER PARK 6';
    'DEER PARK 7';
    'DEER PARK 8';
    'DEER PARK 9';
    'DEER PARK 10';
    'DEER PARK 11';
    'WALLIS 0';
    'HOUSTON 67 0';
    'SPRING 4 0';
    'SOUTH HOUS~1';
    'HOUSTON 3 0';
    'HOUSTON 3 1';
    'HOUSTON 3 2';
    'SEADRIFT 0';
    'HOUSTON 34 0';
    'SUGAR LAND~2';
    'SUGAR LAND~3';
    'SUGAR LAND~4';
    'CONROE 7 0';
    'LOLITA 0';
    'LAPORTE 0';
    'LAPORTE 1';
    'LAPORTE 2';
    'LAPORTE 3';
    'LAPORTE 4';
    'LAPORTE 5';
    'LAPORTE 6';
    'LAPORTE 7';
    'LAPORTE 8';
    'LAPORTE 9';
    'LAPORTE 10';
    'LAPORTE 11';
    'LAPORTE 12';
    'NEW CANEY 0';
    'HOUSTON 14 0';
    'HOUSTON 2 0';
    'HOUSTON 2 1';
    'HOUSTON 78 0';
    'HOUSTON 40 0';
    'BLOOMINGTO~1';
    'WILLIS 2 0';
    'WILLIS 2 1';
    'HOUSTON 51 0';
    'PALACIOS 0';
    'CONROE 4 0';
    'HOUSTON 52 0';
    'SPRING 2 0';
    'SPRING 2 1';
    'KINGWOOD 1 0';
    'HOUSTON 5 0';
    'HOUSTON 5 1';
    'HOUSTON 5 2';
    'HOUSTON 5 3';
    'HOUSTON 5 4';
    'HOUSTON 5 5';
    'HOUSTON 5 6';
    'HOUSTON 5 7';
    'HOUSTON 5 8';
    'HOUSTON 5 9';
    'HOUSTON 5 10';
    'HOUSTON 5 11';
    'TEXAS CITY~1';
    'TEXAS CITY~2';
    'KINGWOOD 2 0';
    'HOUSTON 8 0';
    'SPRING 7 0';
    'SPRING 7 1';
    'SPRING 7 2';
    'HOUSTON 41 0';
    'FRESNO 0';
    'HOUSTON 48 0';
    'HOUSTON 58 0';
    'PATTISON 0';
    'HOUSTON 77 0';
    'MISSOURI C~2';
    'MISSOURI C~3';
    'HOUSTON 4 0';
    'HOUSTON 4 1';
    'HOUSTON 4 2';
    'HOUSTON 4 3';
    'HOUSTON 4 4';
    'HOUSTON 4 5';
    'HOUSTON 4 6';
    'HOUSTON 4 7';
    'HOUSTON 4 8';
    'HOUSTON 4 9';
    'HOUSTON 4 10';
    'HOUSTON 4 11';
    'TOMBALL 2 0';
    'CYPRESS 1 0';
    'CYPRESS 1 1';
    'CYPRESS 1 2';
    'HEMPSTEAD 0';
    'WEST COLUM~1';
    'BAYTOWN 1 0';
    'BAYTOWN 1 1';
    'BAYTOWN 1 2';
    'BAYTOWN 1 3';
    'BAYTOWN 1 4';
    'BAYTOWN 1 5';
    'BAYTOWN 1 6';
    'BAYTOWN 1 7';
    'BAYTOWN 1 8';
    'SANTA FE 1 0';
    'HOUSTON 27 0';
    'SPRING 5 0';
    'HOUSTON 46 0';
    'HOUSTON 23 0';
    'MONTGOMERY 0';
    'HUNGERFORD 0';
    'HOUSTON 84 0';
    'HOUSTON 83 0';
    'HOUSTON 24 0';
    'HOUSTON 76 0';
    'HOUSTON 43 0';
    'HOUSTON 81 0';
    'HOUSTON 35 0';
    'HOUSTON 90 0';
    'HOUSTON 90 1';
    'HOUSTON 90 2';
    'BEASLEY 0';
    'HOUSTON 7 0';
    'LA MARQUE 0';
    'WALLER 0';
    'PORTER 0';
    'CYPRESS 2 0';
    'HOUSTON 30 0';
    'FULSHEAR 0';
    'LIBERTY 0';
    'WINNIE 0';
    'HOUSTON 63 0';
    'HOUSTON 70 0';
    'HOUSTON 55 0';
    'CROSBY 0';
    'MANVEL 0';
    'HOUSTON 54 0';
    'HOUSTON 89 0';
    'DAMON 0';
    'HOUSTON 74 0';
    'HOUSTON 26 0';
    'HOUSTON 32 0';
    'HOCKLEY 0';
    'ANGLETON 0';
    'ANGLETON 1';
    'CONROE 3 0';
    'HOUSTON 39 0';
    'HOUSTON 59 0';
    'PEARLAND 1 0';
    'HOUSTON 56 0';
    'HOUSTON 13 0';
    'CHANNELVI~15';
    'BAY CITY 0';
    'BAY CITY 1';
    'PASADENA 3 0';
    'PASADENA 3 1';
    'PASADENA 3 2';
    'PASADENA 3 3';
    'PASADENA 3 4';
    'PASADENA 3 5';
    'PASADENA 3 6';
    'PASADENA 3 7';
    'BROOKSHIRE 0';
    'HOUSTON 25 0';
    'TEXAS CITY~3';
    'VICTORIA 3 0';
    'VICTORIA 3 1';
    'HOUSTON 36 0';
    'GANADO 0';
    'MONT BELVI~1';
    'MONT BELVI~2';
    'MONT BELVI~3';
    'MONT BELVI~4';
    'BAYTOWN 3 0';
    'BAYTOWN 3 1';
    'BAYTOWN 3 2';
    'BAYTOWN 3 3';
    'BAYTOWN 3 4';
    'BAYTOWN 3 5';
    'BAYTOWN 3 6';
    'BAYTOWN 3 7';
    'SPRING 6 0';
    'HUMBLE 2 0';
    'HOUSTON 69 0';
    'SANTA FE 2 0';
    'PORT BOLIV~1';
    'HOUSTON 42 0';
    'HOUSTON 85 0';
    'HOUSTON 50 0';
    'HOUSTON 62 0';
    'EAGLE LAKE 0';
    'CONROE 2 0';
    'WEBSTER 0';
    'SWEENY 0';
    'BLESSING 0';
    'WHARTON 1 0';
    'WHARTON 1 1';
    'WHARTON 1 2';
    'WHARTON 1 3';
    'WHARTON 1 4';
    'WHARTON 1 5';
    'WHARTON 1 6';
    'WHARTON 1 7';
    'LAKE JACKS~1';
    'LAKE JACKS~2';
    'BELLVILLE 0';
    'KATY 4 0';
    'HOUSTON 38 0';
    'FRIENDSWOO~1';
    'HOUSTON 17 0';
    'HOUSTON 66 0';
    'FREEPORT 1 0';
    'FREEPORT 1 1';
    'FREEPORT 1 2';
    'FREEPORT 1 3';
    'FREEPORT 1 4';
    'FREEPORT 1 5';
    'FREEPORT 1 6';
    'NEWGULF 0';
    'NEWGULF 1';
    'NEWGULF 2';
    'HOUSTON 60 0';
    'PASADENA 1 0';
    'PASADENA 1 1';
    'PASADENA 1 2';
    'PASADENA 1 3';
    'PASADENA 1 4';
    'STAFFORD 0';
    'EDNA 0';
    'HOUSTON 21 0';
    'NEEDVILLE 0';
    'SEALY 0';
    'KATY 3 0';
    'KATY 3 1';
    'KATY 3 2';
    'HOUSTON 37 0';
    'HOUSTON 19 0';
    'THOMPSONS 0';
    'THOMPSONS 1';
    'THOMPSONS 2';
    'THOMPSONS 3';
    'THOMPSONS 4';
    'THOMPSONS 5';
    'THOMPSONS 6';
    'THOMPSONS 7';
    'THOMPSONS 8';
    'THOMPSONS 9';
    'THOMPSONS 10';
    'THOMPSONS 11';
    'THOMPSONS 12';
    'THOMPSONS 13';
    'THOMPSONS 14';
    'THOMPSONS 15';
    'HOUSTON 61 0';
    'GALVESTON ~4';
    'EAST BERNA~1';
    'HOUSTON 20 0';
    'CHANNELVIE~1';
    'CHANNELVIE~2';
    'CHANNELVIE~7';
    'CHANNELVIE~8';
    'CHANNELVIE~9';
    'CHANNELVI~10';
    'CHANNELVI~11';
    'CHANNELVI~12';
    'CHANNELVI~13';
    'CHANNELVI~14';
    'CHANNELVIE~3';
    'CHANNELVIE~4';
    'CHANNELVIE~5';
    'CHANNELVIE~6';
    'FREEPORT 3 0';
    'HOUSTON 15 0';
    'HOUSTON 31 0';
    'ROSHARON 0';
    'HOUSTON 44 0';
    'HOUSTON 75 0';
    'HOUSTON 71 0';
    'HUMBLE 1 0';
    'HOUSTON 68 0';
    'WILLIS 1 0';
    'WILLIS 1 1';
    'WILLIS 1 2';
    'BAYTOWN 4 0';
    'VAN VLECK 0';
    'HUFFMAN 0';
    'HOUSTON 53 0';
    'HOUSTON 91 0';
    'ROSENBERG 0';
    'PASADENA 5 0';
    'HOUSTON 45 0';
    'HOUSTON 6 0';
    'HOUSTON 6 1';
    'HOUSTON 6 2';
    'PASADENA 4 0';
    'HOUSTON 57 0';
    'GALVESTON ~3';
    'POINT COMF~1';
    'POINT COMF~2';
    'POINT COMF~3';
    'KATY 2 0';
    'KATY 2 1';
    'SPRING 3 0';
    'DANBURY 0';
    'WHARTON 2 0';
    'VICTORIA 1 0';
    'VICTORIA 1 1';
    'VICTORIA 1 2';
    'HOUSTON 64 0';
    'HOUSTON 65 0';
    'LA PORTE 0';
    'MAGNOLIA 1 0';
    'MAGNOLIA 1 1';
    'ALVIN 0';
    'ALVIN 1';
    'ALVIN 2';
    'HOUSTON 86 0';
    'BRAZORIA 0';
    'HOUSTON 87 0';
    'FREEPORT 2 0';
    'FREEPORT 2 1';
    'FREEPORT 2 2';
    'CONROE 6 0';
    'MADISONVIL~1';
    'NORMANGEE 0';
    'ARP 0';
    'CENTERVILL~1';
    'LUFKIN 3 0';
    'LUFKIN 3 1';
    'FLINT 0';
    'BULLARD 0';
    'CHANDLER 0';
    'PLANTERSVI~1';
    'MARQUEZ 0';
    'TENNESSEE ~1';
    'ANDERSON 0';
    'MINEOLA 0';
    'LOVELADY 0';
    'HUNTINGTON 0';
    'BRYAN 4 0';
    'FRANKSTON 0';
    'TYLER 4 0';
    'TYLER 4 1';
    'BEN WHEELE~1';
    'GARRISON 0';
    'ETOILE 0';
    'LUFKIN 1 0';
    'LUFKIN 1 1';
    'PALESTINE ~1';
    'LINDALE 0';
    'WHITEHOUSE 0';
    'OVERTON 0';
    'GRAND SALI~1';
    'SHIRO 0';
    'SHIRO 1';
    'SHIRO 2';
    'SHIRO 3';
    'SHIRO 4';
    'SHIRO 5';
    'SHIRO 6';
    'MIDWAY 0';
    'SULPHUR SP~1';
    'VAN 0';
    'MURCHISON 0';
    'NACOGDOCHE~2';
    'DIBOLL 0';
    'FAIRFIELD ~1';
    'FAIRFIELD ~2';
    'FAIRFIELD ~3';
    'FAIRFIELD ~4';
    'FAIRFIELD ~5';
    'FAIRFIELD ~6';
    'FAIRFIELD ~7';
    'FAIRFIELD ~8';
    'FAIRFIELD ~9';
    'TYLER 8 0';
    'ATHENS 1 0';
    'BUFFALO 0';
    'RUSK 0';
    'WINONA 0';
    'FAIRFIELD~10';
    'FAIRFIELD~11';
    'FAIRFIELD~12';
    'FAIRFIELD~13';
    'FAIRFIELD~14';
    'CUSHING 2 0';
    'NACOGDOCHE~3';
    'FAIRFIELD~15';
    'TRINIDAD 2 0';
    'DIKE 0';
    'JEWETT 1 0';
    'JEWETT 1 1';
    'JEWETT 1 2';
    'JEWETT 1 3';
    'JEWETT 1 4';
    'PALESTINE ~2';
    'EMORY 0';
    'MT. ENTERP~1';
    'MT. ENTERP~2';
    'MT. ENTERP~3';
    'MT. ENTERP~4';
    'MT. ENTERP~5';
    'MT. ENTERP~6';
    'MT. ENTERP~7';
    'TYLER 9 0';
    'FRANKLIN 0';
    'FRANKLIN 1';
    'FRANKLIN 2';
    'FRANKLIN 3';
    'FRANKLIN 4';
    'FRANKLIN 5';
    'FRANKLIN 6';
    'TYLER 3 0';
    'ELKHART 0';
    'WORTHAM 0';
    'OAKWOOD 0';
    'COOKVILLE 0';
    'COLLEGE ST~1';
    'COLLEGE ST~2';
    'EDGEWOOD 0';
    'CUSHING 1 0';
    'CUSHING 1 1';
    'CUSHING 1 2';
    'TYLER 2 0';
    'ALTO 0';
    'CALVERT 0';
    'JEWETT 2 0';
    'NAVASOTA 0';
    'MOUNT PLEA~7';
    'MOUNT PLEA~8';
    'SCROGGINS 0';
    'WILLS POIN~1';
    'ATHENS 2 0';
    'POINT 0';
    'LUFKIN 2 0';
    'JACKSONVIL~1';
    'JACKSONVIL~2';
    'JACKSONVIL~3';
    'JACKSONVIL~4';
    'JACKSONVIL~5';
    'JACKSONVIL~6';
    'CROCKETT 0';
    'HENDERSON ~1';
    'BRYAN 3 0';
    'JACKSONVIL~7';
    'BRYAN 5 0';
    'MALAKOFF 0';
    'CUMBY 0';
    'NACOGDOCHE~1';
    'MOUNT PLEA~1';
    'MOUNT PLEA~2';
    'MOUNT PLEA~3';
    'MOUNT PLEA~4';
    'MOUNT PLEA~5';
    'MOUNT PLEA~6';
    'TEAGUE 0';
    'TYLER 7 0';
    'TYLER 7 1';
    'TYLER 6 0';
    'YANTIS 0';
    'POLLOK 0';
    'TYLER 1 0';
    'COLLEGE ST~3';
    'COLLEGE ST~4';
    'HEARNE 0';
    'MOUNT VERN~1';
    'IOLA 0';
    'STREETMAN 0';
    'COMO 0';
    'HENDERSON ~2';
    'TRINIDAD 1 0';
    'TRINIDAD 1 1';
    'TRINIDAD 1 2';
    'ZAVALLA 0';
    'GRAPELAND 0';
    'BRYAN 2 0';
    'CANTON 0';
    'TYLER 5 0';
    'BREMOND 0';
    'BREMOND 1';
    'BREMOND 2';
    'BRYAN 1 0';
    'BRYAN 1 1';
    'BRYAN 1 2';
};

%% generator types
mpc.gentype = {
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
};

%% generator fuels
mpc.genfuel = {
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
    'nan';
};

